    <td align="right">6.7364E-004</td>
  </tr>
  <tr>
    <td align="right">1763</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.3999E-004</td>
  </tr>
  <tr>
    <td align="right">1764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.3999E-004</td>
  </tr>
  <tr>
    <td align="right">1765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.5072E-004</td>
  </tr>
  <tr>
    <td align="right">1766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.5072E-004</td>
  </tr>
  <tr>
    <td align="right">1767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.1256E-004</td>
  </tr>
  <tr>
    <td align="right">1768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.1256E-004</td>
  </tr>
  <tr>
    <td align="right">1769</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.7698E-002</td>
  </tr>
  <tr>
    <td align="right">1770</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.9313E-002</td>
  </tr>
  <tr>
    <td align="right">1771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.3946E-002</td>
  </tr>
  <tr>
    <td align="right">1772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7187E-002</td>
  </tr>
  <tr>
    <td align="right">1773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.8697E-002</td>
  </tr>
  <tr>
    <td align="right">1774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7857E-002</td>
  </tr>
  <tr>
    <td align="right">1775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.8874E-002</td>
  </tr>
  <tr>
    <td align="right">1776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2891E-002</td>
  </tr>
  <tr>
    <td align="right">1777</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.8493E-003</td>
  </tr>
  <tr>
    <td align="right">1778</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8743E-003</td>
  </tr>
  <tr>
    <td align="right">1779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.4824E-003</td>
  </tr>
  <tr>
    <td align="right">1780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.5022E-003</td>
  </tr>
  <tr>
    <td align="right">1781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.2344E-003</td>
  </tr>
  <tr>
    <td align="right">1782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2484E-003</td>
  </tr>
  <tr>
    <td align="right">1783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.6667E-003</td>
  </tr>
  <tr>
    <td align="right">1784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.6777E-003</td>
  </tr>
  <tr>
    <td align="right">1785</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.9916E-003</td>
  </tr>
  <tr>
    <td align="right">1786</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.1986E-003</td>
  </tr>
  <tr>
    <td align="right">1787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.5942E-003</td>
  </tr>
  <tr>
    <td align="right">1788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7546E-003</td>
  </tr>
  <tr>
    <td align="right">1789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.3132E-003</td>
  </tr>
  <tr>
    <td align="right">1790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.4252E-003</td>
  </tr>
  <tr>
    <td align="right">1791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.7333E-003</td>
  </tr>
  <tr>
    <td align="right">1792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8394E-003</td>
  </tr>
  <tr>
    <td align="right">1793</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.4102E-003</td>
  </tr>
  <tr>
    <td align="right">1794</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.5440E-003</td>
  </tr>
  <tr>
    <td align="right">1795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.6726E-003</td>
  </tr>
  <tr>
    <td align="right">1796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">4.2511E-003</td>
  </tr>
  <tr>
    <td align="right">1797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.0408E-003</td>
  </tr>
  <tr>
    <td align="right">1798</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.0135E-003</td>
  </tr>
  <tr>
    <td align="right">1799</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.5440E-003</td>
  </tr>
  <tr>
    <td align="right">1800</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.9234E-003</td>
  </tr>
  <tr>
    <td align="right">1801</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.0595E-002</td>
  </tr>
  <tr>
    <td align="right">1802</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.0575E-002</td>
  </tr>
  <tr>
    <td align="right">1803</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.9264E-003</td>
  </tr>
  <tr>
    <td align="right">1804</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.9174E-003</td>
  </tr>
  <tr>
    <td align="right">1805</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.0957E-003</td>
  </tr>
  <tr>
    <td align="right">1806</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.1216E-003</td>
  </tr>
  <tr>
    <td align="right">1807</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.4082E-003</td>
  </tr>
  <tr>
    <td align="right">1808</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.4113E-003</td>
  </tr>
  <tr>
    <td align="right">1809</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.5417E-002</td>
  </tr>
  <tr>
    <td align="right">1810</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.8454E-002</td>
  </tr>
  <tr>
    <td align="right">1811</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.1154E-002</td>
  </tr>
  <tr>
    <td align="right">1812</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.6218E-002</td>
  </tr>
  <tr>
    <td align="right">1813</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.7021E-002</td>
  </tr>
  <tr>
    <td align="right">1814</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.7191E-002</td>
  </tr>
  <tr>
    <td align="right">1815</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.8901E-002</td>
  </tr>
  <tr>
    <td align="right">1816</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.2926E-002</td>
  </tr>
  <tr>
    <td align="right">1817</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">5.1799E-003</td>
  </tr>
  <tr>
    <td align="right">1818</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.8628E-003</td>
  </tr>
  <tr>
    <td align="right">1819</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.5920E-003</td>
  </tr>
  <tr>
    <td align="right">1820</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.1119E-003</td>
  </tr>
  <tr>
    <td align="right">1821</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.1448E-003</td>
  </tr>
  <tr>
    <td align="right">1822</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.4672E-003</td>
  </tr>
  <tr>
    <td align="right">1823</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.7201E-003</td>
  </tr>
  <tr>
    <td align="right">1824</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.0297E-003</td>
  </tr>
  <tr>
    <td align="right">1825</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0665E-003</td>
  </tr>
  <tr>
    <td align="right">1826</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.2333E-003</td>
  </tr>
  <tr>
    <td align="right">1827</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.5082E-003</td>
  </tr>
  <tr>
    <td align="right">1828</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4977E-003</td>
  </tr>
  <tr>
    <td align="right">1829</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7633E-002</td>
  </tr>
  <tr>
    <td align="right">1830</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.4193E-002</td>
  </tr>
  <tr>
    <td align="right">1831</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.8258E-002</td>
  </tr>
  <tr>
    <td align="right">1832</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3903E-002</td>
  </tr>
  <tr>
    <td align="right">1833</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1371</td>
  </tr>
  <tr>
    <td align="right">1834</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1574</td>
  </tr>
  <tr>
    <td align="right">1835</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.1499E-002</td>
  </tr>
  <tr>
    <td align="right">1836</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
  <tr>
    <td align="right">1837</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7027E-002</td>
  </tr>
  <tr>
    <td align="right">1838</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3425E-002</td>
  </tr>
  <tr>
    <td align="right">1839</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7417E-002</td>
  </tr>
  <tr>
    <td align="right">1840</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3903E-002</td>
  </tr>
  <tr>
    <td align="right">1841</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.8581E-003</td>
  </tr>
  <tr>
    <td align="right">1842</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.9575E-003</td>
  </tr>
  <tr>
    <td align="right">1843</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.3306E-003</td>
  </tr>
  <tr>
    <td align="right">1844</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4977E-003</td>
  </tr>
  <tr>
    <td align="right">1845</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1371</td>
  </tr>
  <tr>
    <td align="right">1846</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1574</td>
  </tr>
  <tr>
    <td align="right">1847</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.1499E-002</td>
  </tr>
  <tr>
    <td align="right">1848</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2425.14618</td>
    <td align="right">2788.91811</td>
    <td align="right">0.17734</td>
    <td align="right">0.20394</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">1.94725</td>
    <td align="right">2.43406</td>
    <td align="right">5.70940E-005</td>
    <td align="right">3.53961E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">804.80017</td>
    <td align="right">925.52020</td>
    <td align="right">5.88491E-002</td>
    <td align="right">6.76764E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1039.37998</td>
    <td align="right">1195.28698</td>
    <td align="right">7.60045E-002</td>
    <td align="right">8.74052E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.22535E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5124.83789</td>
    <td align="right">5893.56357</td>
    <td align="right">0.37474</td>
    <td align="right">0.43095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">669.06104</td>
    <td align="right">836.32629</td>
    <td align="right">1.93347E-002</td>
    <td align="right">0.22302</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">805.30968</td>
    <td align="right">926.10613</td>
    <td align="right">5.88863E-002</td>
    <td align="right">6.77193E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9960.27750</td>
    <td align="right">11454.31912</td>
    <td align="right">0.72832</td>
    <td align="right">0.83757</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Heating</td>
    <td align="right">1418.62620</td>
    <td align="right">1773.28275</td>
    <td align="right">4.09592E-002</td>
    <td align="right">0.44603</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3816.35267</td>
    <td align="right">4388.80557</td>
    <td align="right">0.27908</td>
    <td align="right">0.32094</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.15600</td>
    <td align="right">1.34367E-002</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">323.06147</td>
    <td align="right">403.82683</td>
    <td align="right">9.38167E-003</td>
    <td align="right">0.14605</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10733.39897</td>
    <td align="right">12343.40881</td>
    <td align="right">0.78491</td>
    <td align="right">0.90265</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">14423.55611</td>
    <td align="right">18029.44514</td>
    <td align="right">0.64596</td>
    <td align="right">0.80745</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">954.86691</td>
    <td align="right">1098.09694</td>
    <td align="right">6.98223E-002</td>
    <td align="right">8.02957E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">213.58500</td>
    <td align="right">266.98125</td>
    <td align="right">9.53634E-003</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1222.42520</td>
    <td align="right">1405.78898</td>
    <td align="right">8.93900E-002</td>
    <td align="right">0.10280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">240.87616</td>
    <td align="right">301.09520</td>
    <td align="right">1.08087E-002</td>
    <td align="right">2.22535E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1102.98086</td>
    <td align="right">1268.42799</td>
    <td align="right">8.06532E-002</td>
    <td align="right">9.27512E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">906.30734</td>
    <td align="right">1132.88418</td>
    <td align="right">4.07615E-002</td>
    <td align="right">5.09519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7652.66061</td>
    <td align="right">8800.55970</td>
    <td align="right">0.55961</td>
    <td align="right">0.64355</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">6527.81694</td>
    <td align="right">8159.77117</td>
    <td align="right">0.29275</td>
    <td align="right">0.36594</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29942.10077</td>
    <td align="right">34433.41589</td>
    <td align="right">2.18962</td>
    <td align="right">2.51806</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">17546.39821</td>
    <td align="right">21932.99776</td>
    <td align="right">0.80065</td>
    <td align="right">1.00081</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1075.64409</td>
    <td align="right">1236.99071</td>
    <td align="right">7.86539E-002</td>
    <td align="right">9.04520E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">235.14717</td>
    <td align="right">293.93396</td>
    <td align="right">1.04998E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8033.92409</td>
    <td align="right">9239.01270</td>
    <td align="right">0.58749</td>
    <td align="right">0.67562</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">6559.47191</td>
    <td align="right">8199.33989</td>
    <td align="right">0.29418</td>
    <td align="right">0.36773</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2206.02711</td>
    <td align="right">2536.93118</td>
    <td align="right">0.15379</td>
    <td align="right">0.17686</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1496.40584</td>
    <td align="right">1870.50730</td>
    <td align="right">6.82815E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1819.50150</td>
    <td align="right">2092.42673</td>
    <td align="right">0.13305</td>
    <td align="right">0.15301</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4061.89810</td>
    <td align="right">5077.37263</td>
    <td align="right">0.18297</td>
    <td align="right">0.22871</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7005.47480</td>
    <td align="right">8056.29602</td>
    <td align="right">0.51228</td>
    <td align="right">0.58913</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6306.75821</td>
    <td align="right">7883.44777</td>
    <td align="right">0.28404</td>
    <td align="right">0.35505</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3031.25268</td>
    <td align="right">3485.94058</td>
    <td align="right">0.22166</td>
    <td align="right">0.25491</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6302.29758</td>
    <td align="right">7877.87198</td>
    <td align="right">0.28384</td>
    <td align="right">0.35480</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31829.72344</td>
    <td align="right">36604.18196</td>
    <td align="right">2.32757</td>
    <td align="right">2.67671</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22814.39780</td>
    <td align="right">28517.99725</td>
    <td align="right">1.01035</td>
    <td align="right">1.26294</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3962.57081</td>
    <td align="right">4556.95643</td>
    <td align="right">0.28976</td>
    <td align="right">0.33322</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1425.52509</td>
    <td align="right">1781.90637</td>
    <td align="right">6.37101E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7523.10540</td>
    <td align="right">8651.57121</td>
    <td align="right">0.51606</td>
    <td align="right">0.59347</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1598.27553</td>
    <td align="right">1997.84441</td>
    <td align="right">7.16299E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10119.65603</td>
    <td align="right">11637.60443</td>
    <td align="right">0.69985</td>
    <td align="right">0.80483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2565.82448</td>
    <td align="right">3207.28061</td>
    <td align="right">0.11487</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8395.24824</td>
    <td align="right">9654.53547</td>
    <td align="right">0.61389</td>
    <td align="right">0.70598</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2241.48339</td>
    <td align="right">2801.85424</td>
    <td align="right">0.10042</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8477.48781</td>
    <td align="right">9749.11098</td>
    <td align="right">0.61991</td>
    <td align="right">0.71289</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2923.83313</td>
    <td align="right">3654.79142</td>
    <td align="right">0.13073</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4025.81892</td>
    <td align="right">4629.69176</td>
    <td align="right">0.29438</td>
    <td align="right">0.33854</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1360.22228</td>
    <td align="right">1700.27785</td>
    <td align="right">6.08503E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55016.70098</td>
    <td align="right">63269.20613</td>
    <td align="right">4.02319</td>
    <td align="right">4.62667</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30892.65578</td>
    <td align="right">38615.81973</td>
    <td align="right">1.39138</td>
    <td align="right">1.73922</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25548.87418</td>
    <td align="right">29381.20531</td>
    <td align="right">1.86831</td>
    <td align="right">2.14855</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21700.14527</td>
    <td align="right">27125.18158</td>
    <td align="right">0.97779</td>
    <td align="right">1.22224</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51739.54787</td>
    <td align="right">59500.48006</td>
    <td align="right">3.78322</td>
    <td align="right">4.35070</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26460.90468</td>
    <td align="right">33076.13085</td>
    <td align="right">1.19279</td>
    <td align="right">1.49099</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19506.50533</td>
    <td align="right">22432.48113</td>
    <td align="right">1.42636</td>
    <td align="right">1.64031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21179.30452</td>
    <td align="right">26474.13065</td>
    <td align="right">0.95424</td>
    <td align="right">1.19280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8540.62961</td>
    <td align="right">9821.72405</td>
    <td align="right">0.58526</td>
    <td align="right">0.67305</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1785.78903</td>
    <td align="right">2232.23628</td>
    <td align="right">8.00237E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120548.84017</td>
    <td align="right">138631.16619</td>
    <td align="right">8.81542</td>
    <td align="right">10.13774</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">63259.36803</td>
    <td align="right">79074.21004</td>
    <td align="right">2.83533</td>
    <td align="right">3.54417</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110913.30020</td>
    <td align="right">127550.29522</td>
    <td align="right">8.11085</td>
    <td align="right">9.32748</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">92281.64033</td>
    <td align="right">115352.05041</td>
    <td align="right">4.12747</td>
    <td align="right">5.15933</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">119216.39446</td>
    <td align="right">137098.85363</td>
    <td align="right">8.71742</td>
    <td align="right">10.02503</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62123.58637</td>
    <td align="right">77654.48296</td>
    <td align="right">2.78351</td>
    <td align="right">3.47939</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53039.66166</td>
    <td align="right">60995.61091</td>
    <td align="right">3.87870</td>
    <td align="right">4.46051</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">83561.01901</td>
    <td align="right">104451.27377</td>
    <td align="right">3.73523</td>
    <td align="right">4.66904</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2175.63313</td>
    <td align="right">2501.97810</td>
    <td align="right">0.15909</td>
    <td align="right">0.18295</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">921.81441</td>
    <td align="right">1152.26802</td>
    <td align="right">4.12310E-002</td>
    <td align="right">5.15387E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24356.41740</td>
    <td align="right">28009.88001</td>
    <td align="right">1.78113</td>
    <td align="right">2.04830</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">34699.17851</td>
    <td align="right">43373.97314</td>
    <td align="right">1.55658</td>
    <td align="right">1.94573</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2247.31930</td>
    <td align="right">2584.41720</td>
    <td align="right">0.15174</td>
    <td align="right">0.17450</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1011.05909</td>
    <td align="right">1263.82386</td>
    <td align="right">4.61350E-002</td>
    <td align="right">6.66020E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2923.56703</td>
    <td align="right">3362.10208</td>
    <td align="right">0.20008</td>
    <td align="right">0.23009</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1233.15434</td>
    <td align="right">1541.44292</td>
    <td align="right">5.44385E-002</td>
    <td align="right">6.80481E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07037E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07002E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19226.97555</td>
    <td align="right">22111.02189</td>
    <td align="right">1.40599</td>
    <td align="right">1.61688</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">16725.66387</td>
    <td align="right">20907.07984</td>
    <td align="right">0.75100</td>
    <td align="right">0.93875</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">68041.61632</td>
    <td align="right">78247.85877</td>
    <td align="right">4.97578</td>
    <td align="right">5.72214</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">46444.68648</td>
    <td align="right">58055.85811</td>
    <td align="right">2.05847</td>
    <td align="right">2.57309</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2530.92375</td>
    <td align="right">2910.56232</td>
    <td align="right">0.17064</td>
    <td align="right">0.19624</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1125.70825</td>
    <td align="right">1407.13531</td>
    <td align="right">5.13664E-002</td>
    <td align="right">7.61166E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19980.95290</td>
    <td align="right">22978.09584</td>
    <td align="right">1.46114</td>
    <td align="right">1.68031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">30.08000</td>
    <td align="right">1.34383E-002</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">16785.30023</td>
    <td align="right">20981.62529</td>
    <td align="right">0.75370</td>
    <td align="right">0.94212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2195.82057</td>
    <td align="right">2525.19365</td>
    <td align="right">0.15309</td>
    <td align="right">0.17606</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1506.82386</td>
    <td align="right">1883.52982</td>
    <td align="right">6.87569E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1806.79363</td>
    <td align="right">2077.81268</td>
    <td align="right">0.13212</td>
    <td align="right">0.15194</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4085.86646</td>
    <td align="right">5107.33308</td>
    <td align="right">0.18405</td>
    <td align="right">0.23007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6973.50281</td>
    <td align="right">8019.52823</td>
    <td align="right">0.50995</td>
    <td align="right">0.58644</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6347.93494</td>
    <td align="right">7934.91868</td>
    <td align="right">0.28591</td>
    <td align="right">0.35738</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3009.70143</td>
    <td align="right">3461.15664</td>
    <td align="right">0.22009</td>
    <td align="right">0.25310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6339.98003</td>
    <td align="right">7924.97504</td>
    <td align="right">0.28554</td>
    <td align="right">0.35693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31707.31314</td>
    <td align="right">36463.41012</td>
    <td align="right">2.31862</td>
    <td align="right">2.66641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22965.50453</td>
    <td align="right">28706.88066</td>
    <td align="right">1.01694</td>
    <td align="right">1.27118</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3944.95029</td>
    <td align="right">4536.69283</td>
    <td align="right">0.28847</td>
    <td align="right">0.33174</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1441.27277</td>
    <td align="right">1801.59097</td>
    <td align="right">6.44057E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7498.45387</td>
    <td align="right">8623.22195</td>
    <td align="right">0.51442</td>
    <td align="right">0.59158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1622.23476</td>
    <td align="right">2027.79345</td>
    <td align="right">7.26918E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10085.70999</td>
    <td align="right">11598.56649</td>
    <td align="right">0.69756</td>
    <td align="right">0.80219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2596.09984</td>
    <td align="right">3245.12480</td>
    <td align="right">0.11621</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8360.98099</td>
    <td align="right">9615.12814</td>
    <td align="right">0.61139</td>
    <td align="right">0.70310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2275.81183</td>
    <td align="right">2844.76479</td>
    <td align="right">0.10194</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8439.25116</td>
    <td align="right">9705.13883</td>
    <td align="right">0.61711</td>
    <td align="right">0.70968</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2957.53926</td>
    <td align="right">3696.92408</td>
    <td align="right">0.13223</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4008.16455</td>
    <td align="right">4609.38924</td>
    <td align="right">0.29309</td>
    <td align="right">0.33706</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1376.84982</td>
    <td align="right">1721.06227</td>
    <td align="right">6.15868E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54846.84513</td>
    <td align="right">63073.87190</td>
    <td align="right">4.01078</td>
    <td align="right">4.61239</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">31111.58198</td>
    <td align="right">38889.47747</td>
    <td align="right">1.40127</td>
    <td align="right">1.75159</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25432.35323</td>
    <td align="right">29247.20622</td>
    <td align="right">1.85979</td>
    <td align="right">2.13876</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21856.27237</td>
    <td align="right">27320.34046</td>
    <td align="right">0.98485</td>
    <td align="right">1.23106</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51540.12383</td>
    <td align="right">59271.14241</td>
    <td align="right">3.76863</td>
    <td align="right">4.33392</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26640.85983</td>
    <td align="right">33301.07479</td>
    <td align="right">1.20093</td>
    <td align="right">1.50116</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19373.10096</td>
    <td align="right">22279.06611</td>
    <td align="right">1.41661</td>
    <td align="right">1.62910</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21319.52245</td>
    <td align="right">26649.40306</td>
    <td align="right">0.96058</td>
    <td align="right">1.20073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8512.73952</td>
    <td align="right">9789.65044</td>
    <td align="right">0.58340</td>
    <td align="right">0.67091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1813.14639</td>
    <td align="right">2266.43299</td>
    <td align="right">8.12361E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120194.03299</td>
    <td align="right">138223.13794</td>
    <td align="right">8.78948</td>
    <td align="right">10.10791</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">63717.13339</td>
    <td align="right">79646.41673</td>
    <td align="right">2.85604</td>
    <td align="right">3.57006</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110404.65562</td>
    <td align="right">126965.35396</td>
    <td align="right">8.07366</td>
    <td align="right">9.28471</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">92985.06980</td>
    <td align="right">116231.33725</td>
    <td align="right">4.15930</td>
    <td align="right">5.19913</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">118772.47574</td>
    <td align="right">136588.34710</td>
    <td align="right">8.68496</td>
    <td align="right">9.98770</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62538.37849</td>
    <td align="right">78172.97311</td>
    <td align="right">2.80228</td>
    <td align="right">3.50285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52710.00275</td>
    <td align="right">60616.50316</td>
    <td align="right">3.85460</td>
    <td align="right">4.43279</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">84162.44485</td>
    <td align="right">105203.05606</td>
    <td align="right">3.76245</td>
    <td align="right">4.70307</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2165.33775</td>
    <td align="right">2490.13841</td>
    <td align="right">0.15834</td>
    <td align="right">0.18209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">930.57990</td>
    <td align="right">1163.22488</td>
    <td align="right">4.16184E-002</td>
    <td align="right">5.20230E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1700.86359</td>
    <td align="right">1955.99313</td>
    <td align="right">0.11860</td>
    <td align="right">0.13638</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1178.69246</td>
    <td align="right">1473.36557</td>
    <td align="right">5.37841E-002</td>
    <td align="right">6.97717E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1395.98393</td>
    <td align="right">1605.38152</td>
    <td align="right">0.10208</td>
    <td align="right">0.11740</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3192.96597</td>
    <td align="right">3991.20747</td>
    <td align="right">0.14383</td>
    <td align="right">0.17979</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5402.52150</td>
    <td align="right">6212.89973</td>
    <td align="right">0.39507</td>
    <td align="right">0.45433</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4962.91467</td>
    <td align="right">6203.64333</td>
    <td align="right">0.22353</td>
    <td align="right">0.27941</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2325.28373</td>
    <td align="right">2674.07629</td>
    <td align="right">0.17004</td>
    <td align="right">0.19555</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4954.67121</td>
    <td align="right">6193.33902</td>
    <td align="right">0.22316</td>
    <td align="right">0.27894</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24577.23823</td>
    <td align="right">28263.82396</td>
    <td align="right">1.79723</td>
    <td align="right">2.06681</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">17960.22909</td>
    <td align="right">22450.28636</td>
    <td align="right">0.79523</td>
    <td align="right">0.99404</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3056.23849</td>
    <td align="right">3514.67426</td>
    <td align="right">0.22348</td>
    <td align="right">0.25701</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1131.62690</td>
    <td align="right">1414.53362</td>
    <td align="right">5.05631E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5815.34212</td>
    <td align="right">6687.64343</td>
    <td align="right">0.39898</td>
    <td align="right">0.45883</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1278.54374</td>
    <td align="right">1598.17967</td>
    <td align="right">5.72827E-002</td>
    <td align="right">0.23311</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7821.29958</td>
    <td align="right">8994.49451</td>
    <td align="right">0.54098</td>
    <td align="right">0.62212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2039.06421</td>
    <td align="right">2548.83026</td>
    <td align="right">9.12630E-002</td>
    <td align="right">0.15577</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6479.57107</td>
    <td align="right">7451.50673</td>
    <td align="right">0.47381</td>
    <td align="right">0.54488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1797.35407</td>
    <td align="right">2246.69259</td>
    <td align="right">8.05008E-002</td>
    <td align="right">0.19472</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6537.72921</td>
    <td align="right">7518.38859</td>
    <td align="right">0.47806</td>
    <td align="right">0.54977</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2321.96497</td>
    <td align="right">2902.45621</td>
    <td align="right">0.10380</td>
    <td align="right">0.19472</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3105.37878</td>
    <td align="right">3571.18560</td>
    <td align="right">0.22708</td>
    <td align="right">0.26114</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1081.91262</td>
    <td align="right">1352.39077</td>
    <td align="right">4.83892E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">42544.86598</td>
    <td align="right">48926.59587</td>
    <td align="right">3.11118</td>
    <td align="right">3.57785</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24335.15229</td>
    <td align="right">30418.94037</td>
    <td align="right">1.09608</td>
    <td align="right">1.37011</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19702.83742</td>
    <td align="right">22658.26303</td>
    <td align="right">1.44081</td>
    <td align="right">1.65693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17093.81154</td>
    <td align="right">21367.26442</td>
    <td align="right">0.77027</td>
    <td align="right">0.96283</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39954.49294</td>
    <td align="right">45947.66688</td>
    <td align="right">2.92148</td>
    <td align="right">3.35970</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20834.43206</td>
    <td align="right">26043.04008</td>
    <td align="right">0.93920</td>
    <td align="right">1.17399</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14976.47739</td>
    <td align="right">17222.94900</td>
    <td align="right">1.09511</td>
    <td align="right">1.25938</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16670.42891</td>
    <td align="right">20838.03614</td>
    <td align="right">0.75112</td>
    <td align="right">0.93890</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6602.02608</td>
    <td align="right">7592.32999</td>
    <td align="right">0.45249</td>
    <td align="right">0.52036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1429.33049</td>
    <td align="right">1786.66312</td>
    <td align="right">6.40301E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">93250.67014</td>
    <td align="right">107238.27066</td>
    <td align="right">6.81919</td>
    <td align="right">7.84206</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">49844.53988</td>
    <td align="right">62305.67485</td>
    <td align="right">2.23434</td>
    <td align="right">2.79293</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">85528.42602</td>
    <td align="right">98357.68992</td>
    <td align="right">6.25452</td>
    <td align="right">7.19269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">72758.85024</td>
    <td align="right">90948.56280</td>
    <td align="right">3.25480</td>
    <td align="right">4.06849</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">92083.40945</td>
    <td align="right">105895.92087</td>
    <td align="right">6.73339</td>
    <td align="right">7.74339</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">48904.24684</td>
    <td align="right">61130.30854</td>
    <td align="right">2.19146</td>
    <td align="right">2.73933</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40764.81412</td>
    <td align="right">46879.53623</td>
    <td align="right">2.98107</td>
    <td align="right">3.42822</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">65842.69479</td>
    <td align="right">82303.36849</td>
    <td align="right">2.94370</td>
    <td align="right">3.67962</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1677.09960</td>
    <td align="right">1928.66454</td>
    <td align="right">0.12264</td>
    <td align="right">0.14103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">729.43483</td>
    <td align="right">911.79353</td>
    <td align="right">3.26195E-002</td>
    <td align="right">4.07744E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2565.05009</td>
    <td align="right">2949.80760</td>
    <td align="right">0.18756</td>
    <td align="right">0.21570</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">2960.69644</td>
    <td align="right">3700.87055</td>
    <td align="right">0.13510</td>
    <td align="right">0.16887</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">303.80274</td>
    <td align="right">349.37315</td>
    <td align="right">2.22148E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-455.27742</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">846.06975</td>
    <td align="right">1057.58719</td>
    <td align="right">3.72359E-002</td>
    <td align="right">4.65449E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-251.87770</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">774.74211</td>
    <td align="right">890.95343</td>
    <td align="right">5.66536E-002</td>
    <td align="right">6.51517E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-304.22759</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">852.33441</td>
    <td align="right">1065.41802</td>
    <td align="right">3.88777E-002</td>
    <td align="right">4.85971E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-172.03795</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5227.01854</td>
    <td align="right">6011.07132</td>
    <td align="right">0.38223</td>
    <td align="right">0.43957</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-527.96016</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">3956.62051</td>
    <td align="right">4945.77564</td>
    <td align="right">0.17704</td>
    <td align="right">0.22130</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-291.20131</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">343.63693</td>
    <td align="right">395.18247</td>
    <td align="right">2.51276E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-520.31706</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">957.06656</td>
    <td align="right">1196.33319</td>
    <td align="right">4.21100E-002</td>
    <td align="right">5.26375E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-287.91002</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5789.66190</td>
    <td align="right">6658.11119</td>
    <td align="right">0.42339</td>
    <td align="right">0.48690</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-457.39452</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5320.35044</td>
    <td align="right">6650.43805</td>
    <td align="right">0.23898</td>
    <td align="right">0.29872</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-252.21457</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6349.78275</td>
    <td align="right">7302.25016</td>
    <td align="right">0.46432</td>
    <td align="right">0.53396</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-457.39285</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5474.98392</td>
    <td align="right">6843.72990</td>
    <td align="right">0.24597</td>
    <td align="right">0.30746</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-252.18405</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1495.90367</td>
    <td align="right">1720.28922</td>
    <td align="right">0.10939</td>
    <td align="right">0.12580</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-402.04128</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2805.19705</td>
    <td align="right">3506.49631</td>
    <td align="right">0.12542</td>
    <td align="right">0.15677</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-221.76077</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1365.25166</td>
    <td align="right">1570.03940</td>
    <td align="right">9.98349E-002</td>
    <td align="right">0.11481</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-402.05693</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2710.58525</td>
    <td align="right">3388.23156</td>
    <td align="right">0.12114</td>
    <td align="right">0.15143</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-221.76786</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1312.44616</td>
    <td align="right">1509.31308</td>
    <td align="right">9.59698E-002</td>
    <td align="right">0.11037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-402.08279</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2778.59086</td>
    <td align="right">3473.23857</td>
    <td align="right">0.12422</td>
    <td align="right">0.15527</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-221.76703</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1476.38122</td>
    <td align="right">1697.83841</td>
    <td align="right">0.10796</td>
    <td align="right">0.12415</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">2.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-402.08025</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2876.60498</td>
    <td align="right">3595.75623</td>
    <td align="right">0.12865</td>
    <td align="right">0.16081</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">2.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-221.75378</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5955.13069</td>
    <td align="right">6848.40029</td>
    <td align="right">0.43551</td>
    <td align="right">0.50083</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-732.62802</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">4335.42417</td>
    <td align="right">5419.28022</td>
    <td align="right">0.19417</td>
    <td align="right">0.24271</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-403.99348</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6052.13131</td>
    <td align="right">6959.95100</td>
    <td align="right">0.44258</td>
    <td align="right">0.50896</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-457.40478</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5358.61450</td>
    <td align="right">6698.26813</td>
    <td align="right">0.24071</td>
    <td align="right">0.30089</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-252.21756</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6635.11049</td>
    <td align="right">7630.37707</td>
    <td align="right">0.48518</td>
    <td align="right">0.55796</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">4.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-457.39619</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5335.61145</td>
    <td align="right">6669.51431</td>
    <td align="right">0.23967</td>
    <td align="right">0.29958</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">4.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-252.19908</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2408.06201</td>
    <td align="right">2769.27131</td>
    <td align="right">0.17608</td>
    <td align="right">0.20250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-402.08364</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2944.00686</td>
    <td align="right">3680.00858</td>
    <td align="right">0.13170</td>
    <td align="right">0.16462</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-221.76075</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2354.58926</td>
    <td align="right">2707.77765</td>
    <td align="right">0.17217</td>
    <td align="right">0.19800</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-402.07857</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2882.97793</td>
    <td align="right">3603.72242</td>
    <td align="right">0.12894</td>
    <td align="right">0.16117</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-221.74931</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2348.59803</td>
    <td align="right">2700.88774</td>
    <td align="right">0.17174</td>
    <td align="right">0.19750</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-402.08367</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2867.54978</td>
    <td align="right">3584.43723</td>
    <td align="right">0.12824</td>
    <td align="right">0.16030</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-221.76013</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2490.19466</td>
    <td align="right">2863.72386</td>
    <td align="right">0.18209</td>
    <td align="right">0.20941</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-402.06838</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2945.27739</td>
    <td align="right">3681.59673</td>
    <td align="right">0.13175</td>
    <td align="right">0.16469</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-221.75448</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1162.04249</td>
    <td align="right">1336.34886</td>
    <td align="right">8.49715E-002</td>
    <td align="right">9.77173E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">535.79799</td>
    <td align="right">669.74749</td>
    <td align="right">2.44486E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1451.80855</td>
    <td align="right">1669.57983</td>
    <td align="right">0.10007</td>
    <td align="right">0.11508</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">634.07405</td>
    <td align="right">792.59256</td>
    <td align="right">2.89343E-002</td>
    <td align="right">3.61679E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">57144.65119</td>
    <td align="right">65716.34887</td>
    <td align="right">4.17893</td>
    <td align="right">4.80577</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">51034.34290</td>
    <td align="right">63792.92862</td>
    <td align="right">2.28406</td>
    <td align="right">2.85508</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1311.33301</td>
    <td align="right">1508.03296</td>
    <td align="right">9.58881E-002</td>
    <td align="right">0.11027</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">596.28602</td>
    <td align="right">745.35753</td>
    <td align="right">2.72087E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15857.56301</td>
    <td align="right">18236.19746</td>
    <td align="right">1.15955</td>
    <td align="right">1.33348</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">20073.46043</td>
    <td align="right">25091.82554</td>
    <td align="right">0.91596</td>
    <td align="right">1.14495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1114.41894</td>
    <td align="right">1281.58178</td>
    <td align="right">8.14892E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3642.21980</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">6078.94564</td>
    <td align="right">7598.68205</td>
    <td align="right">0.26740</td>
    <td align="right">0.33425</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-2015.10246</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4424.52218</td>
    <td align="right">5088.20051</td>
    <td align="right">0.32355</td>
    <td align="right">0.37209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">27.61600</td>
    <td align="right">1.34340E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2433.76265</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">5636.17585</td>
    <td align="right">7045.21981</td>
    <td align="right">0.24951</td>
    <td align="right">0.31189</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1353.50047</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">46662.97404</td>
    <td align="right">53662.42015</td>
    <td align="right">3.41215</td>
    <td align="right">3.92397</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.86254</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">32814.69089</td>
    <td align="right">41018.36361</td>
    <td align="right">1.46868</td>
    <td align="right">1.83586</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.48575</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1252.33467</td>
    <td align="right">1440.18487</td>
    <td align="right">9.15739E-002</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-4162.53695</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6882.17530</td>
    <td align="right">8602.71913</td>
    <td align="right">0.30263</td>
    <td align="right">0.37828</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2303.22409</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53886.16798</td>
    <td align="right">61969.09317</td>
    <td align="right">3.94070</td>
    <td align="right">4.53180</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.07885</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">44651.90613</td>
    <td align="right">55814.88266</td>
    <td align="right">2.00616</td>
    <td align="right">2.50770</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.64959</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">58420.77908</td>
    <td align="right">67183.89594</td>
    <td align="right">4.27191</td>
    <td align="right">4.91270</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.14237</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45851.51387</td>
    <td align="right">57314.39234</td>
    <td align="right">2.06039</td>
    <td align="right">2.57549</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.39704</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9682.38844</td>
    <td align="right">11134.74670</td>
    <td align="right">0.70800</td>
    <td align="right">0.81420</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.59958</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23440.89796</td>
    <td align="right">29301.12245</td>
    <td align="right">1.04844</td>
    <td align="right">1.31055</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.02224</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10790.48996</td>
    <td align="right">12409.06345</td>
    <td align="right">0.78905</td>
    <td align="right">0.90741</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51859</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.50224</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19848.94803</td>
    <td align="right">24811.18503</td>
    <td align="right">0.88605</td>
    <td align="right">1.10756</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.31523</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10093.11512</td>
    <td align="right">11607.08238</td>
    <td align="right">0.73811</td>
    <td align="right">0.84882</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.36289</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21384.12756</td>
    <td align="right">26730.15946</td>
    <td align="right">0.95544</td>
    <td align="right">1.19430</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.14638</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11758.22984</td>
    <td align="right">13521.96431</td>
    <td align="right">0.85983</td>
    <td align="right">0.98880</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.53116</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21965.45748</td>
    <td align="right">27456.82185</td>
    <td align="right">0.98172</td>
    <td align="right">1.22714</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12042</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56280.75215</td>
    <td align="right">64722.86498</td>
    <td align="right">4.11561</td>
    <td align="right">4.73295</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.28581</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">44970.74794</td>
    <td align="right">56213.43492</td>
    <td align="right">2.02057</td>
    <td align="right">2.52571</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.63727</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">61095.97429</td>
    <td align="right">70260.37044</td>
    <td align="right">4.46761</td>
    <td align="right">5.13776</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">29.42000</td>
    <td align="right">1.34372E-002</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.09822</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45690.52707</td>
    <td align="right">57113.15883</td>
    <td align="right">2.05312</td>
    <td align="right">2.56640</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.43073</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19758.08181</td>
    <td align="right">22721.79408</td>
    <td align="right">1.44477</td>
    <td align="right">1.66148</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66910</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23802.61425</td>
    <td align="right">29753.26781</td>
    <td align="right">1.06481</td>
    <td align="right">1.33101</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.02573</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19459.39363</td>
    <td align="right">22378.30267</td>
    <td align="right">1.42296</td>
    <td align="right">1.63641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.54409</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21191.89177</td>
    <td align="right">26489.86472</td>
    <td align="right">0.94656</td>
    <td align="right">1.18320</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1772.93111</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19487.55992</td>
    <td align="right">22410.69391</td>
    <td align="right">1.42505</td>
    <td align="right">1.63880</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.53422</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22670.93497</td>
    <td align="right">28338.66872</td>
    <td align="right">1.01364</td>
    <td align="right">1.26705</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.13425</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19940.91631</td>
    <td align="right">22932.05376</td>
    <td align="right">1.45814</td>
    <td align="right">1.67686</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.62779</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23878.12057</td>
    <td align="right">29847.65071</td>
    <td align="right">1.06821</td>
    <td align="right">1.33526</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.03526</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52813.82853</td>
    <td align="right">60735.90281</td>
    <td align="right">3.86226</td>
    <td align="right">4.44160</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">5.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.49653</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">30815.39363</td>
    <td align="right">38519.24204</td>
    <td align="right">1.37830</td>
    <td align="right">1.72287</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">5.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.64322</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2216.50497</td>
    <td align="right">2548.98072</td>
    <td align="right">0.15450</td>
    <td align="right">0.17768</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1483.57902</td>
    <td align="right">1854.47378</td>
    <td align="right">6.76962E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1831.66341</td>
    <td align="right">2106.41292</td>
    <td align="right">0.13394</td>
    <td align="right">0.15403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4032.28137</td>
    <td align="right">5040.35171</td>
    <td align="right">0.18163</td>
    <td align="right">0.22704</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7040.69146</td>
    <td align="right">8096.79518</td>
    <td align="right">0.51486</td>
    <td align="right">0.59209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6255.21842</td>
    <td align="right">7819.02303</td>
    <td align="right">0.28171</td>
    <td align="right">0.35214</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3051.77117</td>
    <td align="right">3509.53684</td>
    <td align="right">0.22317</td>
    <td align="right">0.25664</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6256.05891</td>
    <td align="right">7820.07364</td>
    <td align="right">0.28175</td>
    <td align="right">0.35219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32006.09335</td>
    <td align="right">36807.00736</td>
    <td align="right">2.24287</td>
    <td align="right">2.57930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22626.64158</td>
    <td align="right">28283.30197</td>
    <td align="right">1.00216</td>
    <td align="right">1.25271</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3980.72305</td>
    <td align="right">4577.83151</td>
    <td align="right">0.29109</td>
    <td align="right">0.33475</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1403.69179</td>
    <td align="right">1754.61474</td>
    <td align="right">6.27453E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7548.85105</td>
    <td align="right">8681.17870</td>
    <td align="right">0.51778</td>
    <td align="right">0.59545</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1568.16631</td>
    <td align="right">1960.20789</td>
    <td align="right">7.02950E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10155.06259</td>
    <td align="right">11678.32197</td>
    <td align="right">0.70225</td>
    <td align="right">0.80759</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2528.54115</td>
    <td align="right">3160.67644</td>
    <td align="right">0.11321</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8430.69435</td>
    <td align="right">9695.29851</td>
    <td align="right">0.61649</td>
    <td align="right">0.70896</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2198.36798</td>
    <td align="right">2747.95998</td>
    <td align="right">9.85066E-002</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8517.04237</td>
    <td align="right">9794.59873</td>
    <td align="right">0.62280</td>
    <td align="right">0.71622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2882.52862</td>
    <td align="right">3603.16077</td>
    <td align="right">0.12891</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4043.99831</td>
    <td align="right">4650.59805</td>
    <td align="right">0.29571</td>
    <td align="right">0.34007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1337.13207</td>
    <td align="right">1671.41508</td>
    <td align="right">5.98277E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55212.44670</td>
    <td align="right">63494.31370</td>
    <td align="right">4.03750</td>
    <td align="right">4.64313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30621.09290</td>
    <td align="right">38276.36612</td>
    <td align="right">1.37910</td>
    <td align="right">1.72387</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25676.77847</td>
    <td align="right">29528.29524</td>
    <td align="right">1.87766</td>
    <td align="right">2.15930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21507.65466</td>
    <td align="right">26884.56832</td>
    <td align="right">0.96909</td>
    <td align="right">1.21136</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51960.01299</td>
    <td align="right">59754.01494</td>
    <td align="right">3.79936</td>
    <td align="right">4.36926</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26241.67961</td>
    <td align="right">32802.09951</td>
    <td align="right">1.18289</td>
    <td align="right">1.47861</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19646.65843</td>
    <td align="right">22593.65720</td>
    <td align="right">1.43661</td>
    <td align="right">1.65210</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21008.22666</td>
    <td align="right">26260.28333</td>
    <td align="right">0.94651</td>
    <td align="right">1.18314</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8569.76081</td>
    <td align="right">9855.22493</td>
    <td align="right">0.58720</td>
    <td align="right">0.67528</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1751.42421</td>
    <td align="right">2189.28027</td>
    <td align="right">7.85003E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120951.35962</td>
    <td align="right">139094.06356</td>
    <td align="right">8.84485</td>
    <td align="right">10.17158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62691.86015</td>
    <td align="right">78364.82519</td>
    <td align="right">2.80966</td>
    <td align="right">3.51207</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">111460.73879</td>
    <td align="right">128179.84961</td>
    <td align="right">8.15088</td>
    <td align="right">9.37351</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">91410.42442</td>
    <td align="right">114263.03053</td>
    <td align="right">4.08804</td>
    <td align="right">5.11005</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">119701.81780</td>
    <td align="right">137657.09047</td>
    <td align="right">8.75291</td>
    <td align="right">10.06585</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">61619.63345</td>
    <td align="right">77024.54181</td>
    <td align="right">2.76071</td>
    <td align="right">3.45089</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53357.97410</td>
    <td align="right">61361.67022</td>
    <td align="right">3.90198</td>
    <td align="right">4.48727</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">82833.69420</td>
    <td align="right">103542.11775</td>
    <td align="right">3.70234</td>
    <td align="right">4.62793</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2186.20224</td>
    <td align="right">2514.13258</td>
    <td align="right">0.15986</td>
    <td align="right">0.18384</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">911.00292</td>
    <td align="right">1138.75365</td>
    <td align="right">4.07530E-002</td>
    <td align="right">5.09413E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15463.05260</td>
    <td align="right">17782.51049</td>
    <td align="right">1.13070</td>
    <td align="right">1.30030</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">20427.10290</td>
    <td align="right">25533.87863</td>
    <td align="right">0.93210</td>
    <td align="right">1.16512</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1075.45847</td>
    <td align="right">1236.77724</td>
    <td align="right">7.86403E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3642.21983</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">6133.28740</td>
    <td align="right">7666.60925</td>
    <td align="right">0.26973</td>
    <td align="right">0.33716</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-2014.69852</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4360.50646</td>
    <td align="right">5014.58243</td>
    <td align="right">0.31888</td>
    <td align="right">0.36671</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2433.70806</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">5699.33085</td>
    <td align="right">7124.16356</td>
    <td align="right">0.25226</td>
    <td align="right">0.31532</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1353.24979</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">46962.60205</td>
    <td align="right">54006.99235</td>
    <td align="right">3.43416</td>
    <td align="right">3.94929</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.73701</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">32478.59991</td>
    <td align="right">40598.24989</td>
    <td align="right">1.45349</td>
    <td align="right">1.81686</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.50343</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1208.01092</td>
    <td align="right">1389.21256</td>
    <td align="right">8.83329E-002</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-4162.53700</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6943.59069</td>
    <td align="right">8679.48837</td>
    <td align="right">0.30527</td>
    <td align="right">0.38158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2302.76481</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52707.79143</td>
    <td align="right">60613.96015</td>
    <td align="right">3.85419</td>
    <td align="right">4.43231</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.39766</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45631.98154</td>
    <td align="right">57039.97692</td>
    <td align="right">2.05044</td>
    <td align="right">2.56305</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.53047</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">58350.98019</td>
    <td align="right">67103.62722</td>
    <td align="right">4.26681</td>
    <td align="right">4.90683</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.14075</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45023.94009</td>
    <td align="right">56279.92512</td>
    <td align="right">2.02297</td>
    <td align="right">2.52871</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.42705</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10463.57015</td>
    <td align="right">12033.10568</td>
    <td align="right">0.76519</td>
    <td align="right">0.87997</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.31924</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22846.94634</td>
    <td align="right">28558.68292</td>
    <td align="right">1.02159</td>
    <td align="right">1.27698</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12936</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9067.25520</td>
    <td align="right">10427.34349</td>
    <td align="right">0.66308</td>
    <td align="right">0.76255</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.29183</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21721.24461</td>
    <td align="right">27151.55577</td>
    <td align="right">0.97069</td>
    <td align="right">1.21337</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12959</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9339.72821</td>
    <td align="right">10740.68744</td>
    <td align="right">0.68297</td>
    <td align="right">0.78541</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.57460</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22318.45742</td>
    <td align="right">27898.07178</td>
    <td align="right">0.99769</td>
    <td align="right">1.24711</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.13620</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11276.22575</td>
    <td align="right">12967.65962</td>
    <td align="right">0.82458</td>
    <td align="right">0.94826</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.53645</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22233.30753</td>
    <td align="right">27791.63441</td>
    <td align="right">0.99383</td>
    <td align="right">1.24229</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.11344</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55138.57995</td>
    <td align="right">63409.36694</td>
    <td align="right">4.03194</td>
    <td align="right">4.63673</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.41833</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45841.24570</td>
    <td align="right">57301.55712</td>
    <td align="right">2.05992</td>
    <td align="right">2.57490</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.53486</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">61454.02774</td>
    <td align="right">70672.13190</td>
    <td align="right">4.49397</td>
    <td align="right">5.16806</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3658.95877</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45977.48244</td>
    <td align="right">57471.85305</td>
    <td align="right">2.06610</td>
    <td align="right">2.58262</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.41881</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19498.87305</td>
    <td align="right">22423.70401</td>
    <td align="right">1.42581</td>
    <td align="right">1.63968</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66882</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24439.36992</td>
    <td align="right">30549.21241</td>
    <td align="right">1.09360</td>
    <td align="right">1.36700</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.02406</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19236.92170</td>
    <td align="right">22122.45996</td>
    <td align="right">1.40673</td>
    <td align="right">1.61774</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.46823</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22246.19563</td>
    <td align="right">27807.74454</td>
    <td align="right">0.99443</td>
    <td align="right">1.24304</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12520</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19484.63617</td>
    <td align="right">22407.33159</td>
    <td align="right">1.42481</td>
    <td align="right">1.63853</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.57875</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22621.27955</td>
    <td align="right">28276.59944</td>
    <td align="right">1.01140</td>
    <td align="right">1.26425</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.10210</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19943.30281</td>
    <td align="right">22934.79823</td>
    <td align="right">1.45831</td>
    <td align="right">1.67706</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.62373</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23011.78430</td>
    <td align="right">28764.73038</td>
    <td align="right">1.02903</td>
    <td align="right">1.28629</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.10917</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50987.47496</td>
    <td align="right">58635.59621</td>
    <td align="right">3.72850</td>
    <td align="right">4.28778</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.71642</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">33132.44319</td>
    <td align="right">41415.55398</td>
    <td align="right">1.48305</td>
    <td align="right">1.85382</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.46213</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10112.89942</td>
    <td align="right">11629.83433</td>
    <td align="right">0.73956</td>
    <td align="right">0.85050</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Heating</td>
    <td align="right">8247.08659</td>
    <td align="right">10308.85824</td>
    <td align="right">0.37028</td>
    <td align="right">0.46285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1699.53292</td>
    <td align="right">1954.46286</td>
    <td align="right">0.11511</td>
    <td align="right">0.13237</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">339.08651</td>
    <td align="right">423.85814</td>
    <td align="right">1.50357E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1907.09746</td>
    <td align="right">2193.16208</td>
    <td align="right">0.13945</td>
    <td align="right">0.16037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">614.07235</td>
    <td align="right">767.59043</td>
    <td align="right">2.80216E-002</td>
    <td align="right">3.50270E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44431.10325</td>
    <td align="right">51095.76874</td>
    <td align="right">3.12748</td>
    <td align="right">3.59661</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">767.40691</td>
    <td align="right">959.25863</td>
    <td align="right">3.37364E-002</td>
    <td align="right">4.21705E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47123.09824</td>
    <td align="right">54191.56298</td>
    <td align="right">3.44586</td>
    <td align="right">3.96274</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">26.20800</td>
    <td align="right">1.34315E-002</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">35761.96904</td>
    <td align="right">44702.46130</td>
    <td align="right">1.60072</td>
    <td align="right">2.00090</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1921.46086</td>
    <td align="right">2209.67999</td>
    <td align="right">0.13001</td>
    <td align="right">0.14951</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">377.22608</td>
    <td align="right">471.53260</td>
    <td align="right">1.67343E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6892.14790</td>
    <td align="right">7925.97009</td>
    <td align="right">0.50399</td>
    <td align="right">0.57959</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4483.07654</td>
    <td align="right">5603.84567</td>
    <td align="right">0.20176</td>
    <td align="right">0.25220</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6432.14534</td>
    <td align="right">7396.96714</td>
    <td align="right">0.47036</td>
    <td align="right">0.54091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3499.73646</td>
    <td align="right">4374.67057</td>
    <td align="right">0.15728</td>
    <td align="right">0.19661</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6653.07655</td>
    <td align="right">7651.03803</td>
    <td align="right">0.44546</td>
    <td align="right">0.51228</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">551.37036</td>
    <td align="right">689.21295</td>
    <td align="right">2.44582E-002</td>
    <td align="right">5.52179E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">59007.87777</td>
    <td align="right">67859.05944</td>
    <td align="right">4.31484</td>
    <td align="right">4.96207</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">56785.06533</td>
    <td align="right">70981.33166</td>
    <td align="right">2.59109</td>
    <td align="right">3.23887</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6118.05279</td>
    <td align="right">7035.76070</td>
    <td align="right">0.42097</td>
    <td align="right">0.48411</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">2089.57706</td>
    <td align="right">2611.97132</td>
    <td align="right">9.31701E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8050.67678</td>
    <td align="right">9258.27830</td>
    <td align="right">0.58871</td>
    <td align="right">0.67702</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">3212.90430</td>
    <td align="right">4016.13037</td>
    <td align="right">0.14322</td>
    <td align="right">0.17902</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32281</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">68828.81232</td>
    <td align="right">79153.13416</td>
    <td align="right">5.03328</td>
    <td align="right">5.78827</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-5626.85786</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">40111.12685</td>
    <td align="right">50138.90856</td>
    <td align="right">1.79785</td>
    <td align="right">2.24731</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-3102.67440</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6915.89797</td>
    <td align="right">7953.28267</td>
    <td align="right">0.47541</td>
    <td align="right">0.54672</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2327.10021</td>
    <td align="right">2908.87526</td>
    <td align="right">0.10376</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38320.06969</td>
    <td align="right">44068.08014</td>
    <td align="right">2.65674</td>
    <td align="right">3.05525</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1857.91894</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">25940.51275</td>
    <td align="right">32425.64093</td>
    <td align="right">1.16769</td>
    <td align="right">1.45962</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1006.16658</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39888.66130</td>
    <td align="right">45871.96049</td>
    <td align="right">2.91686</td>
    <td align="right">3.35439</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1826.09566</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">27217.43652</td>
    <td align="right">34021.79564</td>
    <td align="right">1.22541</td>
    <td align="right">1.53176</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1006.08260</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60213.59349</td>
    <td align="right">69245.63252</td>
    <td align="right">4.40346</td>
    <td align="right">5.06398</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">23.04000</td>
    <td align="right">1.34259E-002</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-13360.73011</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">118633.96314</td>
    <td align="right">148292.45393</td>
    <td align="right">5.32627</td>
    <td align="right">6.65783</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-7366.80818</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51702.07068</td>
    <td align="right">59457.38129</td>
    <td align="right">3.78068</td>
    <td align="right">4.34778</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2358.34077</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">32800.30732</td>
    <td align="right">41000.38415</td>
    <td align="right">1.47634</td>
    <td align="right">1.84542</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1299.43846</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7095.65391</td>
    <td align="right">8160.00200</td>
    <td align="right">0.51885</td>
    <td align="right">0.59668</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">3113.06918</td>
    <td align="right">3891.33647</td>
    <td align="right">0.13835</td>
    <td align="right">0.27184</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49858.50604</td>
    <td align="right">57337.28195</td>
    <td align="right">3.64590</td>
    <td align="right">4.19278</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2358.31996</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">32119.44777</td>
    <td align="right">40149.30971</td>
    <td align="right">1.44556</td>
    <td align="right">1.80696</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1299.47948</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">100395.08491</td>
    <td align="right">115454.34764</td>
    <td align="right">7.34131</td>
    <td align="right">8.44251</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-17256.22491</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">135750.18003</td>
    <td align="right">169687.72504</td>
    <td align="right">6.08895</td>
    <td align="right">7.61119</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-9514.31038</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">62501.24176</td>
    <td align="right">71876.42802</td>
    <td align="right">4.57038</td>
    <td align="right">5.25593</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-5627.07242</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">41144.34642</td>
    <td align="right">51430.43302</td>
    <td align="right">1.84455</td>
    <td align="right">2.30569</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-3102.61679</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51404.59589</td>
    <td align="right">59115.28528</td>
    <td align="right">3.75887</td>
    <td align="right">4.32270</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">49927.49784</td>
    <td align="right">62409.37229</td>
    <td align="right">2.27818</td>
    <td align="right">2.84773</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5339.49441</td>
    <td align="right">6140.41857</td>
    <td align="right">0.36742</td>
    <td align="right">0.42253</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1844.16542</td>
    <td align="right">2305.20677</td>
    <td align="right">8.22172E-002</td>
    <td align="right">0.23311</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7028.53271</td>
    <td align="right">8082.81261</td>
    <td align="right">0.51397</td>
    <td align="right">0.59106</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2832.65858</td>
    <td align="right">3540.82322</td>
    <td align="right">0.12625</td>
    <td align="right">0.15782</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60062.26404</td>
    <td align="right">69071.60364</td>
    <td align="right">4.39220</td>
    <td align="right">5.05104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4923.49793</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">35259.18807</td>
    <td align="right">44073.98509</td>
    <td align="right">1.58043</td>
    <td align="right">1.97554</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2714.83056</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6035.89660</td>
    <td align="right">6941.28109</td>
    <td align="right">0.41495</td>
    <td align="right">0.47719</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2054.05370</td>
    <td align="right">2567.56712</td>
    <td align="right">9.15745E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">33408.17706</td>
    <td align="right">38419.40361</td>
    <td align="right">2.44295</td>
    <td align="right">2.80939</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1597.85318</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">22786.80429</td>
    <td align="right">28483.50536</td>
    <td align="right">1.02575</td>
    <td align="right">1.28219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-880.38903</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">34817.88854</td>
    <td align="right">40040.57182</td>
    <td align="right">2.54606</td>
    <td align="right">2.92797</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1597.83292</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">23910.88819</td>
    <td align="right">29888.61024</td>
    <td align="right">1.07656</td>
    <td align="right">1.34570</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-880.31502</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52158.54384</td>
    <td align="right">59982.32542</td>
    <td align="right">3.81439</td>
    <td align="right">4.38655</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">23.04000</td>
    <td align="right">1.34259E-002</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-11690.63978</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">104129.63085</td>
    <td align="right">130162.03857</td>
    <td align="right">4.67518</td>
    <td align="right">5.84397</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-6445.94362</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45075.57246</td>
    <td align="right">51836.90833</td>
    <td align="right">3.29612</td>
    <td align="right">3.79054</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-2063.54495</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28811.70839</td>
    <td align="right">36014.63549</td>
    <td align="right">1.29683</td>
    <td align="right">1.62104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1137.00020</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6190.45016</td>
    <td align="right">7119.01769</td>
    <td align="right">0.45266</td>
    <td align="right">0.52056</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">2752.51293</td>
    <td align="right">3440.64117</td>
    <td align="right">0.12232</td>
    <td align="right">0.23786</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43524.81006</td>
    <td align="right">50053.53157</td>
    <td align="right">3.18275</td>
    <td align="right">3.66016</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-2063.52907</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28220.00091</td>
    <td align="right">35275.00114</td>
    <td align="right">1.27009</td>
    <td align="right">1.58761</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1137.03584</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">87493.67116</td>
    <td align="right">100617.72184</td>
    <td align="right">6.39791</td>
    <td align="right">7.35759</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-15099.19404</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">119168.34559</td>
    <td align="right">148960.43198</td>
    <td align="right">5.34533</td>
    <td align="right">6.68167</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-8325.01537</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54582.42405</td>
    <td align="right">62769.78766</td>
    <td align="right">3.99132</td>
    <td align="right">4.59002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4923.68740</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">36172.28831</td>
    <td align="right">45215.36039</td>
    <td align="right">1.62171</td>
    <td align="right">2.02714</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2714.77723</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7975.25732</td>
    <td align="right">9171.54591</td>
    <td align="right">0.58324</td>
    <td align="right">0.67073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Heating</td>
    <td align="right">10126.21781</td>
    <td align="right">12657.77226</td>
    <td align="right">0.45538</td>
    <td align="right">0.56922</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15997.84081</td>
    <td align="right">18397.51693</td>
    <td align="right">1.09046</td>
    <td align="right">1.25403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">18262.79714</td>
    <td align="right">22828.49643</td>
    <td align="right">0.81971</td>
    <td align="right">1.02463</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7729.99589</td>
    <td align="right">8889.49527</td>
    <td align="right">0.56524</td>
    <td align="right">0.65002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">10074.62591</td>
    <td align="right">12593.28239</td>
    <td align="right">0.45304</td>
    <td align="right">0.56631</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1291.74286</td>
    <td align="right">1485.50429</td>
    <td align="right">8.74778E-002</td>
    <td align="right">0.10060</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1566.81411</td>
    <td align="right">1958.51764</td>
    <td align="right">7.00303E-002</td>
    <td align="right">8.75379E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1745.75183</td>
    <td align="right">2007.61461</td>
    <td align="right">0.11954</td>
    <td align="right">0.13747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2209.01432</td>
    <td align="right">2761.26790</td>
    <td align="right">9.90845E-002</td>
    <td align="right">0.12386</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9612.11617</td>
    <td align="right">11053.93359</td>
    <td align="right">0.66862</td>
    <td align="right">0.76891</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-711.53898</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6076.53418</td>
    <td align="right">7595.66773</td>
    <td align="right">0.27276</td>
    <td align="right">0.34095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-387.80299</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22519.46201</td>
    <td align="right">25897.38131</td>
    <td align="right">1.65093</td>
    <td align="right">1.89857</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Heating</td>
    <td align="right">6408.56177</td>
    <td align="right">8010.70222</td>
    <td align="right">0.28790</td>
    <td align="right">0.35987</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1459.69241</td>
    <td align="right">1678.64627</td>
    <td align="right">9.87466E-002</td>
    <td align="right">0.11356</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1769.22302</td>
    <td align="right">2211.52877</td>
    <td align="right">7.90648E-002</td>
    <td align="right">9.88309E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6598.46054</td>
    <td align="right">7588.22962</td>
    <td align="right">0.48251</td>
    <td align="right">0.55488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-294.79301</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4283.42812</td>
    <td align="right">5354.28515</td>
    <td align="right">0.19283</td>
    <td align="right">0.24104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-162.41791</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1533.77241</td>
    <td align="right">1763.83827</td>
    <td align="right">0.11215</td>
    <td align="right">0.12898</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1862.35597</td>
    <td align="right">2327.94496</td>
    <td align="right">8.33880E-002</td>
    <td align="right">0.10423</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6287.39841</td>
    <td align="right">7230.50817</td>
    <td align="right">0.45977</td>
    <td align="right">0.52873</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-294.78984</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4205.93656</td>
    <td align="right">5257.42070</td>
    <td align="right">0.18933</td>
    <td align="right">0.23666</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-162.42265</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13145.78256</td>
    <td align="right">15117.64994</td>
    <td align="right">0.96127</td>
    <td align="right">1.10547</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-2157.02833</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18579.08402</td>
    <td align="right">23223.85502</td>
    <td align="right">0.83393</td>
    <td align="right">1.04241</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1189.25577</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4013.36643</td>
    <td align="right">4615.37140</td>
    <td align="right">0.29350</td>
    <td align="right">0.33752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Heating</td>
    <td align="right">10631.27400</td>
    <td align="right">13289.09249</td>
    <td align="right">0.30819</td>
    <td align="right">0.38523</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">35160.22</td>
    <td align="right">2.00832</td>
    <td align="right">2.00832</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">44818.14</td>
    <td align="right">0.94411</td>
    <td align="right">0.94411</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">627198.19</td>
    <td align="right">40.29565</td>
    <td align="right">40.29565</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">401583.34</td>
    <td align="right">26.41281</td>
    <td align="right">26.41281</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">181556.02</td>
    <td align="right">10.89803</td>
    <td align="right">10.89803</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">202220.54</td>
    <td align="right">6.61045</td>
    <td align="right">6.61045</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">624816.18</td>
    <td align="right">40.12026</td>
    <td align="right">40.12026</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">400886.51</td>
    <td align="right">26.58980</td>
    <td align="right">26.58980</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">484331.79</td>
    <td align="right">31.08417</td>
    <td align="right">31.08417</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">311271.49</td>
    <td align="right">20.79229</td>
    <td align="right">20.79229</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">92538.07</td>
    <td align="right">5.09034</td>
    <td align="right">5.09034</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">126686.06</td>
    <td align="right">2.95958</td>
    <td align="right">2.95958</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11666.30</td>
    <td align="right">3.58145</td>
    <td align="right">0.55494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">25603.73</td>
    <td align="right">3.24687</td>
    <td align="right">0.55494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">629667.37</td>
    <td align="right">40.47747</td>
    <td align="right">40.47747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">402913.47</td>
    <td align="right">26.19551</td>
    <td align="right">26.19551</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90811.93</td>
    <td align="right">28.91669</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">199302.53</td>
    <td align="right">25.73963</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90811.93</td>
    <td align="right">28.52886</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">199302.53</td>
    <td align="right">26.11987</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">76093.66</td>
    <td align="right">25.28805</td>
    <td align="right">3.67495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">169555.35</td>
    <td align="right">25.46578</td>
    <td align="right">3.67495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">66581.95</td>
    <td align="right">21.96989</td>
    <td align="right">3.21558</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">148360.93</td>
    <td align="right">22.36485</td>
    <td align="right">3.21558</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5305.19</td>
    <td align="right">2.08451</td>
    <td align="right">0.25235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">11643.15</td>
    <td align="right">1.86105</td>
    <td align="right">0.25235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">410971.83</td>
    <td align="right">27.42423</td>
    <td align="right">27.42423</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">430737.91</td>
    <td align="right">13.64428</td>
    <td align="right">13.64428</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">82134.62</td>
    <td align="right">4.79925</td>
    <td align="right">4.79925</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">101368.89</td>
    <td align="right">2.64070</td>
    <td align="right">2.64070</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4543.99</td>
    <td align="right">0.33752</td>
    <td align="right">0.33752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">13013.41</td>
    <td align="right">0.38523</td>
    <td align="right">0.38523</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20394</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43391</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.07877E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.75614E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.96063E-006</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.07877E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">272.51299</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.96063E-006</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4.88025</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.76764E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65901</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35353E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15628E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92241E-006</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35353E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.89012</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92241E-006</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.57077</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.74052E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48596</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.74810E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.56804E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.48282E-006</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.74810E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">113.51145</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48282E-006</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.02867</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43095</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.64687</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.61905E-002</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.17798E-003</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.05006E-005</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.61905E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1394.45298</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.05006E-005</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.41825</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.77193E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65859</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35439E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15701E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92362E-006</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35439E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.94577</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92362E-006</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.57176</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83757</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.66567</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16751</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.14472E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.25376E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16751</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2859.14294</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.25376E-005</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">56.53742</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32094</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.77262E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05380E-005</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.17271E-002</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">481.78383</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05380E-005</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.85884</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90265</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26364</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19200</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17331</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.44515E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.92641E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.80745</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27094.84637</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.92641E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">564.72462</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.02957E-002</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.51841</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41700</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.34833E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.34937E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.40571E-005</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.34833E-002</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">642.67462</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40571E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.97869</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10280</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41319</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.94004E-002</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.22095E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.39023E-005</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.94004E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">635.59701</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39023E-005</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.04192</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.27512E-002</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.37663E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.59703E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.06330E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.72919E-005</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.09519E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1704.94318</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.72919E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.50497</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.64355</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14533</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23900</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15381</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.62170E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.68342E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.36594</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12268.25723</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68342E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">255.63067</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.51806</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30573</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41800</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.05255</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.24619E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.38250E-004</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05255</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33751.88167</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.38250E-004</td>
  </tr>
  <tr>
