    <td align="right">   73903.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.17055623</td>
    <td align="right">   5.168062</td>
    <td align="right">      24.49</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00860420</td>
    <td align="right">    46515.5</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.20007398</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   75379.32</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860420</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860420</td>
    <td align="right">    45.9199</td>
    <td align="right">   70672.13</td>
    <td align="right">       0.00</td>
    <td align="right">   75668.13</td>
    <td align="right">   71479.89</td>
    <td align="right"> 6.17055623</td>
    <td align="right">      24.49</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00860420</td>
    <td align="right">    46515.5</td>
    <td align="right">      13.14</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00833543</td>
    <td align="right">    34252.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  56609.581</td>
    <td align="right">  56609.581</td>
    <td align="right">   2.582622</td>
    <td align="right"> 0.00123821</td>
    <td align="right">   1298.178</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.168062</td>
    <td align="right"> 6.17055623</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.5860</td>
    <td align="right">   0.597836</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56609.58</td>
    <td align="right">   56609.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.08359542</td>
    <td align="right">   2.582622</td>
    <td align="right">      22.00</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00703903</td>
    <td align="right">    39995.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.23808602</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   56609.58</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00703903</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00703903</td>
    <td align="right">    42.5138</td>
    <td align="right">   57471.85</td>
    <td align="right">       0.00</td>
    <td align="right">   61810.11</td>
    <td align="right">   61810.11</td>
    <td align="right"> 3.08359542</td>
    <td align="right">      16.60</td>
    <td align="right">      12.20</td>
    <td align="right"> 0.00703903</td>
    <td align="right">    34501.7</td>
    <td align="right">      36.29</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00703903</td>
    <td align="right">    54546.6</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23397.479</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.639685</td>
    <td align="right"> 0.00099339</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6154</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.639685</td>
    <td align="right"> 1.95774845</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.3022</td>
    <td align="right">   0.296228</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23397.48</td>
    <td align="right">   23397.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.95774845</td>
    <td align="right">   1.639685</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848620</td>
    <td align="right">    46215.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848620</td>
    <td align="right">    34264.7</td>
    <td align="right"> 0.99329188</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23397.48</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848620</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848620</td>
    <td align="right">    45.2965</td>
    <td align="right">   22423.70</td>
    <td align="right">       0.00</td>
    <td align="right">   23490.15</td>
    <td align="right">   22617.20</td>
    <td align="right"> 1.95774845</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848620</td>
    <td align="right">    46215.9</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830964</td>
    <td align="right">    34217.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29965.482</td>
    <td align="right">  29965.482</td>
    <td align="right">   1.366998</td>
    <td align="right"> 0.00065543</td>
    <td align="right">    687.462</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.639685</td>
    <td align="right"> 1.95774845</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3102</td>
    <td align="right">   0.316456</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29965.48</td>
    <td align="right">   29965.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.63216663</td>
    <td align="right">   1.366998</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00580086</td>
    <td align="right">    36846.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.65536335</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29965.48</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00580086</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00580086</td>
    <td align="right">    35.1069</td>
    <td align="right">   30549.21</td>
    <td align="right">       0.00</td>
    <td align="right">   32717.74</td>
    <td align="right">   32717.74</td>
    <td align="right"> 1.63216663</td>
    <td align="right">      16.60</td>
    <td align="right">      10.93</td>
    <td align="right"> 0.00580086</td>
    <td align="right">    31367.0</td>
    <td align="right">      36.34</td>
    <td align="right">      18.36</td>
    <td align="right"> 0.00580086</td>
    <td align="right">    51412.5</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23639.443</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.617737</td>
    <td align="right"> 0.00100367</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8511</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.617737</td>
    <td align="right"> 1.93154329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.3053</td>
    <td align="right">   0.299292</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23639.44</td>
    <td align="right">   23138.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.93154329</td>
    <td align="right">   1.617737</td>
    <td align="right">      24.49</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00861300</td>
    <td align="right">    46538.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.00356398</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23639.44</td>
    <td align="right">      29.51</td>
    <td align="right"> 0.01343732</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861300</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861300</td>
    <td align="right">    45.9656</td>
    <td align="right">   22122.46</td>
    <td align="right">       0.00</td>
    <td align="right">   23729.97</td>
    <td align="right">   22383.76</td>
    <td align="right"> 1.93154329</td>
    <td align="right">      24.49</td>
    <td align="right">      16.66</td>
    <td align="right"> 0.00861300</td>
    <td align="right">    46538.1</td>
    <td align="right">      13.14</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00833702</td>
    <td align="right">    34252.6</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27248.267</td>
    <td align="right">  27248.267</td>
    <td align="right">   1.243041</td>
    <td align="right"> 0.00059600</td>
    <td align="right">    625.175</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.617737</td>
    <td align="right"> 1.93154329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.2821</td>
    <td align="right">   0.287760</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27248.27</td>
    <td align="right">   27248.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.48416441</td>
    <td align="right">   1.243041</td>
    <td align="right">      22.00</td>
    <td align="right">      12.86</td>
    <td align="right"> 0.00556997</td>
    <td align="right">    36259.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.59593620</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   27248.27</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00556997</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00556997</td>
    <td align="right">    33.7219</td>
    <td align="right">   27807.74</td>
    <td align="right">       0.00</td>
    <td align="right">   29750.94</td>
    <td align="right">   29750.94</td>
    <td align="right"> 1.48416441</td>
    <td align="right">      16.60</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00556997</td>
    <td align="right">    30782.4</td>
    <td align="right">      36.35</td>
    <td align="right">      18.17</td>
    <td align="right"> 0.00556997</td>
    <td align="right">    50828.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23702.027</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.638533</td>
    <td align="right"> 0.00100632</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7609</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.638533</td>
    <td align="right"> 1.95637381</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.3061</td>
    <td align="right">   0.300084</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23702.03</td>
    <td align="right">   23412.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.95637381</td>
    <td align="right">   1.638533</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00856446</td>
    <td align="right">    46414.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.00622086</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23702.03</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856446</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856446</td>
    <td align="right">    45.7094</td>
    <td align="right">   22407.33</td>
    <td align="right">       0.00</td>
    <td align="right">   23793.06</td>
    <td align="right">   22625.65</td>
    <td align="right"> 1.95637381</td>
    <td align="right">      24.49</td>
    <td align="right">      16.62</td>
    <td align="right"> 0.00856446</td>
    <td align="right">    46414.8</td>
    <td align="right">      13.16</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832817</td>
    <td align="right">    34253.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27713.330</td>
    <td align="right">  27713.330</td>
    <td align="right">   1.264252</td>
    <td align="right"> 0.00060617</td>
    <td align="right">    635.846</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.638533</td>
    <td align="right"> 1.95637381</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.2869</td>
    <td align="right">   0.292672</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27713.33</td>
    <td align="right">   27713.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.50948957</td>
    <td align="right">   1.264252</td>
    <td align="right">      22.00</td>
    <td align="right">      12.85</td>
    <td align="right"> 0.00556442</td>
    <td align="right">    36245.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.60610740</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   27713.33</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00556442</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00556442</td>
    <td align="right">    33.6887</td>
    <td align="right">   28276.60</td>
    <td align="right">       0.00</td>
    <td align="right">   30258.69</td>
    <td align="right">   30258.69</td>
    <td align="right"> 1.50948957</td>
    <td align="right">      16.60</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00556442</td>
    <td align="right">    30768.3</td>
    <td align="right">      36.35</td>
    <td align="right">      18.17</td>
    <td align="right"> 0.00556442</td>
    <td align="right">    50814.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23930.876</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.677059</td>
    <td align="right"> 0.00101604</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6197</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.677059</td>
    <td align="right"> 2.00237288</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.3090</td>
    <td align="right">   0.302981</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23930.88</td>
    <td align="right">   23930.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.00237288</td>
    <td align="right">   1.677059</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848848</td>
    <td align="right">    46221.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848848</td>
    <td align="right">    34270.4</td>
    <td align="right"> 1.01593617</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23930.88</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848848</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848848</td>
    <td align="right">    45.3086</td>
    <td align="right">   22934.80</td>
    <td align="right">       0.00</td>
    <td align="right">   24025.61</td>
    <td align="right">   23126.59</td>
    <td align="right"> 2.00237288</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848848</td>
    <td align="right">    46221.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00831070</td>
    <td align="right">    34223.1</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28196.058</td>
    <td align="right">  28196.058</td>
    <td align="right">   1.286288</td>
    <td align="right"> 0.00061673</td>
    <td align="right">    646.878</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.677059</td>
    <td align="right"> 2.00237288</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.2919</td>
    <td align="right">   0.297770</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28196.06</td>
    <td align="right">   28196.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.53580018</td>
    <td align="right">   1.286288</td>
    <td align="right">      22.00</td>
    <td align="right">      13.05</td>
    <td align="right"> 0.00576090</td>
    <td align="right">    36745.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.61666496</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   28196.06</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00576090</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00576090</td>
    <td align="right">    34.8670</td>
    <td align="right">   28764.73</td>
    <td align="right">       0.00</td>
    <td align="right">   30785.86</td>
    <td align="right">   30785.86</td>
    <td align="right"> 1.53580018</td>
    <td align="right">      16.60</td>
    <td align="right">      10.89</td>
    <td align="right"> 0.00576090</td>
    <td align="right">    31265.8</td>
    <td align="right">      36.34</td>
    <td align="right">      18.33</td>
    <td align="right"> 0.00576090</td>
    <td align="right">    51311.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62077.601</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.287778</td>
    <td align="right"> 0.00263565</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7686</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.287778</td>
    <td align="right"> 5.11951500</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.8017</td>
    <td align="right">   0.785945</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62077.60</td>
    <td align="right">   61271.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.11951500</td>
    <td align="right">   4.287778</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00856863</td>
    <td align="right">    46425.2</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.63537700</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   62077.60</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856863</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856863</td>
    <td align="right">    45.7319</td>
    <td align="right">   58635.60</td>
    <td align="right">       0.00</td>
    <td align="right">   62315.96</td>
    <td align="right">   59217.08</td>
    <td align="right"> 5.11951500</td>
    <td align="right">      24.49</td>
    <td align="right">      16.62</td>
    <td align="right"> 0.00856863</td>
    <td align="right">    46425.2</td>
    <td align="right">      13.16</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832894</td>
    <td align="right">    34253.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40636.598</td>
    <td align="right">  40636.598</td>
    <td align="right">   1.853816</td>
    <td align="right"> 0.00088884</td>
    <td align="right">    932.227</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.287778</td>
    <td align="right"> 5.11951500</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.4207</td>
    <td align="right">   0.429150</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40636.60</td>
    <td align="right">   40636.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.21341706</td>
    <td align="right">   1.853816</td>
    <td align="right">      22.00</td>
    <td align="right">      13.24</td>
    <td align="right"> 0.00595546</td>
    <td align="right">    37239.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.88874715</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   40636.60</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00595546</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00595546</td>
    <td align="right">    36.0334</td>
    <td align="right">   41415.55</td>
    <td align="right">       0.00</td>
    <td align="right">   44369.05</td>
    <td align="right">   44369.05</td>
    <td align="right"> 2.21341706</td>
    <td align="right">      16.60</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00595546</td>
    <td align="right">    31758.4</td>
    <td align="right">      36.33</td>
    <td align="right">      18.48</td>
    <td align="right"> 0.00595546</td>
    <td align="right">    51803.9</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16343.785</td>
    <td align="right">  16343.785</td>
    <td align="right">   0.537515</td>
    <td align="right"> 0.00035748</td>
    <td align="right">    331.356</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.1692</td>
    <td align="right">   0.172602</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16343.78</td>
    <td align="right">   16343.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.64178137</td>
    <td align="right">   0.537515</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.35744853</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   16343.78</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00796931</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796931</td>
    <td align="right">    48.0516</td>
    <td align="right">   10308.86</td>
    <td align="right">       0.00</td>
    <td align="right">   16371.33</td>
    <td align="right">   16371.33</td>
    <td align="right"> 0.64178137</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.79</td>
    <td align="right">      20.52</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58546.4</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1207.133</td>
    <td align="right">   1207.133</td>
    <td align="right">   0.069760</td>
    <td align="right"> 0.00002640</td>
    <td align="right">     22.234</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0125</td>
    <td align="right">   0.012748</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1207.13</td>
    <td align="right">    1207.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08329157</td>
    <td align="right">   0.069760</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02640073</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1207.13</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     423.86</td>
    <td align="right">       0.00</td>
    <td align="right">    1209.57</td>
    <td align="right">    1209.57</td>
    <td align="right"> 0.08329157</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      27.02</td>
    <td align="right">      17.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47559.3</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1360.977</td>
    <td align="right">   1360.977</td>
    <td align="right">   0.052762</td>
    <td align="right"> 0.00002977</td>
    <td align="right">     26.584</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0141</td>
    <td align="right">   0.014373</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1360.98</td>
    <td align="right">    1360.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06299678</td>
    <td align="right">   0.052762</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02976539</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1360.98</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00881940</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00881940</td>
    <td align="right">    53.1014</td>
    <td align="right">     767.59</td>
    <td align="right">       0.00</td>
    <td align="right">    1363.39</td>
    <td align="right">    1363.39</td>
    <td align="right"> 0.06299678</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      34.00</td>
    <td align="right">      19.34</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54679.4</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048179</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048179</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048177</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048177</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1850.654</td>
    <td align="right">   1850.654</td>
    <td align="right">   0.079125</td>
    <td align="right"> 0.00004048</td>
    <td align="right">     35.507</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0192</td>
    <td align="right">   0.019544</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1850.65</td>
    <td align="right">    1850.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09447397</td>
    <td align="right">   0.079125</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04047494</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1850.65</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00978690</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00978690</td>
    <td align="right">    58.8383</td>
    <td align="right">     959.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1854.10</td>
    <td align="right">    1854.10</td>
    <td align="right"> 0.09447397</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      32.02</td>
    <td align="right">      18.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52662.7</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  67166.967</td>
    <td align="right">  67166.967</td>
    <td align="right">   2.000901</td>
    <td align="right"> 0.00146913</td>
    <td align="right">   1400.086</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.6953</td>
    <td align="right">   0.709329</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   67166.97</td>
    <td align="right">   67166.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.38903333</td>
    <td align="right">   2.000901</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.46898248</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   67166.97</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795654</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795654</td>
    <td align="right">    47.9755</td>
    <td align="right">   44702.46</td>
    <td align="right">       0.00</td>
    <td align="right">   67279.88</td>
    <td align="right">   67279.88</td>
    <td align="right"> 2.38903333</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61199.1</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1367.979</td>
    <td align="right">   1367.979</td>
    <td align="right">   0.079839</td>
    <td align="right"> 0.00002992</td>
    <td align="right">     25.171</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0142</td>
    <td align="right">   0.014447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1367.98</td>
    <td align="right">    1367.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09532605</td>
    <td align="right">   0.079839</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02991854</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1367.98</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     471.53</td>
    <td align="right">       0.00</td>
    <td align="right">    1370.74</td>
    <td align="right">    1370.74</td>
    <td align="right"> 0.09532605</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      26.88</td>
    <td align="right">      16.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47416.7</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8435.356</td>
    <td align="right">   8435.356</td>
    <td align="right">   0.252201</td>
    <td align="right"> 0.00018451</td>
    <td align="right">    175.640</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0873</td>
    <td align="right">   0.089083</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8435.36</td>
    <td align="right">    8435.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30112255</td>
    <td align="right">   0.252201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18448637</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8435.36</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795978</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795978</td>
    <td align="right">    47.9950</td>
    <td align="right">    5603.85</td>
    <td align="right">       0.00</td>
    <td align="right">    8449.53</td>
    <td align="right">    8449.53</td>
    <td align="right"> 0.30112255</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61097.3</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6582.004</td>
    <td align="right">   6582.004</td>
    <td align="right">   0.196606</td>
    <td align="right"> 0.00014397</td>
    <td align="right">    137.089</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0681</td>
    <td align="right">   0.069510</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6582.00</td>
    <td align="right">    6582.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23474365</td>
    <td align="right">   0.196606</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14395243</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6582.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795763</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795763</td>
    <td align="right">    47.9821</td>
    <td align="right">    4374.67</td>
    <td align="right">       0.00</td>
    <td align="right">    6593.07</td>
    <td align="right">    6593.07</td>
    <td align="right"> 0.23474365</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.32</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61123.4</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2489.575</td>
    <td align="right">   2489.575</td>
    <td align="right">   0.160343</td>
    <td align="right"> 0.00005445</td>
    <td align="right">     45.374</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0258</td>
    <td align="right">   0.026292</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2489.57</td>
    <td align="right">    2489.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.19144624</td>
    <td align="right">   0.160343</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05444852</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2489.57</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     689.21</td>
    <td align="right">       0.00</td>
    <td align="right">    2494.67</td>
    <td align="right">    2494.67</td>
    <td align="right"> 0.19144624</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.56</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46067.8</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 107344.002</td>
    <td align="right"> 107344.002</td>
    <td align="right">   3.238868</td>
    <td align="right"> 0.00234792</td>
    <td align="right">   2228.973</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.1113</td>
    <td align="right">   1.133626</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  107344.00</td>
    <td align="right">  107344.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.86713883</td>
    <td align="right">   3.238868</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.34767871</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  107344.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795236</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795236</td>
    <td align="right">    47.9510</td>
    <td align="right">   70981.33</td>
    <td align="right">       0.00</td>
    <td align="right">  107524.20</td>
    <td align="right">  107524.20</td>
    <td align="right"> 3.86713883</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60841.8</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5623.338</td>
    <td align="right">   5623.338</td>
    <td align="right">   0.268198</td>
    <td align="right"> 0.00012300</td>
    <td align="right">    106.061</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0582</td>
    <td align="right">   0.059386</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5623.34</td>
    <td align="right">    5623.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32022270</td>
    <td align="right">   0.268198</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12298583</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5623.34</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00799826</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799826</td>
    <td align="right">    48.2236</td>
    <td align="right">    2611.97</td>
    <td align="right">       0.00</td>
    <td align="right">    5633.93</td>
    <td align="right">    5633.93</td>
    <td align="right"> 0.32022270</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.03</td>
    <td align="right">      18.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50631.0</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6811.541</td>
    <td align="right">   6811.541</td>
    <td align="right">   0.247789</td>
    <td align="right"> 0.00014899</td>
    <td align="right">    134.830</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0705</td>
    <td align="right">   0.071935</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6811.54</td>
    <td align="right">    6811.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29585499</td>
    <td align="right">   0.247789</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14897254</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6811.54</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.76</td>
    <td align="right"> 0.01055751</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01055751</td>
    <td align="right">    63.3938</td>
    <td align="right">    4016.13</td>
    <td align="right">       0.00</td>
    <td align="right">    6823.52</td>
    <td align="right">    6823.52</td>
    <td align="right"> 0.29585499</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.40</td>
    <td align="right">      19.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56100.9</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00385434</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00385434</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00385417</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00385417</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  82591.240</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.788269</td>
    <td align="right"> 0.00350660</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5778</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.788269</td>
    <td align="right"> 6.91107024</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     1.0666</td>
    <td align="right">   1.045662</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   82591.24</td>
    <td align="right">   82591.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.91107024</td>
    <td align="right">   5.788269</td>
    <td align="right">      24.49</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    46164.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    34213.6</td>
    <td align="right"> 3.50624143</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   82591.24</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846598</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    45.1907</td>
    <td align="right">   79153.13</td>
    <td align="right">       0.00</td>
    <td align="right">   82920.07</td>
    <td align="right">   80027.49</td>
    <td align="right"> 6.91107024</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    46164.2</td>
    <td align="right">      13.14</td>
    <td align="right">      12.04</td>
    <td align="right"> 0.00830025</td>
    <td align="right">    34166.1</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  49263.709</td>
    <td align="right">  49263.709</td>
    <td align="right">   2.247306</td>
    <td align="right"> 0.00107754</td>
    <td align="right">   1130.111</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.788269</td>
    <td align="right"> 6.91107024</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.5100</td>
    <td align="right">   0.520259</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   49263.71</td>
    <td align="right">   49263.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.68323584</td>
    <td align="right">   2.247306</td>
    <td align="right">      22.00</td>
    <td align="right">      13.28</td>
    <td align="right"> 0.00600462</td>
    <td align="right">    37364.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.07742733</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   49263.71</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00600462</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00600462</td>
    <td align="right">    36.3293</td>
    <td align="right">   50138.91</td>
    <td align="right">       0.00</td>
    <td align="right">   53788.04</td>
    <td align="right">   53788.04</td>
    <td align="right"> 2.68323584</td>
    <td align="right">      16.60</td>
    <td align="right">      11.15</td>
    <td align="right"> 0.00600462</td>
    <td align="right">    31882.8</td>
    <td align="right">      36.33</td>
    <td align="right">      18.52</td>
    <td align="right"> 0.00600462</td>
    <td align="right">    51928.8</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6328.123</td>
    <td align="right">   6328.123</td>
    <td align="right">   0.304525</td>
    <td align="right"> 0.00013841</td>
    <td align="right">    119.201</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0655</td>
    <td align="right">   0.066829</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6328.12</td>
    <td align="right">    6328.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36359650</td>
    <td align="right">   0.304525</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13839990</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6328.12</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00799741</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799741</td>
    <td align="right">    48.2186</td>
    <td align="right">    2908.88</td>
    <td align="right">       0.00</td>
    <td align="right">    6340.06</td>
    <td align="right">    6340.06</td>
    <td align="right"> 0.36359650</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.88</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50474.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44662.645</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.055247</td>
    <td align="right"> 0.00189625</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8544</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.055247</td>
    <td align="right"> 3.64789943</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.5768</td>
    <td align="right">   0.565460</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44662.64</td>
    <td align="right">   43701.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.64789943</td>
    <td align="right">   3.055247</td>
    <td align="right">      24.49</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    46542.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.89606082</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   44662.64</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.68</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861475</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    45.9739</td>
    <td align="right">   44068.08</td>
    <td align="right">       0.00</td>
    <td align="right">   44833.66</td>
    <td align="right">   42278.07</td>
    <td align="right"> 3.64789943</td>
    <td align="right">      24.49</td>
    <td align="right">      16.66</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    46542.9</td>
    <td align="right">      13.13</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00833734</td>
    <td align="right">    34252.6</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  31994.858</td>
    <td align="right">  31994.858</td>
    <td align="right">   1.459618</td>
    <td align="right"> 0.00069982</td>
    <td align="right">    733.661</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.055247</td>
    <td align="right"> 3.64789943</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3312</td>
    <td align="right">   0.337888</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   31994.86</td>
    <td align="right">   31994.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.74275226</td>
    <td align="right">   1.459618</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    40444.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.69974702</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   31994.86</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00721588</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    43.5710</td>
    <td align="right">   32425.64</td>
    <td align="right">       0.00</td>
    <td align="right">   34933.83</td>
    <td align="right">   34933.83</td>
    <td align="right"> 1.74275226</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    34949.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    54994.7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48214.288</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.354386</td>
    <td align="right"> 0.00204705</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7047</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.354386</td>
    <td align="right"> 4.00506476</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.6226</td>
    <td align="right">   0.610426</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48214.29</td>
    <td align="right">   47899.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.00506476</td>
    <td align="right">   3.354386</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    46337.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.04683852</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   48214.29</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853424</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    45.5504</td>
    <td align="right">   45871.96</td>
    <td align="right">       0.00</td>
    <td align="right">   48399.80</td>
    <td align="right">   46258.84</td>
    <td align="right"> 4.00506476</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    46337.8</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832257</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33576.258</td>
    <td align="right">  33576.258</td>
    <td align="right">   1.531763</td>
    <td align="right"> 0.00073441</td>
    <td align="right">    769.913</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.354386</td>
    <td align="right"> 4.00506476</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3476</td>
    <td align="right">   0.354588</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33576.26</td>
    <td align="right">   33576.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.82889285</td>
    <td align="right">   1.531763</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725320</td>
    <td align="right">    40538.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.73433321</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33576.26</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00725320</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725320</td>
    <td align="right">    43.7937</td>
    <td align="right">   34021.80</td>
    <td align="right">       0.00</td>
    <td align="right">   36660.51</td>
    <td align="right">   36660.51</td>
    <td align="right"> 1.82889285</td>
    <td align="right">      16.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00725320</td>
    <td align="right">    35044.0</td>
    <td align="right">      36.28</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00725320</td>
    <td align="right">    55089.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  78188.377</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.657832</td>
    <td align="right"> 0.00331967</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3584</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   6.657832</td>
    <td align="right"> 7.94930926</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     1.0097</td>
    <td align="right">   0.989919</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   78188.38</td>
    <td align="right">   72803.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.94930926</td>
    <td align="right">   6.657832</td>
    <td align="right">      24.49</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47231.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.31932691</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   78188.38</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.01342591</td>
    <td align="right">      19.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888586</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47.4056</td>
    <td align="right">   69245.63</td>
    <td align="right">       0.00</td>
    <td align="right">  103216.74</td>
    <td align="right">   96177.90</td>
    <td align="right"> 7.94930926</td>
    <td align="right">      24.49</td>
    <td align="right">      16.89</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47231.1</td>
    <td align="right">      12.64</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00853510</td>
    <td align="right">    34246.8</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 145943.298</td>
    <td align="right"> 145943.298</td>
    <td align="right">   6.657832</td>
    <td align="right"> 0.00319219</td>
    <td align="right">   3347.252</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   6.657832</td>
    <td align="right"> 7.94930926</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.5109</td>
    <td align="right">   1.541261</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  145943.30</td>
    <td align="right">  145943.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.94930926</td>
    <td align="right">   6.657832</td>
    <td align="right">      22.00</td>
    <td align="right">      13.86</td>
    <td align="right"> 0.00661288</td>
    <td align="right">    38910.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.19186880</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  145943.30</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00661288</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661288</td>
    <td align="right">    39.9693</td>
    <td align="right">  148292.45</td>
    <td align="right">       0.00</td>
    <td align="right">  159348.12</td>
    <td align="right">  159348.12</td>
    <td align="right"> 7.94930926</td>
    <td align="right">      16.60</td>
    <td align="right">      11.77</td>
    <td align="right"> 0.00661288</td>
    <td align="right">    33422.8</td>
    <td align="right">      36.31</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00661288</td>
    <td align="right">    53468.4</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62043.093</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.347778</td>
    <td align="right"> 0.00263418</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6127</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.347778</td>
    <td align="right"> 5.19115460</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.8012</td>
    <td align="right">   0.785509</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62043.09</td>
    <td align="right">   62043.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.19115460</td>
    <td align="right">   4.347778</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    46212.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    34261.0</td>
    <td align="right"> 2.63391207</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   62043.09</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    45.2876</td>
    <td align="right">   59457.38</td>
    <td align="right">       0.00</td>
    <td align="right">   62288.92</td>
    <td align="right">   59984.37</td>
    <td align="right"> 5.19115460</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    46212.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830897</td>
    <td align="right">    34213.7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40451.706</td>
    <td align="right">  40451.706</td>
    <td align="right">   1.845421</td>
    <td align="right"> 0.00088479</td>
    <td align="right">    927.585</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.347778</td>
    <td align="right"> 5.19115460</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.4188</td>
    <td align="right">   0.427198</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40451.71</td>
    <td align="right">   40451.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.20339290</td>
    <td align="right">   1.845421</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    40410.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.88470344</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   40451.71</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00720256</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    43.4915</td>
    <td align="right">   41000.38</td>
    <td align="right">       0.00</td>
    <td align="right">   44167.49</td>
    <td align="right">   44167.49</td>
    <td align="right"> 2.20339290</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    34915.8</td>
    <td align="right">      36.29</td>
    <td align="right">      19.45</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    54961.0</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8875.867</td>
    <td align="right">   8875.867</td>
    <td align="right">   0.443930</td>
    <td align="right"> 0.00019414</td>
    <td align="right">    166.309</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0919</td>
    <td align="right">   0.093735</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8875.87</td>
    <td align="right">    8875.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53004323</td>
    <td align="right">   0.443930</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.19412061</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8875.87</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    3891.34</td>
    <td align="right">       0.00</td>
    <td align="right">    8892.72</td>
    <td align="right">    8892.72</td>
    <td align="right"> 0.53004323</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.23</td>
    <td align="right">      17.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49814.5</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  60262.995</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.192781</td>
    <td align="right"> 0.00255860</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7044</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.192781</td>
    <td align="right"> 5.00609111</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.7782</td>
    <td align="right">   0.762971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   60263.00</td>
    <td align="right">   59871.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.00609111</td>
    <td align="right">   4.192781</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    46337.4</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.55834165</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   60263.00</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853408</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    45.5496</td>
    <td align="right">   57337.28</td>
    <td align="right">       0.00</td>
    <td align="right">   60494.88</td>
    <td align="right">   57820.44</td>
    <td align="right"> 5.00609111</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    46337.4</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832254</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39608.585</td>
    <td align="right">  39608.585</td>
    <td align="right">   1.806956</td>
    <td align="right"> 0.00086635</td>
    <td align="right">    908.257</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.192781</td>
    <td align="right"> 5.00609111</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.4100</td>
    <td align="right">   0.418294</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39608.59</td>
    <td align="right">   39608.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.15746685</td>
    <td align="right">   1.806956</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718489</td>
    <td align="right">    40365.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.86626388</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   39608.59</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00718489</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718489</td>
    <td align="right">    43.3861</td>
    <td align="right">   40149.31</td>
    <td align="right">       0.00</td>
    <td align="right">   43246.92</td>
    <td align="right">   43246.92</td>
    <td align="right"> 2.15746685</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718489</td>
    <td align="right">    34871.0</td>
    <td align="right">      36.29</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.00718489</td>
    <td align="right">    54916.3</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 121244.660</td>
    <td align="right">   -999.000</td>
    <td align="right">   8.442507</td>
    <td align="right"> 0.00514772</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6971</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   8.442507</td>
    <td align="right">10.08017360</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     1.5658</td>
    <td align="right">   1.535041</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  121244.66</td>
    <td align="right">  120548.13</td>
    <td align="right">     1.0000</td>
    <td align="right">10.08017360</td>
    <td align="right">   8.442507</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    46327.5</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 5.14719294</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">  121244.66</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853015</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    45.5285</td>
    <td align="right">  115454.35</td>
    <td align="right">       0.00</td>
    <td align="right">  121711.30</td>
    <td align="right">  116407.61</td>
    <td align="right">10.08017360</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    46327.5</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832181</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 166844.188</td>
    <td align="right"> 166844.188</td>
    <td align="right">   7.611193</td>
    <td align="right"> 0.00364936</td>
    <td align="right">   3826.991</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   8.442507</td>
    <td align="right">10.08017360</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.7272</td>
    <td align="right">   1.761989</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  166844.19</td>
    <td align="right">  166844.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.08760185</td>
    <td align="right">   7.611193</td>
    <td align="right">      22.00</td>
    <td align="right">      13.59</td>
    <td align="right"> 0.00632595</td>
    <td align="right">    38181.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.64898400</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  166844.19</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00632595</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00632595</td>
    <td align="right">    38.2532</td>
    <td align="right">  169687.73</td>
    <td align="right">       0.00</td>
    <td align="right">  182167.83</td>
    <td align="right">  182167.83</td>
    <td align="right"> 9.08760185</td>
    <td align="right">      16.60</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00632595</td>
    <td align="right">    32696.4</td>
    <td align="right">      36.32</td>
    <td align="right">      18.77</td>
    <td align="right"> 0.00632595</td>
    <td align="right">    52742.1</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75797.623</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.255934</td>
    <td align="right"> 0.00321816</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7339</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.255934</td>
    <td align="right"> 6.27547346</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.9789</td>
    <td align="right">   0.959650</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75797.62</td>
    <td align="right">   75078.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.27547346</td>
    <td align="right">   5.255934</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    46377.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.21783234</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   75797.62</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854996</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    45.6330</td>
    <td align="right">   71876.43</td>
    <td align="right">       0.00</td>
    <td align="right">   76088.99</td>
    <td align="right">   72531.60</td>
    <td align="right"> 6.27547346</td>
    <td align="right">      24.49</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    46377.9</td>
    <td align="right">      13.16</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832549</td>
    <td align="right">    34253.1</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  50543.500</td>
    <td align="right">  50543.500</td>
    <td align="right">   2.305692</td>
    <td align="right"> 0.00110553</td>
    <td align="right">   1159.441</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.255934</td>
    <td align="right"> 6.27547346</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.5232</td>
    <td align="right">   0.533774</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   50543.50</td>
    <td align="right">   50543.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.75294753</td>
    <td align="right">   2.305692</td>
    <td align="right">      22.00</td>
    <td align="right">      13.35</td>
    <td align="right"> 0.00607427</td>
    <td align="right">    37541.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.10541714</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   50543.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00607427</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00607427</td>
    <td align="right">    36.7465</td>
    <td align="right">   51430.43</td>
    <td align="right">       0.00</td>
    <td align="right">   55185.40</td>
    <td align="right">   55185.40</td>
    <td align="right"> 2.75294753</td>
    <td align="right">      16.60</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00607427</td>
    <td align="right">    32059.2</td>
    <td align="right">      36.33</td>
    <td align="right">      18.58</td>
    <td align="right"> 0.00607427</td>
    <td align="right">    52105.1</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  94380.670</td>
    <td align="right">  94380.670</td>
    <td align="right">   2.847730</td>
    <td align="right"> 0.00206437</td>
    <td align="right">   1959.792</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.9771</td>
    <td align="right">   0.996725</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   94380.67</td>
    <td align="right">   94380.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.40012831</td>
    <td align="right">   2.847730</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.06416272</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   94380.67</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795134</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795134</td>
    <td align="right">    47.9449</td>
    <td align="right">   62409.37</td>
    <td align="right">       0.00</td>
    <td align="right">   94539.11</td>
    <td align="right">   94539.11</td>
    <td align="right"> 3.40012831</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60841.7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4857.632</td>
    <td align="right">   4857.632</td>
    <td align="right">   0.227324</td>
    <td align="right"> 0.00010625</td>
    <td align="right">     91.872</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0503</td>
    <td align="right">   0.051300</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4857.63</td>
    <td align="right">    4857.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27141955</td>
    <td align="right">   0.227324</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10623936</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4857.63</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00799861</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799861</td>
    <td align="right">    48.2258</td>
    <td align="right">    2305.21</td>
    <td align="right">       0.00</td>
    <td align="right">    4866.76</td>
    <td align="right">    4866.76</td>
    <td align="right"> 0.27141955</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.36</td>
    <td align="right">      18.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50967.9</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5914.405</td>
    <td align="right">   5914.405</td>
    <td align="right">   0.210418</td>
    <td align="right"> 0.00012936</td>
    <td align="right">    117.656</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0612</td>
    <td align="right">   0.062460</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5914.40</td>
    <td align="right">    5914.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25123497</td>
    <td align="right">   0.210418</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12935164</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5914.40</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.76</td>
    <td align="right"> 0.01050414</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01050414</td>
    <td align="right">    63.0786</td>
    <td align="right">    3540.82</td>
    <td align="right">       0.00</td>
    <td align="right">    5924.80</td>
    <td align="right">    5924.80</td>
    <td align="right"> 0.25123497</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.90</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56619.9</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00337255</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00337255</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00337240</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00337240</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  72071.837</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.051035</td>
    <td align="right"> 0.00305997</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5784</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.051035</td>
    <td align="right"> 6.03082829</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.9307</td>
    <td align="right">   0.912479</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   72071.84</td>
    <td align="right">   72071.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.03082829</td>
    <td align="right">   5.051035</td>
    <td align="right">      24.49</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    46165.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    34214.4</td>
    <td align="right"> 3.05966176</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   72071.84</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846629</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    45.1923</td>
    <td align="right">   69071.60</td>
    <td align="right">       0.00</td>
    <td align="right">   72358.76</td>
    <td align="right">   69832.12</td>
    <td align="right"> 6.03082829</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    46165.0</td>
    <td align="right">      13.14</td>
    <td align="right">      12.04</td>
    <td align="right"> 0.00830039</td>
    <td align="right">    34166.8</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  43306.317</td>
    <td align="right">  43306.317</td>
    <td align="right">   1.975543</td>
    <td align="right"> 0.00094723</td>
    <td align="right">    993.444</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.051035</td>
    <td align="right"> 6.03082829</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.4483</td>
    <td align="right">   0.457344</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   43306.32</td>
    <td align="right">   43306.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.35875659</td>
    <td align="right">   1.975543</td>
    <td align="right">      22.00</td>
    <td align="right">      13.29</td>
    <td align="right"> 0.00601698</td>
    <td align="right">    37395.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.94713553</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   43306.32</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00601698</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00601698</td>
    <td align="right">    36.4033</td>
    <td align="right">   44073.99</td>
    <td align="right">       0.00</td>
    <td align="right">   47283.53</td>
    <td align="right">   47283.53</td>
    <td align="right"> 2.35875659</td>
    <td align="right">      16.60</td>
    <td align="right">      11.16</td>
    <td align="right"> 0.00601698</td>
    <td align="right">    31914.1</td>
    <td align="right">      36.33</td>
    <td align="right">      18.53</td>
    <td align="right"> 0.00601698</td>
    <td align="right">    51960.1</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5466.218</td>
    <td align="right">   5466.218</td>
    <td align="right">   0.258159</td>
    <td align="right"> 0.00011956</td>
    <td align="right">    103.244</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0566</td>
    <td align="right">   0.057727</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5466.22</td>
    <td align="right">    5466.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30823687</td>
    <td align="right">   0.258159</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11954951</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5466.22</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00799792</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799792</td>
    <td align="right">    48.2217</td>
    <td align="right">    2567.57</td>
    <td align="right">       0.00</td>
    <td align="right">    5476.50</td>
    <td align="right">    5476.50</td>
    <td align="right"> 0.30823687</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.20</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50804.3</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40090.220</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.809387</td>
    <td align="right"> 0.00170212</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6132</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.809387</td>
    <td align="right"> 3.35434857</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.5177</td>
    <td align="right">   0.507570</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40090.22</td>
    <td align="right">   40090.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.35434857</td>
    <td align="right">   2.809387</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    46213.4</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    34261.7</td>
    <td align="right"> 1.70194794</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   40090.22</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    45.2888</td>
    <td align="right">   38419.40</td>
    <td align="right">       0.00</td>
    <td align="right">   40249.06</td>
    <td align="right">   38758.83</td>
    <td align="right"> 3.35434857</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    46213.4</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830908</td>
    <td align="right">    34214.3</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28105.543</td>
    <td align="right">  28105.543</td>
    <td align="right">   1.282185</td>
    <td align="right"> 0.00061475</td>
    <td align="right">    644.476</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.809387</td>
    <td align="right"> 3.35434857</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.2910</td>
    <td align="right">   0.296814</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28105.54</td>
    <td align="right">   28105.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.53090204</td>
    <td align="right">   1.282185</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00721805</td>
    <td align="right">    40449.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.61468534</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   28105.54</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00721805</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721805</td>
    <td align="right">    43.5839</td>
    <td align="right">   28483.51</td>
    <td align="right">       0.00</td>
    <td align="right">   30687.25</td>
    <td align="right">   30687.25</td>
    <td align="right"> 1.53090204</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721805</td>
    <td align="right">    34955.0</td>
    <td align="right">      36.29</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00721805</td>
    <td align="right">    55000.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  42089.190</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.927967</td>
    <td align="right"> 0.00178699</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7056</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.927967</td>
    <td align="right"> 3.49592997</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.5435</td>
    <td align="right">   0.532878</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42089.19</td>
    <td align="right">   41811.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.49592997</td>
    <td align="right">   2.927967</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    46339.0</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.78681009</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   42089.19</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853470</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    45.5528</td>
    <td align="right">   40040.57</td>
    <td align="right">       0.00</td>
    <td align="right">   42251.14</td>
    <td align="right">   40379.06</td>
    <td align="right"> 3.49592997</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    46339.0</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832266</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29497.653</td>
    <td align="right">  29497.653</td>
    <td align="right">   1.345696</td>
    <td align="right"> 0.00064520</td>
    <td align="right">    676.389</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.927967</td>
    <td align="right"> 3.49592997</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3054</td>
    <td align="right">   0.311515</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29497.65</td>
    <td align="right">   29497.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.60673175</td>
    <td align="right">   1.345696</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    40544.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.64513163</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29497.65</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00725528</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    43.8061</td>
    <td align="right">   29888.61</td>
    <td align="right">       0.00</td>
    <td align="right">   32207.25</td>
    <td align="right">   32207.25</td>
    <td align="right"> 1.60673175</td>
    <td align="right">      16.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    35049.3</td>
    <td align="right">      36.28</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    55094.4</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  67795.197</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.843969</td>
    <td align="right"> 0.00287840</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3676</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.843969</td>
    <td align="right"> 6.97757448</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.8755</td>
    <td align="right">   0.858334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   67795.20</td>
    <td align="right">   63069.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.97757448</td>
    <td align="right">   5.843969</td>
    <td align="right">      24.49</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47243.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.87810582</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   67795.20</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.01342591</td>
    <td align="right">      19.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889084</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47.4318</td>
    <td align="right">   59982.33</td>
    <td align="right">       0.00</td>
    <td align="right">   90700.51</td>
    <td align="right">   84602.90</td>
    <td align="right"> 6.97757448</td>
    <td align="right">      24.49</td>
    <td align="right">      16.89</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47243.8</td>
    <td align="right">      12.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00854466</td>
    <td align="right">    34245.0</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 128102.942</td>
    <td align="right"> 128102.942</td>
    <td align="right">   5.843969</td>
    <td align="right"> 0.00280198</td>
    <td align="right">   2938.072</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.843969</td>
    <td align="right"> 6.97757448</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.3262</td>
    <td align="right">   1.352855</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  128102.94</td>
    <td align="right">  128102.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.97757448</td>
    <td align="right">   5.843969</td>
    <td align="right">      22.00</td>
    <td align="right">      13.87</td>
    <td align="right"> 0.00661913</td>
    <td align="right">    38926.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.80168936</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  128102.94</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00661913</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661913</td>
    <td align="right">    40.0067</td>
    <td align="right">  130162.04</td>
    <td align="right">       0.00</td>
    <td align="right">  139869.15</td>
    <td align="right">  139869.15</td>
    <td align="right"> 6.97757448</td>
    <td align="right">      16.60</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00661913</td>
    <td align="right">    33438.7</td>
    <td align="right">      36.31</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00661913</td>
    <td align="right">    53484.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54091.183</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.790543</td>
    <td align="right"> 0.00229656</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6129</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.790543</td>
    <td align="right"> 4.52582694</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.6985</td>
    <td align="right">   0.684832</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54091.18</td>
    <td align="right">   54091.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.52582694</td>
    <td align="right">   3.790543</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    46212.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    34261.2</td>
    <td align="right"> 2.29633005</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   54091.18</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    45.2881</td>
    <td align="right">   51836.91</td>
    <td align="right">       0.00</td>
    <td align="right">   54305.50</td>
    <td align="right">   52295.81</td>
    <td align="right"> 4.52582694</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    46212.9</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830901</td>
    <td align="right">    34213.9</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35533.257</td>
    <td align="right">  35533.257</td>
    <td align="right">   1.621039</td>
    <td align="right"> 0.00077721</td>
    <td align="right">    814.801</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.790543</td>
    <td align="right"> 4.52582694</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3679</td>
    <td align="right">   0.375256</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35533.26</td>
    <td align="right">   35533.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.93548619</td>
    <td align="right">   1.621039</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    40416.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.77713396</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35533.26</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00720482</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    43.5050</td>
    <td align="right">   36014.64</td>
    <td align="right">       0.00</td>
    <td align="right">   38797.25</td>
    <td align="right">   38797.25</td>
    <td align="right"> 1.93548619</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    34921.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.45</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    54966.7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7678.233</td>
    <td align="right">   7678.233</td>
    <td align="right">   0.377407</td>
    <td align="right"> 0.00016794</td>
    <td align="right">    144.207</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0795</td>
    <td align="right">   0.081087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7678.23</td>
    <td align="right">    7678.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45061555</td>
    <td align="right">   0.377407</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16792763</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7678.23</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    3440.64</td>
    <td align="right">       0.00</td>
    <td align="right">    7692.77</td>
    <td align="right">    7692.77</td>
    <td align="right"> 0.45061555</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.52</td>
    <td align="right">      17.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50108.9</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  52612.321</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.660159</td>
    <td align="right"> 0.00223378</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7052</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.660159</td>
    <td align="right"> 4.37015219</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.6794</td>
    <td align="right">   0.666108</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   52612.32</td>
    <td align="right">   52266.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.37015219</td>
    <td align="right">   3.660159</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    46338.5</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.23354798</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   52612.32</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853451</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    45.5518</td>
    <td align="right">   50053.53</td>
    <td align="right">       0.00</td>
    <td align="right">   52814.76</td>
    <td align="right">   50476.24</td>
    <td align="right"> 4.37015219</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    46338.5</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832262</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34800.539</td>
    <td align="right">  34800.539</td>
    <td align="right">   1.587611</td>
    <td align="right"> 0.00076119</td>
    <td align="right">    798.004</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.660159</td>
    <td align="right"> 4.37015219</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3603</td>
    <td align="right">   0.367518</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34800.54</td>
    <td align="right">   34800.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.89557394</td>
    <td align="right">   1.587611</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718742</td>
    <td align="right">    40371.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.76110897</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34800.54</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00718742</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718742</td>
    <td align="right">    43.4012</td>
    <td align="right">   35275.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37997.21</td>
    <td align="right">   37997.21</td>
    <td align="right"> 1.89557394</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718742</td>
    <td align="right">    34877.4</td>
    <td align="right">      36.29</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.00718742</td>
    <td align="right">    54922.7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 105674.722</td>
    <td align="right">   -999.000</td>
    <td align="right">   7.357592</td>
    <td align="right"> 0.00448666</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6980</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.357592</td>
    <td align="right"> 8.78480810</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     1.3647</td>
    <td align="right">   1.337915</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  105674.72</td>
    <td align="right">  105057.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.78480810</td>
    <td align="right">   7.357592</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    46328.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 4.48620320</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">  105674.72</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853063</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    45.5310</td>
    <td align="right">  100617.72</td>
    <td align="right">       0.00</td>
    <td align="right">  106081.42</td>
    <td align="right">  101450.60</td>
    <td align="right"> 8.78480810</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    46328.8</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832190</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 146468.091</td>
    <td align="right"> 146468.091</td>
    <td align="right">   6.681668</td>
    <td align="right"> 0.00320367</td>
    <td align="right">   3359.603</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.357592</td>
    <td align="right"> 8.78480810</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.5163</td>
    <td align="right">   1.546804</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  146468.09</td>
    <td align="right">  146468.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.97776948</td>
    <td align="right">   6.681668</td>
    <td align="right">      22.00</td>
    <td align="right">      13.60</td>
    <td align="right"> 0.00633574</td>
    <td align="right">    38206.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.20334636</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  146468.09</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00633574</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00633574</td>
    <td align="right">    38.3118</td>
    <td align="right">  148960.43</td>
    <td align="right">       0.00</td>
    <td align="right">  159920.34</td>
    <td align="right">  159920.34</td>
    <td align="right"> 7.97776948</td>
    <td align="right">      16.60</td>
    <td align="right">      11.49</td>
    <td align="right"> 0.00633574</td>
    <td align="right">    32721.2</td>
    <td align="right">      36.32</td>
    <td align="right">      18.78</td>
    <td align="right"> 0.00633574</td>
    <td align="right">    52766.9</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  66198.915</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.590016</td>
    <td align="right"> 0.00281063</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7346</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.590016</td>
    <td align="right"> 5.48038106</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.8549</td>
    <td align="right">   0.838124</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   66198.91</td>
    <td align="right">   65566.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.48038106</td>
    <td align="right">   4.590016</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    46378.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.81033892</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   66198.91</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855030</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    45.6348</td>
    <td align="right">   62769.79</td>
    <td align="right">       0.00</td>
    <td align="right">   66453.38</td>
    <td align="right">   63342.88</td>
    <td align="right"> 5.48038106</td>
    <td align="right">      24.49</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    46378.8</td>
    <td align="right">      13.16</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832556</td>
    <td align="right">    34253.1</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44437.310</td>
    <td align="right">  44437.310</td>
    <td align="right">   2.027141</td>
    <td align="right"> 0.00097197</td>
    <td align="right">   1019.365</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.590016</td>
    <td align="right"> 5.48038106</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.4600</td>
    <td align="right">   0.469289</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44437.31</td>
    <td align="right">   44437.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.42036266</td>
    <td align="right">   2.027141</td>
    <td align="right">      22.00</td>
    <td align="right">      13.36</td>
    <td align="right"> 0.00608511</td>
    <td align="right">    37568.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.97187103</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   44437.31</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00608511</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00608511</td>
    <td align="right">    36.8115</td>
    <td align="right">   45215.36</td>
    <td align="right">       0.00</td>
    <td align="right">   48518.42</td>
    <td align="right">   48518.42</td>
    <td align="right"> 2.42036266</td>
    <td align="right">      16.60</td>
    <td align="right">      11.23</td>
    <td align="right"> 0.00608511</td>
    <td align="right">    32086.6</td>
    <td align="right">      36.33</td>
    <td align="right">      18.58</td>
    <td align="right"> 0.00608511</td>
    <td align="right">    52132.5</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19048.858</td>
    <td align="right">  19048.858</td>
    <td align="right">   0.569222</td>
    <td align="right"> 0.00041665</td>
    <td align="right">    396.698</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.1972</td>
    <td align="right">   0.201169</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19048.86</td>
    <td align="right">   19048.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.67963918</td>
    <td align="right">   0.569222</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.41661013</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   19048.86</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00798236</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798236</td>
    <td align="right">    48.1292</td>
    <td align="right">   12657.77</td>
    <td align="right">       0.00</td>
    <td align="right">   19080.87</td>
    <td align="right">   19080.87</td>
    <td align="right"> 0.67963918</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.31</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61112.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34332.702</td>
    <td align="right">  34332.702</td>
    <td align="right">   1.024631</td>
    <td align="right"> 0.00075095</td>
    <td align="right">    715.264</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3554</td>
    <td align="right">   0.362577</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34332.70</td>
    <td align="right">   34332.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.22338799</td>
    <td align="right">   1.024631</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.75087711</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34332.70</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00797724</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797724</td>
    <td align="right">    48.0987</td>
    <td align="right">   22828.50</td>
    <td align="right">       0.00</td>
    <td align="right">   34390.41</td>
    <td align="right">   34390.41</td>
    <td align="right"> 1.22338799</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.35</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61148.0</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18951.614</td>
    <td align="right">  18951.614</td>
    <td align="right">   0.566305</td>
    <td align="right"> 0.00041453</td>
    <td align="right">    394.675</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.1962</td>
    <td align="right">   0.200142</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18951.61</td>
    <td align="right">   18951.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.67615632</td>
    <td align="right">   0.566305</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.41448333</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   18951.61</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00798213</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798213</td>
    <td align="right">    48.1278</td>
    <td align="right">   12593.28</td>
    <td align="right">       0.00</td>
    <td align="right">   18983.46</td>
    <td align="right">   18983.46</td>
    <td align="right"> 0.67615632</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.31</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61112.7</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2941.409</td>
    <td align="right">   2941.409</td>
    <td align="right">   0.087538</td>
    <td align="right"> 0.00006434</td>
    <td align="right">     61.332</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0305</td>
    <td align="right">   0.031063</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2941.41</td>
    <td align="right">    2941.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10451836</td>
    <td align="right">   0.087538</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06433041</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2941.41</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    1958.52</td>
    <td align="right">       0.00</td>
    <td align="right">    2946.35</td>
    <td align="right">    2946.35</td>
    <td align="right"> 0.10451836</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.42</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61227.0</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4152.092</td>
    <td align="right">   4152.092</td>
    <td align="right">   0.123856</td>
    <td align="right"> 0.00009082</td>
    <td align="right">     86.515</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0430</td>
    <td align="right">   0.043849</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4152.09</td>
    <td align="right">    4152.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14788095</td>
    <td align="right">   0.123856</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.09080878</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4152.09</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00805330</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805330</td>
    <td align="right">    48.5510</td>
    <td align="right">    2761.27</td>
    <td align="right">       0.00</td>
    <td align="right">    4159.07</td>
    <td align="right">    4159.07</td>
    <td align="right"> 0.14788095</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61161.6</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048179</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048179</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048177</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048177</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11422.120</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.00048495</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9991</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.91806250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.1475</td>
    <td align="right">   0.144612</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11422.12</td>
    <td align="right">   11015.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.91806250</td>
    <td align="right">   0.768910</td>
    <td align="right">      24.49</td>
    <td align="right">      16.64</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46741.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.48490263</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   11422.12</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.68</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869260</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46.3837</td>
    <td align="right">   11053.93</td>
    <td align="right">       0.00</td>
    <td align="right">   11465.66</td>
    <td align="right">   10674.00</td>
    <td align="right"> 0.91806250</td>
    <td align="right">      24.49</td>
    <td align="right">      16.73</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46741.1</td>
    <td align="right">      13.10</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00835113</td>
    <td align="right">    34252.1</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7473.846</td>
    <td align="right">   7473.846</td>
    <td align="right">   0.340950</td>
    <td align="right"> 0.00016347</td>
    <td align="right">    171.418</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.91806250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0774</td>
    <td align="right">   0.078929</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7473.85</td>
    <td align="right">    7473.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40708737</td>
    <td align="right">   0.340950</td>
    <td align="right">      22.00</td>
    <td align="right">      13.80</td>
    <td align="right"> 0.00654949</td>
    <td align="right">    38749.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16345756</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7473.85</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00654949</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00654949</td>
    <td align="right">    39.5903</td>
    <td align="right">    7595.67</td>
    <td align="right">       0.00</td>
    <td align="right">    8160.30</td>
    <td align="right">    8160.30</td>
    <td align="right"> 0.40708737</td>
    <td align="right">      16.60</td>
    <td align="right">      11.71</td>
    <td align="right"> 0.00654949</td>
    <td align="right">    33262.3</td>
    <td align="right">      36.31</td>
    <td align="right">      18.95</td>
    <td align="right"> 0.00654949</td>
    <td align="right">    53307.9</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12051.310</td>
    <td align="right">  12051.310</td>
    <td align="right">   0.359874</td>
    <td align="right"> 0.00026360</td>
    <td align="right">    251.024</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.1248</td>
    <td align="right">   0.127270</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12051.31</td>
    <td align="right">   12051.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42968153</td>
    <td align="right">   0.359874</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.26356948</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   12051.31</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00798612</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798612</td>
    <td align="right">    48.1515</td>
    <td align="right">    8010.70</td>
    <td align="right">       0.00</td>
    <td align="right">   12071.56</td>
    <td align="right">   12071.56</td>
    <td align="right"> 0.42968153</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.33</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61131.4</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3321.221</td>
    <td align="right">   3321.221</td>
    <td align="right">   0.098831</td>
    <td align="right"> 0.00007264</td>
    <td align="right">     69.253</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0344</td>
    <td align="right">   0.035074</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3321.22</td>
    <td align="right">    3321.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11800203</td>
    <td align="right">   0.098831</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07263712</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3321.22</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2211.53</td>
    <td align="right">       0.00</td>
    <td align="right">    3326.81</td>
    <td align="right">    3326.81</td>
    <td align="right"> 0.11800203</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61229.9</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7918.255</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.00033619</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6142</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.66251868</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.1023</td>
    <td align="right">   0.100251</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7918.25</td>
    <td align="right">    7918.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.66251868</td>
    <td align="right">   0.554883</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    46214.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    34263.0</td>
    <td align="right"> 0.33615324</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7918.25</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    45.2915</td>
    <td align="right">    7588.23</td>
    <td align="right">       0.00</td>
    <td align="right">    7949.62</td>
    <td align="right">    7654.82</td>
    <td align="right"> 0.66251868</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    46214.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830933</td>
    <td align="right">    34215.6</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5283.535</td>
    <td align="right">   5283.535</td>
    <td align="right">   0.241037</td>
    <td align="right"> 0.00011557</td>
    <td align="right">    121.154</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.66251868</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0547</td>
    <td align="right">   0.055798</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5283.54</td>
    <td align="right">    5283.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28779298</td>
    <td align="right">   0.241037</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    40498.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11555413</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5283.54</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00723727</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    43.6986</td>
    <td align="right">    5354.29</td>
    <td align="right">       0.00</td>
    <td align="right">    5768.87</td>
    <td align="right">    5768.87</td>
    <td align="right"> 0.28779298</td>
    <td align="right">      16.60</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    35003.6</td>
    <td align="right">      36.29</td>
    <td align="right">      19.48</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    55048.8</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3498.314</td>
    <td align="right">   3498.314</td>
    <td align="right">   0.104235</td>
    <td align="right"> 0.00007652</td>
    <td align="right">     72.918</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0362</td>
    <td align="right">   0.036945</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3498.31</td>
    <td align="right">    3498.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12445433</td>
    <td align="right">   0.104235</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07651027</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3498.31</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2327.94</td>
    <td align="right">       0.00</td>
    <td align="right">    3504.20</td>
    <td align="right">    3504.20</td>
    <td align="right"> 0.12445433</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61193.6</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7599.876</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.00032267</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7049</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.63129260</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.0981</td>
    <td align="right">   0.096220</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7599.88</td>
    <td align="right">    7550.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63129260</td>
    <td align="right">   0.528730</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    46338.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.32263712</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7599.88</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853435</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    45.5509</td>
    <td align="right">    7230.51</td>
    <td align="right">       0.00</td>
    <td align="right">    7629.12</td>
    <td align="right">    7291.52</td>
    <td align="right"> 0.63129260</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    46338.1</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832259</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5187.576</td>
    <td align="right">   5187.576</td>
    <td align="right">   0.236659</td>
    <td align="right"> 0.00011347</td>
    <td align="right">    118.954</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.63129260</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.0537</td>
    <td align="right">   0.054784</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5187.58</td>
    <td align="right">    5187.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28256593</td>
    <td align="right">   0.236659</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    40462.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11345544</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5187.58</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00722298</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    43.6134</td>
    <td align="right">    5257.42</td>
    <td align="right">       0.00</td>
    <td align="right">    5664.09</td>
    <td align="right">    5664.09</td>
    <td align="right"> 0.28256593</td>
    <td align="right">      16.60</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    34967.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.47</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    55012.7</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  15873.397</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.105466</td>
    <td align="right"> 0.00067394</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6958</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.105466</td>
    <td align="right"> 1.31990283</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.2050</td>
    <td align="right">   0.200968</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15873.40</td>
    <td align="right">   15784.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.31990283</td>
    <td align="right">   1.105466</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    46325.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.67387247</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   15873.40</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852942</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    45.5247</td>
    <td align="right">   15117.65</td>
    <td align="right">       0.00</td>
    <td align="right">   15934.49</td>
    <td align="right">   15241.99</td>
    <td align="right"> 1.31990283</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    46325.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832167</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  22850.159</td>
    <td align="right">  22850.159</td>
    <td align="right">   1.042407</td>
    <td align="right"> 0.00049980</td>
    <td align="right">    524.083</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.105466</td>
    <td align="right"> 1.31990283</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.2366</td>
    <td align="right">   0.241313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22850.16</td>
    <td align="right">   22850.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.24461143</td>
    <td align="right">   1.042407</td>
    <td align="right">      22.00</td>
    <td align="right">      13.82</td>
    <td align="right"> 0.00656997</td>
    <td align="right">    38801.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.49974689</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   22850.16</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00656997</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00656997</td>
    <td align="right">    39.7127</td>
    <td align="right">   23223.86</td>
    <td align="right">       0.00</td>
    <td align="right">   24948.92</td>
    <td align="right">   24948.92</td>
    <td align="right"> 1.24461143</td>
    <td align="right">      16.60</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00656997</td>
    <td align="right">    33314.2</td>
    <td align="right">      36.31</td>
    <td align="right">      18.96</td>
    <td align="right"> 0.00656997</td>
    <td align="right">    53359.7</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54084.012</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.008320</td>
    <td align="right"> 0.00229630</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.2102</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.008320</td>
    <td align="right"> 2.39789110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.6984</td>
    <td align="right">   0.684754</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54084.01</td>
    <td align="right">   39308.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.39789110</td>
    <td align="right">   2.008320</td>
    <td align="right">      27.82</td>
    <td align="right">      19.56</td>
    <td align="right"> 0.01095793</td>
    <td align="right">    55930.9</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33376.0</td>
    <td align="right"> 2.29606851</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   2224.323</td>
    <td align="right">   51859.69</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.94411061</td>
    <td align="right">    47.0100</td>
    <td align="right">      25.50</td>
    <td align="right"> 0.00862408</td>
    <td align="right">      24.25</td>
    <td align="right"> 0.00962545</td>
    <td align="right">    50.5100</td>
    <td align="right">   23161.07</td>
    <td align="right">       0.00</td>
    <td align="right">   54250.43</td>
    <td align="right">   38649.22</td>
    <td align="right"> 2.39789110</td>
    <td align="right">      27.82</td>
    <td align="right">      19.65</td>
    <td align="right"> 0.01095793</td>
    <td align="right">    55930.9</td>
    <td align="right">      12.10</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00837961</td>
    <td align="right">    33306.6</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  41142.570</td>
    <td align="right">  41142.570</td>
    <td align="right">   2.008320</td>
    <td align="right"> 0.00089990</td>
    <td align="right">    622.632</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.008320</td>
    <td align="right"> 2.39789110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.4259</td>
    <td align="right">   0.434494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   41142.57</td>
    <td align="right">   41142.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.39789110</td>
    <td align="right">   2.008320</td>
    <td align="right">      -0.41</td>
    <td align="right">      -0.41</td>
    <td align="right"> 0.00377091</td>
    <td align="right">     9017.8</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right"> 0.89981307</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   41142.57</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.94411061</td>
    <td align="right">    47.0100</td>
    <td align="right">      19.55</td>
    <td align="right"> 0.00668977</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00767254</td>
    <td align="right">    45.5753</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37405.50</td>
    <td align="right">   37405.50</td>
    <td align="right"> 2.39789110</td>
    <td align="right">       7.22</td>
    <td align="right">       4.06</td>
    <td align="right"> 0.00377091</td>
    <td align="right">    16738.6</td>
    <td align="right">      22.64</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00377091</td>
    <td align="right">    32338.0</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN; F13-F21 OFFICE_CLASSROOM ZN; F13-F21 OFFICE_CONFROOM_1 ZN; F13-F21 OFFICE_CONFROOM_2 ZN; F13-F21 OFFICE_CORRIDOR ZN; F13-F21 OFFICE_DINING ZN; F13-F21 OFFICE_ELEC ZN; F13-F21 OFFICE_ELEVATORLOBBY ZN; F13-F21 OFFICE_ELEVATORSHAFT_1 ZN; F13-F21 OFFICE_ELEVATORSHAFT_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN; F13-F21 OFFICE_MECH ZN; F13-F21 OFFICE_OPENOFFICE_1 ZN; F13-F21 OFFICE_OPENOFFICE_2 ZN; F13-F21 OFFICE_OPENOFFICE_3 ZN; F13-F21 OFFICE_OPENOFFICE_4 ZN; F13-F21 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 888277.134</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.295655</td>
    <td align="right"> 0.03771453</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.0893</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.295655</td>
    <td align="right">48.11215205</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">    11.4713</td>
    <td align="right">  11.246415</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  888277.13</td>
    <td align="right">  722001.19</td>
    <td align="right">     1.0000</td>
    <td align="right">48.11215205</td>
    <td align="right">  40.295655</td>
    <td align="right">      25.75</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00981698</td>
    <td align="right">    50897.2</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32434.5</td>
    <td align="right">37.71068500</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  89943.118</td>
    <td align="right">  798334.02</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    23.9430</td>
    <td align="right">      24.40</td>
    <td align="right"> 0.00867700</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00910868</td>
    <td align="right">    48.1864</td>
    <td align="right">  479158.53</td>
    <td align="right">       0.00</td>
    <td align="right">  891408.78</td>
    <td align="right">  690237.03</td>
    <td align="right">48.11215205</td>
    <td align="right">      25.75</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.00981698</td>
    <td align="right">    50897.2</td>
    <td align="right">      11.73</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00815954</td>
    <td align="right">    32369.5</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN; F13-F21 OFFICE_CLASSROOM ZN; F13-F21 OFFICE_CONFROOM_1 ZN; F13-F21 OFFICE_CONFROOM_2 ZN; F13-F21 OFFICE_CORRIDOR ZN; F13-F21 OFFICE_DINING ZN; F13-F21 OFFICE_ELEC ZN; F13-F21 OFFICE_ELEVATORLOBBY ZN; F13-F21 OFFICE_ELEVATORSHAFT_1 ZN; F13-F21 OFFICE_ELEVATORSHAFT_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN; F13-F21 OFFICE_MECH ZN; F13-F21 OFFICE_OPENOFFICE_1 ZN; F13-F21 OFFICE_OPENOFFICE_2 ZN; F13-F21 OFFICE_OPENOFFICE_3 ZN; F13-F21 OFFICE_OPENOFFICE_4 ZN; F13-F21 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 385270.175</td>
    <td align="right"> 385270.175</td>
    <td align="right">  12.088696</td>
    <td align="right"> 0.00842695</td>
    <td align="right">   5144.405</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.295655</td>
    <td align="right">48.11215205</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     3.9884</td>
    <td align="right">   4.068718</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  385270.17</td>
    <td align="right">  385270.17</td>
    <td align="right">     1.0000</td>
    <td align="right">14.43364561</td>
    <td align="right">  12.088696</td>
    <td align="right">     -13.79</td>
    <td align="right">     -13.79</td>
    <td align="right"> 0.00209850</td>
    <td align="right">    -8657.9</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 8.42609336</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  385270.17</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    79.8100</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00849342</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00627663</td>
    <td align="right">    42.5766</td>
    <td align="right">  158877.95</td>
    <td align="right">       0.00</td>
    <td align="right">  301363.38</td>
    <td align="right">  301363.38</td>
    <td align="right">14.43364561</td>
    <td align="right">       7.22</td>
    <td align="right">       1.79</td>
    <td align="right"> 0.00209850</td>
    <td align="right">    12533.6</td>
    <td align="right">      27.92</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00209850</td>
    <td align="right">    33412.8</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN; F2-F3 RETAIL_F2_ELEC ZN; F2-F3 RETAIL_F2_ELEVATORLOBBY ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2-F3 RETAIL_F2_FRONTRETAIL ZN; F2-F3 RETAIL_F2_MAINRETAIL ZN; F2-F3 RETAIL_F2_MECH ZN; F2-F3 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 284325.975</td>
    <td align="right">   -999.000</td>
    <td align="right">  10.898027</td>
    <td align="right"> 0.01207193</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.8550</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  10.898027</td>
    <td align="right">13.01201219</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     3.6718</td>
    <td align="right">   3.599831</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  284325.97</td>
    <td align="right">  207178.49</td>
    <td align="right">     1.0000</td>
    <td align="right">13.01201219</td>
    <td align="right">  10.898027</td>
    <td align="right">      26.68</td>
    <td align="right">      19.05</td>
    <td align="right"> 0.01076684</td>
    <td align="right">    54273.1</td>
    <td align="right">      10.94</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32422.1</td>
    <td align="right">12.07070053</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  24530.112</td>
    <td align="right">  259795.86</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 4.77216789</td>
    <td align="right">    43.7893</td>
    <td align="right">      24.06</td>
    <td align="right"> 0.00868058</td>
    <td align="right">      24.39</td>
    <td align="right"> 0.00964744</td>
    <td align="right">    50.2219</td>
    <td align="right">  129408.55</td>
    <td align="right">       0.00</td>
    <td align="right">  285321.16</td>
    <td align="right">  200962.07</td>
    <td align="right">13.01201219</td>
    <td align="right">      26.68</td>
    <td align="right">      19.14</td>
    <td align="right"> 0.01076684</td>
    <td align="right">    54273.1</td>
    <td align="right">      11.61</td>
    <td align="right">      11.30</td>
    <td align="right"> 0.00819673</td>
    <td align="right">    32345.6</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN; F2-F3 RETAIL_F2_ELEC ZN; F2-F3 RETAIL_F2_ELEVATORLOBBY ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2-F3 RETAIL_F2_FRONTRETAIL ZN; F2-F3 RETAIL_F2_MAINRETAIL ZN; F2-F3 RETAIL_F2_MECH ZN; F2-F3 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 139948.569</td>
    <td align="right"> 139948.569</td>
    <td align="right">   3.269408</td>
    <td align="right"> 0.00306107</td>
    <td align="right">   1765.098</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  10.898027</td>
    <td align="right">13.01201219</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.4488</td>
    <td align="right">   1.477953</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  139948.57</td>
    <td align="right">  139948.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.90360366</td>
    <td align="right">   3.269408</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 3.06076043</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  139948.57</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 4.77216789</td>
    <td align="right">   145.9643</td>
    <td align="right">      20.83</td>
    <td align="right"> 0.00797737</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00593434</td>
    <td align="right">    37.6350</td>
    <td align="right">   90853.52</td>
    <td align="right">       0.00</td>
    <td align="right">   99960.27</td>
    <td align="right">   99960.27</td>
    <td align="right"> 3.90360366</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.10</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     8465.9</td>
    <td align="right">      32.68</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    34073.1</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN; F22-F30 OFFICE_CLASSROOM ZN; F22-F30 OFFICE_CONFROOM_1 ZN; F22-F30 OFFICE_CONFROOM_2 ZN; F22-F30 OFFICE_CORRIDOR ZN; F22-F30 OFFICE_DINING ZN; F22-F30 OFFICE_ELEC ZN; F22-F30 OFFICE_ELEVATORLOBBY ZN; F22-F30 OFFICE_ELEVATORSHAFT_1 ZN; F22-F30 OFFICE_ELEVATORSHAFT_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN; F22-F30 OFFICE_MECH ZN; F22-F30 OFFICE_OPENOFFICE_1 ZN; F22-F30 OFFICE_OPENOFFICE_2 ZN; F22-F30 OFFICE_OPENOFFICE_3 ZN; F22-F30 OFFICE_OPENOFFICE_4 ZN; F22-F30 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 885165.475</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.120262</td>
    <td align="right"> 0.03758242</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1011</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.120262</td>
    <td align="right">47.90273680</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">    11.4312</td>
    <td align="right">  11.207018</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  885165.47</td>
    <td align="right">  718892.86</td>
    <td align="right">     1.0000</td>
    <td align="right">47.90273680</td>
    <td align="right">  40.120262</td>
    <td align="right">      25.76</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00982332</td>
    <td align="right">    50920.7</td>
    <td align="right">      10.96</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32442.3</td>
    <td align="right">37.57858346</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  89179.272</td>
    <td align="right">  795986.20</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    24.0477</td>
    <td align="right">      24.40</td>
    <td align="right"> 0.00867877</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00911029</td>
    <td align="right">    48.1963</td>
    <td align="right">  477072.60</td>
    <td align="right">       0.00</td>
    <td align="right">  888282.70</td>
    <td align="right">  687426.79</td>
    <td align="right">47.90273680</td>
    <td align="right">      25.76</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00982332</td>
    <td align="right">    50920.7</td>
    <td align="right">      11.73</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00816124</td>
    <td align="right">    32377.2</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN; F22-F30 OFFICE_CLASSROOM ZN; F22-F30 OFFICE_CONFROOM_1 ZN; F22-F30 OFFICE_CONFROOM_2 ZN; F22-F30 OFFICE_CORRIDOR ZN; F22-F30 OFFICE_DINING ZN; F22-F30 OFFICE_ELEC ZN; F22-F30 OFFICE_ELEVATORLOBBY ZN; F22-F30 OFFICE_ELEVATORSHAFT_1 ZN; F22-F30 OFFICE_ELEVATORSHAFT_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN; F22-F30 OFFICE_MECH ZN; F22-F30 OFFICE_OPENOFFICE_1 ZN; F22-F30 OFFICE_OPENOFFICE_2 ZN; F22-F30 OFFICE_OPENOFFICE_3 ZN; F22-F30 OFFICE_OPENOFFICE_4 ZN; F22-F30 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 386341.913</td>
    <td align="right"> 386341.913</td>
    <td align="right">  12.036079</td>
    <td align="right"> 0.00845039</td>
    <td align="right">   5152.182</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.120262</td>
    <td align="right">47.90273680</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     3.9995</td>
    <td align="right">   4.080036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  386341.91</td>
    <td align="right">  386341.91</td>
    <td align="right">     1.0000</td>
    <td align="right">14.37082104</td>
    <td align="right">  12.036079</td>
    <td align="right">     -13.98</td>
    <td align="right">     -13.98</td>
    <td align="right"> 0.00206672</td>
    <td align="right">    -8928.6</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 8.44953294</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  386341.91</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    80.1589</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.00847411</td>
    <td align="right">      20.12</td>
    <td align="right"> 0.00627575</td>
    <td align="right">    42.5992</td>
    <td align="right">  160448.89</td>
    <td align="right">       0.00</td>
    <td align="right">  301602.83</td>
    <td align="right">  301602.83</td>
    <td align="right">14.37082104</td>
    <td align="right">       7.22</td>
    <td align="right">       1.74</td>
    <td align="right"> 0.00206672</td>
    <td align="right">    12453.7</td>
    <td align="right">      28.03</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00206672</td>
    <td align="right">    33440.8</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN; F31-F37 OFFICE_CLASSROOM ZN; F31-F37 OFFICE_CONFROOM_1 ZN; F31-F37 OFFICE_CONFROOM_2 ZN; F31-F37 OFFICE_CORRIDOR ZN; F31-F37 OFFICE_DINING ZN; F31-F37 OFFICE_ELEC ZN; F31-F37 OFFICE_ELEVATORLOBBY ZN; F31-F37 OFFICE_ELEVATORSHAFT_1 ZN; F31-F37 OFFICE_ELEVATORSHAFT_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN; F31-F37 OFFICE_MECH ZN; F31-F37 OFFICE_OPENOFFICE_1 ZN; F31-F37 OFFICE_OPENOFFICE_2 ZN; F31-F37 OFFICE_OPENOFFICE_3 ZN; F31-F37 OFFICE_OPENOFFICE_4 ZN; F31-F37 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 687147.370</td>
    <td align="right">   -999.000</td>
    <td align="right">  31.084166</td>
    <td align="right"> 0.02917495</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1113</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  31.084166</td>
    <td align="right">37.11383158</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     8.8739</td>
    <td align="right">   8.699925</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  687147.37</td>
    <td align="right">  557681.34</td>
    <td align="right">     1.0000</td>
    <td align="right">37.11383158</td>
    <td align="right">  31.084166</td>
    <td align="right">      25.76</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00982883</td>
    <td align="right">    50941.4</td>
    <td align="right">      10.94</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32426.8</td>
    <td align="right">29.17197465</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  69673.252</td>
    <td align="right">  617474.12</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 7.50398699</td>
    <td align="right">    24.1409</td>
    <td align="right">      24.41</td>
    <td align="right"> 0.00868020</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00911159</td>
    <td align="right">    48.2043</td>
    <td align="right">  369623.62</td>
    <td align="right">       0.00</td>
    <td align="right">  689571.08</td>
    <td align="right">  533201.28</td>
    <td align="right">37.11383158</td>
    <td align="right">      25.76</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00982883</td>
    <td align="right">    50941.4</td>
    <td align="right">      11.72</td>
    <td align="right">      11.30</td>
    <td align="right"> 0.00815872</td>
    <td align="right">    32361.5</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN; F31-F37 OFFICE_CLASSROOM ZN; F31-F37 OFFICE_CONFROOM_1 ZN; F31-F37 OFFICE_CONFROOM_2 ZN; F31-F37 OFFICE_CORRIDOR ZN; F31-F37 OFFICE_DINING ZN; F31-F37 OFFICE_ELEC ZN; F31-F37 OFFICE_ELEVATORLOBBY ZN; F31-F37 OFFICE_ELEVATORSHAFT_1 ZN; F31-F37 OFFICE_ELEVATORSHAFT_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN; F31-F37 OFFICE_MECH ZN; F31-F37 OFFICE_OPENOFFICE_1 ZN; F31-F37 OFFICE_OPENOFFICE_2 ZN; F31-F37 OFFICE_OPENOFFICE_3 ZN; F31-F37 OFFICE_OPENOFFICE_4 ZN; F31-F37 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 300960.144</td>
    <td align="right"> 300960.144</td>
    <td align="right">   9.325250</td>
    <td align="right"> 0.00658285</td>
    <td align="right">   4009.666</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  31.084166</td>
    <td align="right">37.11383158</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     3.1156</td>
    <td align="right">   3.178346</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  300960.14</td>
    <td align="right">  300960.14</td>
    <td align="right">     1.0000</td>
    <td align="right">11.13414947</td>
    <td align="right">   9.325250</td>
    <td align="right">     -14.12</td>
    <td align="right">     -14.12</td>
    <td align="right"> 0.00203766</td>
    <td align="right">    -9147.7</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 6.58218165</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  300960.14</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 7.50398699</td>
    <td align="right">    80.4696</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00845248</td>
    <td align="right">      20.11</td>
    <td align="right"> 0.00627468</td>
    <td align="right">    42.6148</td>
    <td align="right">  125790.83</td>
    <td align="right">       0.00</td>
    <td align="right">  234592.15</td>
    <td align="right">  234592.15</td>
    <td align="right">11.13414947</td>
    <td align="right">       7.22</td>
    <td align="right">       1.70</td>
    <td align="right"> 0.00203766</td>
    <td align="right">    12380.6</td>
    <td align="right">      28.11</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00203766</td>
    <td align="right">    33450.2</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN; F38 SKYLOBBY_ELEVATORLOBBY ZN; F38 SKYLOBBY_ELEVATORSHAFT_1 ZN; F38 SKYLOBBY_ELEVATORSHAFT_2 ZN; F38 SKYLOBBY_LOBBY ZN; F38 SKYLOBBY_MECH ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 155201.313</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.090341</td>
    <td align="right"> 0.00658955</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.5506</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.090341</td>
    <td align="right"> 6.07775911</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     2.0043</td>
    <td align="right">   1.964993</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  155201.31</td>
    <td align="right">  104754.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.07775911</td>
    <td align="right">   5.090341</td>
    <td align="right">      27.98</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.01167897</td>
    <td align="right">    57933.1</td>
    <td align="right">      10.91</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32397.1</td>
    <td align="right"> 6.58887595</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  11629.105</td>
    <td align="right">  143572.21</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 3.18572530</td>
    <td align="right">    62.5837</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00870845</td>
    <td align="right">      24.62</td>
    <td align="right"> 0.01001883</td>
    <td align="right">    51.4109</td>
    <td align="right">   60322.50</td>
    <td align="right">       0.00</td>
    <td align="right">  155685.35</td>
    <td align="right">  102622.55</td>
    <td align="right"> 6.07775911</td>
    <td align="right">      27.98</td>
    <td align="right">      20.24</td>
    <td align="right"> 0.01167897</td>
    <td align="right">    57933.1</td>
    <td align="right">      11.53</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00821769</td>
    <td align="right">    32317.5</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN; F38 SKYLOBBY_ELEVATORLOBBY ZN; F38 SKYLOBBY_ELEVATORSHAFT_1 ZN; F38 SKYLOBBY_ELEVATORSHAFT_2 ZN; F38 SKYLOBBY_LOBBY ZN; F38 SKYLOBBY_MECH ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  65368.344</td>
    <td align="right">  65368.344</td>
    <td align="right">   1.527102</td>
    <td align="right"> 0.00142979</td>
    <td align="right">    824.457</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.090341</td>
    <td align="right"> 6.07775911</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.6767</td>
    <td align="right">   0.690335</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   65368.34</td>
    <td align="right">   65368.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.82332773</td>
    <td align="right">   1.527102</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 1.42964550</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   65368.34</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 3.18572530</td>
    <td align="right">   208.6124</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00797436</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00576226</td>
    <td align="right">    36.3596</td>
    <td align="right">   52658.84</td>
    <td align="right">       0.00</td>
    <td align="right">   46690.27</td>
    <td align="right">   46690.27</td>
    <td align="right"> 1.82332773</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.10</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     8465.9</td>
    <td align="right">      32.68</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    34073.1</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN; F38 RESI_BOT_ELEC ZN; F38 RESI_BOT_ELEVATORLOBBY ZN; F38 RESI_BOT_ELEVATORSHAFT_1 ZN; F38 RESI_BOT_ELEVATORSHAFT_2 ZN; F38 RESI_BOT_E_APARTMENT ZN; F38 RESI_BOT_MECH ZN; F38 RESI_BOT_NE_APARTMENT ZN; F38 RESI_BOT_NW_APARTMENT ZN; F38 RESI_BOT_N_APARTMENT_1 ZN; F38 RESI_BOT_N_APARTMENT_2 ZN; F38 RESI_BOT_N_APARTMENT_3 ZN; F38 RESI_BOT_N_APARTMENT_4 ZN; F38 RESI_BOT_OFFICE ZN; F38 RESI_BOT_SE_APARTMENT ZN; F38 RESI_BOT_SW_APARTMENT ZN; F38 RESI_BOT_S_APARTMENT_1 ZN; F38 RESI_BOT_S_APARTMENT_2 ZN; F38 RESI_BOT_S_APARTMENT_3 ZN; F38 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28931.892</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.770633</td>
    <td align="right"> 0.00122839</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.770633</td>
    <td align="right"> 0.92011960</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     0.3736</td>
    <td align="right">   0.366305</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28931.89</td>
    <td align="right">   17458.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.92011960</td>
    <td align="right">   0.770633</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33369.4</td>
    <td align="right"> 1.22826699</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">    863.501</td>
    <td align="right">   28068.39</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.55493565</td>
    <td align="right">    72.0103</td>
    <td align="right">      24.06</td>
    <td align="right"> 0.00856049</td>
    <td align="right">      24.04</td>
    <td align="right"> 0.00868033</td>
    <td align="right">    46.2091</td>
    <td align="right">   42384.84</td>
    <td align="right">       0.00</td>
    <td align="right">   29015.18</td>
    <td align="right">   17442.33</td>
    <td align="right"> 0.92011960</td>
    <td align="right">      30.30</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.89</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00845366</td>
    <td align="right">    33278.9</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN; F38 RESI_BOT_ELEC ZN; F38 RESI_BOT_ELEVATORLOBBY ZN; F38 RESI_BOT_ELEVATORSHAFT_1 ZN; F38 RESI_BOT_ELEVATORSHAFT_2 ZN; F38 RESI_BOT_E_APARTMENT ZN; F38 RESI_BOT_MECH ZN; F38 RESI_BOT_NE_APARTMENT ZN; F38 RESI_BOT_NW_APARTMENT ZN; F38 RESI_BOT_N_APARTMENT_1 ZN; F38 RESI_BOT_N_APARTMENT_2 ZN; F38 RESI_BOT_N_APARTMENT_3 ZN; F38 RESI_BOT_N_APARTMENT_4 ZN; F38 RESI_BOT_OFFICE ZN; F38 RESI_BOT_SE_APARTMENT ZN; F38 RESI_BOT_SW_APARTMENT ZN; F38 RESI_BOT_S_APARTMENT_1 ZN; F38 RESI_BOT_S_APARTMENT_2 ZN; F38 RESI_BOT_S_APARTMENT_3 ZN; F38 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35555.625</td>
    <td align="right">  35555.625</td>
    <td align="right">   0.770633</td>
    <td align="right"> 0.00077770</td>
    <td align="right">    456.966</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.770633</td>
    <td align="right"> 0.92011960</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     0.3681</td>
    <td align="right">   0.375492</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35555.63</td>
    <td align="right">   35555.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.92011960</td>
    <td align="right">   0.770633</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 0.77762318</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35555.63</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.55493565</td>
    <td align="right">    72.0103</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00608218</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00592078</td>
    <td align="right">    35.9592</td>
    <td align="right">   58034.40</td>
    <td align="right">       0.00</td>
    <td align="right">   22221.11</td>
    <td align="right">   22221.11</td>
    <td align="right"> 0.92011960</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN; F4-F12 OFFICE_CLASSROOM ZN; F4-F12 OFFICE_CONFROOM_1 ZN; F4-F12 OFFICE_CONFROOM_2 ZN; F4-F12 OFFICE_CORRIDOR ZN; F4-F12 OFFICE_DINING ZN; F4-F12 OFFICE_ELEC ZN; F4-F12 OFFICE_ELEVATORLOBBY ZN; F4-F12 OFFICE_ELEVATORSHAFT_1 ZN; F4-F12 OFFICE_ELEVATORSHAFT_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN; F4-F12 OFFICE_MECH ZN; F4-F12 OFFICE_OPENOFFICE_1 ZN; F4-F12 OFFICE_OPENOFFICE_2 ZN; F4-F12 OFFICE_OPENOFFICE_3 ZN; F4-F12 OFFICE_OPENOFFICE_4 ZN; F4-F12 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 891084.980</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.477471</td>
    <td align="right"> 0.03783375</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.0767</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.477471</td>
    <td align="right">48.32923683</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">    11.5076</td>
    <td align="right">  11.281965</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  891084.98</td>
    <td align="right">  724911.42</td>
    <td align="right">     1.0000</td>
    <td align="right">48.32923683</td>
    <td align="right">  40.477471</td>
    <td align="right">      25.74</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00981022</td>
    <td align="right">    50872.3</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32434.5</td>
    <td align="right">37.82988857</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  90348.947</td>
    <td align="right">  800736.03</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    23.8354</td>
    <td align="right">      24.40</td>
    <td align="right"> 0.00867483</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00910671</td>
    <td align="right">    48.1746</td>
    <td align="right">  481320.95</td>
    <td align="right">       0.00</td>
    <td align="right">  894227.27</td>
    <td align="right">  692932.00</td>
    <td align="right">48.32923683</td>
    <td align="right">      25.74</td>
    <td align="right">      18.08</td>
    <td align="right"> 0.00981022</td>
    <td align="right">    50872.3</td>
    <td align="right">      11.73</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00815920</td>
    <td align="right">    32369.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN; F4-F12 OFFICE_CLASSROOM ZN; F4-F12 OFFICE_CONFROOM_1 ZN; F4-F12 OFFICE_CONFROOM_2 ZN; F4-F12 OFFICE_CORRIDOR ZN; F4-F12 OFFICE_DINING ZN; F4-F12 OFFICE_ELEC ZN; F4-F12 OFFICE_ELEVATORLOBBY ZN; F4-F12 OFFICE_ELEVATORSHAFT_1 ZN; F4-F12 OFFICE_ELEVATORSHAFT_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN; F4-F12 OFFICE_MECH ZN; F4-F12 OFFICE_OPENOFFICE_1 ZN; F4-F12 OFFICE_OPENOFFICE_2 ZN; F4-F12 OFFICE_OPENOFFICE_3 ZN; F4-F12 OFFICE_OPENOFFICE_4 ZN; F4-F12 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 385211.340</td>
    <td align="right"> 385211.340</td>
    <td align="right">  12.143241</td>
    <td align="right"> 0.00842567</td>
    <td align="right">   5147.835</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.477471</td>
    <td align="right">48.32923683</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     3.9878</td>
    <td align="right">   4.068096</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  385211.34</td>
    <td align="right">  385211.34</td>
    <td align="right">     1.0000</td>
    <td align="right">14.49877105</td>
    <td align="right">  12.143241</td>
    <td align="right">     -13.66</td>
    <td align="right">     -13.66</td>
    <td align="right"> 0.00213270</td>
    <td align="right">    -8448.8</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 8.42480660</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  385211.34</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    79.4515</td>
    <td align="right">      22.06</td>
    <td align="right"> 0.00852005</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00627817</td>
    <td align="right">    42.5513</td>
    <td align="right">  156927.99</td>
    <td align="right">       0.00</td>
    <td align="right">  301705.61</td>
    <td align="right">  301705.61</td>
    <td align="right">14.49877105</td>
    <td align="right">       7.22</td>
    <td align="right">       1.83</td>
    <td align="right"> 0.00213270</td>
    <td align="right">    12619.6</td>
    <td align="right">      27.85</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00213270</td>
    <td align="right">    33428.6</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN; F39-F46 RESI_MID_ELEC ZN; F39-F46 RESI_MID_ELEVATORLOBBY ZN; F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN; F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN; F39-F46 RESI_MID_E_APARTMENT ZN; F39-F46 RESI_MID_MECH ZN; F39-F46 RESI_MID_NE_APARTMENT ZN; F39-F46 RESI_MID_NW_APARTMENT ZN; F39-F46 RESI_MID_N_APARTMENT_1 ZN; F39-F46 RESI_MID_N_APARTMENT_2 ZN; F39-F46 RESI_MID_N_APARTMENT_3 ZN; F39-F46 RESI_MID_N_APARTMENT_4 ZN; F39-F46 RESI_MID_SE_APARTMENT ZN; F39-F46 RESI_MID_SW_APARTMENT ZN; F39-F46 RESI_MID_S_APARTMENT_1 ZN; F39-F46 RESI_MID_S_APARTMENT_2 ZN; F39-F46 RESI_MID_S_APARTMENT_3 ZN; F39-F46 RESI_MID_S_APARTMENT_4 ZN; F39-F46 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 215462.619</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.653164</td>
    <td align="right"> 0.00914813</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.653164</td>
    <td align="right"> 6.74975741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     2.7825</td>
    <td align="right">   2.727957</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  215462.62</td>
    <td align="right">  130019.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.74975741</td>
    <td align="right">   5.653164</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32891.5</td>
    <td align="right"> 9.14719366</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   9589.235</td>
    <td align="right">  205873.38</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.4118</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00854888</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00866182</td>
    <td align="right">    46.1456</td>
    <td align="right">  338298.10</td>
    <td align="right">       0.00</td>
    <td align="right">  216042.57</td>
    <td align="right">  129476.80</td>
    <td align="right"> 6.74975741</td>
    <td align="right">      30.30</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.67</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00835475</td>
    <td align="right">    32805.6</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN; F39-F46 RESI_MID_ELEC ZN; F39-F46 RESI_MID_ELEVATORLOBBY ZN; F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN; F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN; F39-F46 RESI_MID_E_APARTMENT ZN; F39-F46 RESI_MID_MECH ZN; F39-F46 RESI_MID_NE_APARTMENT ZN; F39-F46 RESI_MID_NW_APARTMENT ZN; F39-F46 RESI_MID_N_APARTMENT_1 ZN; F39-F46 RESI_MID_N_APARTMENT_2 ZN; F39-F46 RESI_MID_N_APARTMENT_3 ZN; F39-F46 RESI_MID_N_APARTMENT_4 ZN; F39-F46 RESI_MID_SE_APARTMENT ZN; F39-F46 RESI_MID_SW_APARTMENT ZN; F39-F46 RESI_MID_S_APARTMENT_1 ZN; F39-F46 RESI_MID_S_APARTMENT_2 ZN; F39-F46 RESI_MID_S_APARTMENT_3 ZN; F39-F46 RESI_MID_S_APARTMENT_4 ZN; F39-F46 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 260826.794</td>
    <td align="right"> 260826.794</td>
    <td align="right">   5.653164</td>
    <td align="right"> 0.00570502</td>
    <td align="right">   3352.185</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.653164</td>
    <td align="right"> 6.74975741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     2.7002</td>
    <td align="right">   2.754510</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  260826.79</td>
    <td align="right">  260826.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.74975741</td>
    <td align="right">   5.653164</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 5.70444084</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  260826.79</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.4118</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00616171</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00600991</td>
    <td align="right">    36.4612</td>
    <td align="right">  460081.37</td>
    <td align="right">       0.00</td>
    <td align="right">  163008.26</td>
    <td align="right">  163008.26</td>
    <td align="right"> 6.74975741</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN; F47-F54 RESI_MID_ELEC ZN; F47-F54 RESI_MID_ELEVATORLOBBY ZN; F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN; F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN; F47-F54 RESI_MID_E_APARTMENT ZN; F47-F54 RESI_MID_MECH ZN; F47-F54 RESI_MID_NE_APARTMENT ZN; F47-F54 RESI_MID_NW_APARTMENT ZN; F47-F54 RESI_MID_N_APARTMENT_1 ZN; F47-F54 RESI_MID_N_APARTMENT_2 ZN; F47-F54 RESI_MID_N_APARTMENT_3 ZN; F47-F54 RESI_MID_N_APARTMENT_4 ZN; F47-F54 RESI_MID_SE_APARTMENT ZN; F47-F54 RESI_MID_SW_APARTMENT ZN; F47-F54 RESI_MID_S_APARTMENT_1 ZN; F47-F54 RESI_MID_S_APARTMENT_2 ZN; F47-F54 RESI_MID_S_APARTMENT_3 ZN; F47-F54 RESI_MID_S_APARTMENT_4 ZN; F47-F54 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 214198.209</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.619989</td>
    <td align="right"> 0.00909444</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.619989</td>
    <td align="right"> 6.71014745</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     2.7662</td>
    <td align="right">   2.711949</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  214198.21</td>
    <td align="right">  129256.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.71014745</td>
    <td align="right">   5.619989</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32891.5</td>
    <td align="right"> 9.09351470</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   9532.962</td>
    <td align="right">  204665.25</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.8629</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00853467</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00864871</td>
    <td align="right">    46.0769</td>
    <td align="right">  333673.64</td>
    <td align="right">       0.00</td>
    <td align="right">  214774.75</td>
    <td align="right">  128716.98</td>
    <td align="right"> 6.71014745</td>
    <td align="right">      30.30</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.67</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00835475</td>
    <td align="right">    32805.6</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN; F47-F54 RESI_MID_ELEC ZN; F47-F54 RESI_MID_ELEVATORLOBBY ZN; F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN; F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN; F47-F54 RESI_MID_E_APARTMENT ZN; F47-F54 RESI_MID_MECH ZN; F47-F54 RESI_MID_NE_APARTMENT ZN; F47-F54 RESI_MID_NW_APARTMENT ZN; F47-F54 RESI_MID_N_APARTMENT_1 ZN; F47-F54 RESI_MID_N_APARTMENT_2 ZN; F47-F54 RESI_MID_N_APARTMENT_3 ZN; F47-F54 RESI_MID_N_APARTMENT_4 ZN; F47-F54 RESI_MID_SE_APARTMENT ZN; F47-F54 RESI_MID_SW_APARTMENT ZN; F47-F54 RESI_MID_S_APARTMENT_1 ZN; F47-F54 RESI_MID_S_APARTMENT_2 ZN; F47-F54 RESI_MID_S_APARTMENT_3 ZN; F47-F54 RESI_MID_S_APARTMENT_4 ZN; F47-F54 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 259296.170</td>
    <td align="right"> 259296.170</td>
    <td align="right">   5.619989</td>
    <td align="right"> 0.00567154</td>
    <td align="right">   3332.514</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.619989</td>
    <td align="right"> 6.71014745</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     2.6843</td>
    <td align="right">   2.738346</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  259296.17</td>
    <td align="right">  259296.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.71014745</td>
    <td align="right">   5.619989</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 5.67096516</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  259296.17</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.8629</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00617310</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00602402</td>
    <td align="right">    36.5452</td>
    <td align="right">  466810.62</td>
    <td align="right">       0.00</td>
    <td align="right">  162051.67</td>
    <td align="right">  162051.67</td>
    <td align="right"> 6.71014745</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN; F56-F63 HOTEL_MID_NE_GUESTRM ZN; F56-F63 HOTEL_MID_NW_GUESTRM ZN; F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_SE_GUESTRM ZN; F56-F63 HOTEL_MID_SW_GUESTRM ZN; F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 138914.531</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00589804</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8210</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.674945</td>
    <td align="right"> 4.38780650</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     1.7940</td>
    <td align="right">   1.758787</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  138914.53</td>
    <td align="right">   83366.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.38780650</td>
    <td align="right">   3.674945</td>
    <td align="right">      30.04</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.39</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32880.8</td>
    <td align="right"> 5.89744117</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   6281.248</td>
    <td align="right">  132633.28</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 3.67494547</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853244</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853759</td>
    <td align="right">    45.5677</td>
    <td align="right">  291100.72</td>
    <td align="right">       0.00</td>
    <td align="right">  139288.48</td>
    <td align="right">   83012.49</td>
    <td align="right"> 4.38780650</td>
    <td align="right">      30.04</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.66</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00835405</td>
    <td align="right">    32795.5</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN; F56-F63 HOTEL_MID_NE_GUESTRM ZN; F56-F63 HOTEL_MID_NW_GUESTRM ZN; F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_SE_GUESTRM ZN; F56-F63 HOTEL_MID_SW_GUESTRM ZN; F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 169555.353</td>
    <td align="right"> 169555.353</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00370866</td>
    <td align="right">   2179.151</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.674945</td>
    <td align="right"> 4.38780650</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.7553</td>
    <td align="right">   1.790621</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  169555.35</td>
    <td align="right">  169555.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.38780650</td>
    <td align="right">   3.674945</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 3.70827884</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  169555.35</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 3.67494547</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00658107</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00644402</td>
    <td align="right">    38.9596</td>
    <td align="right">  453717.32</td>
    <td align="right">       0.00</td>
    <td align="right">  105966.58</td>
    <td align="right">  105966.58</td>
    <td align="right"> 4.38780650</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN; F64-F70 HOTEL_MID_NE_GUESTRM ZN; F64-F70 HOTEL_MID_NW_GUESTRM ZN; F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_SE_GUESTRM ZN; F64-F70 HOTEL_MID_SW_GUESTRM ZN; F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 119514.482</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00507435</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8210</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.215577</td>
    <td align="right"> 3.83933069</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.31295477</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7743445.07</td>
    <td align="right">     1.5434</td>
    <td align="right">   1.513164</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119514.48</td>
    <td align="right">   71724.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.83933069</td>
    <td align="right">   3.215577</td>
    <td align="right">      30.04</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.91</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33411.0</td>
    <td align="right"> 5.07383653</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   3442.048</td>
    <td align="right">  116072.43</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 3.21557729</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853308</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853826</td>
    <td align="right">    45.5712</td>
    <td align="right">  253650.51</td>
    <td align="right">       0.00</td>
    <td align="right">  119855.39</td>
    <td align="right">   71672.60</td>
    <td align="right"> 3.83933069</td>
    <td align="right">      30.04</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.91</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00846425</td>
    <td align="right">    33322.2</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN; F64-F70 HOTEL_MID_NE_GUESTRM ZN; F64-F70 HOTEL_MID_NW_GUESTRM ZN; F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_SE_GUESTRM ZN; F64-F70 HOTEL_MID_SW_GUESTRM ZN; F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 148360.934</td>
    <td align="right"> 148360.934</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00324507</td>
    <td align="right">   1906.757</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.215577</td>
    <td align="right"> 3.83933069</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">207.09457230</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9659650.20</td>
    <td align="right">     1.5359</td>
    <td align="right">   1.566793</td>
