    <td align="right">     145.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   48964.34</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     734.00</td>
    <td align="right">      30.16</td>
    <td align="right">01-FEB-21:00</td>
    <td align="right">  129510.48</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  111954.51</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  111954.51</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     684.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  129510.48</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     684.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  129510.48</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     204.16</td>
    <td align="right">       1.71</td>
    <td align="right">05-FEB-08:30</td>
    <td align="right">   60297.02</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      33.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   45794.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      33.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   45794.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     170.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60297.02</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     170.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60297.02</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      49.39</td>
    <td align="right">       1.03</td>
    <td align="right">13-FEB-16:30</td>
    <td align="right">    7754.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7754.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7754.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      34.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6538.38</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      34.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6538.38</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      49.16</td>
    <td align="right">       4.00</td>
    <td align="right">16-FEB-17:30</td>
    <td align="right">   14104.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   14104.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   14104.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7195.49</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7195.49</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      48.83</td>
    <td align="right">       0.24</td>
    <td align="right">25-FEB-15:30</td>
    <td align="right">    7554.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7554.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7554.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4603.74</td>
    <td align="right">21-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4603.74</td>
    <td align="right">21-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.60</td>
    <td align="right">       0.02</td>
    <td align="right">25-DEC-18:00</td>
    <td align="right">    1164.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1164.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1164.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     488.76</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     488.76</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       6.11</td>
    <td align="right">       0.41</td>
    <td align="right">27-DEC-08:30</td>
    <td align="right">    1577.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    1577.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    1577.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     745.79</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     745.79</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.13</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.13</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.02</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.88</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.09</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.09</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.02</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.88</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.02</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.88</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.06</td>
    <td align="right">       0.27</td>
    <td align="right">15-MAR-19:00</td>
    <td align="right">    8543.35</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    6510.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    6510.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      24.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8543.35</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      24.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8543.35</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.47</td>
    <td align="right">    1424.84</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20855.04</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.47</td>
    <td align="right">    1424.84</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20855.04</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.47</td>
    <td align="right">    1424.84</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20855.04</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.36</td>
    <td align="right">       0.26</td>
    <td align="right">07-MAR-20:00</td>
    <td align="right">    1313.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     554.24</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     554.24</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     143.06</td>
    <td align="right">       1.89</td>
    <td align="right">08-JUN-15:30</td>
    <td align="right">   27153.30</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      97.82</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-01:30</td>
    <td align="right">   27153.30</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      97.82</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-01:30</td>
    <td align="right">   27153.30</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      45.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11262.10</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      45.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11262.10</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      24.94</td>
    <td align="right">       0.52</td>
    <td align="right">12-MAR-11:30</td>
    <td align="right">    6578.46</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4157.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4157.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6578.46</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6578.46</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.36</td>
    <td align="right">       0.12</td>
    <td align="right">13-DEC-20:00</td>
    <td align="right">    1479.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1479.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1479.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     581.51</td>
    <td align="right">24-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     581.51</td>
    <td align="right">24-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      26.15</td>
    <td align="right">       0.32</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">    7044.89</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3946.79</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3946.79</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7044.89</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7044.89</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     107.11</td>
    <td align="right">       2.07</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">   19212.57</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       6.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15849.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       6.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15849.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     100.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   19212.57</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     100.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   19212.57</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      43.87</td>
    <td align="right">       0.72</td>
    <td align="right">02-JUN-13:30</td>
    <td align="right">   10457.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   10457.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   10457.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      22.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3365.82</td>
    <td align="right">25-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      22.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3365.82</td>
    <td align="right">25-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   20600.10</td>
    <td align="right">   27041.01</td>
    <td align="right">25-AUG-03:00</td>
    <td align="right"> 6671983.45</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   12447.67</td>
    <td align="right">   27033.52</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024833.99</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.67</td>
    <td align="right">   27033.52</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024833.99</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.67</td>
    <td align="right">   27033.52</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024833.99</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   40800.90</td>
    <td align="right">   10993.50</td>
    <td align="right">25-SEP-04:30</td>
    <td align="right"> 8517900.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    8166.24</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6266781.06</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    8152.43</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6259843.75</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    8152.43</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6259843.75</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   15863.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7275659.04</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">   16056.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right"> 2858735.76</td>
    <td align="right">06-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">     714.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 1700231.99</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   56006.67</td>
    <td align="right">   25058.61</td>
    <td align="right">12-SEP-03:00</td>
    <td align="right">15900855.41</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.67</td>
    <td align="right">   27033.52</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024833.99</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.67</td>
    <td align="right">   27033.52</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024833.99</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   16296.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7303781.97</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   19336.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 8325018.82</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   19336.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 8325018.82</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.06</td>
    <td align="right">  -11891.91</td>
    <td align="right">16-FEB-19:30</td>
    <td align="right">   -2242.70</td>
    <td align="right">22-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    8132.03</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6216510.51</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:05</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.360</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.806</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.532</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.149</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.357</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.613</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">    -29.359</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.684</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.504</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.257</td>
    <td align="right">    -39.924</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.722</td>
    <td align="right">      3.941</td>
    <td align="right">     28.415</td>
    <td align="right">     50.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     23.818</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.314</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.853</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.207</td>
    <td align="right">     -7.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.329</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.747</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.374</td>
    <td align="right">    -39.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.138</td>
    <td align="right">      3.527</td>
    <td align="right">     11.167</td>
    <td align="right">     76.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.797</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.399</td>
    <td align="right">    -16.799</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.105</td>
    <td align="right">   -181.153</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.444</td>
    <td align="right">     66.996</td>
    <td align="right">     91.922</td>
    <td align="right">    119.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.017</td>
    <td align="right">      0.000</td>
    <td align="right">    -86.535</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.816</td>
    <td align="right">    -38.101</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.181</td>
    <td align="right">    -41.164</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.112</td>
    <td align="right">      9.896</td>
    <td align="right">     11.167</td>
    <td align="right">     78.850</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.570</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.403</td>
    <td align="right">    -23.072</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.371</td>
    <td align="right">    -10.264</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.028</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.659</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.847</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.171</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.409</td>
    <td align="right">    -36.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.211</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     53.794</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.577</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.298</td>
    <td align="right">     -6.222</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.954</td>
    <td align="right">    -13.043</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.297</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.630</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.273</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.923</td>
    <td align="right">   -191.747</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.974</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.789</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.007</td>
    <td align="right">    -26.146</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.447</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.465</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.084</td>
    <td align="right">    -61.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.044</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.423</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.580</td>
    <td align="right">    -56.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.662</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.485</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.272</td>
    <td align="right">    -53.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.680</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -39.833</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.903</td>
    <td align="right">    -26.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.432</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.394</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     60.251</td>
    <td align="right">   -117.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.043</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    216.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -187.489</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.795</td>
    <td align="right">    -25.498</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.228</td>
    <td align="right">   -106.889</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.576</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    214.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.788</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.334</td>
    <td align="right">    -40.578</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.967</td>
    <td align="right">   -108.546</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.914</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    201.911</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -159.027</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.665</td>
    <td align="right">    -13.924</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     51.716</td>
    <td align="right">    -43.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.787</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     71.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     10.389</td>
    <td align="right">      0.000</td>
    <td align="right">   -123.505</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.234</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     70.133</td>
    <td align="right">   -328.976</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.298</td>
    <td align="right">     39.196</td>
    <td align="right">    132.704</td>
    <td align="right">    456.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -327.644</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.955</td>
    <td align="right">    -64.862</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.387</td>
    <td align="right">   -548.345</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.215</td>
    <td align="right">     80.724</td>
    <td align="right">    235.783</td>
    <td align="right">    839.971</td>
    <td align="right">      0.000</td>
    <td align="right">      0.019</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.511</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.283</td>
    <td align="right">   -250.960</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     75.847</td>
    <td align="right">   -294.528</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.707</td>
    <td align="right">     39.696</td>
    <td align="right">    134.808</td>
    <td align="right">    367.790</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -311.103</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.916</td>
    <td align="right">    -36.314</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    118.389</td>
    <td align="right">   -233.629</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.936</td>
    <td align="right">     80.627</td>
    <td align="right">    223.825</td>
    <td align="right">    140.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.019</td>
    <td align="right">     62.138</td>
    <td align="right">      0.000</td>
    <td align="right">   -433.320</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.735</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.579</td>
    <td align="right">    -12.983</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.265</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.756</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     64.867</td>
    <td align="right">    -84.957</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.474</td>
    <td align="right">      7.863</td>
    <td align="right">     56.829</td>
    <td align="right">    100.988</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">     29.966</td>
    <td align="right">      0.000</td>
    <td align="right">   -185.280</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.761</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.718</td>
    <td align="right">    -15.899</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.666</td>
    <td align="right">      7.664</td>
    <td align="right">     11.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.297</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.018</td>
    <td align="right">    -98.431</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.595</td>
    <td align="right">      7.707</td>
    <td align="right">     24.411</td>
    <td align="right">    163.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -87.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.897</td>
    <td align="right">    -26.255</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.493</td>
    <td align="right">   -365.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.399</td>
    <td align="right">    126.829</td>
    <td align="right">    181.767</td>
    <td align="right">    236.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -172.193</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.696</td>
    <td align="right">    -72.596</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.122</td>
    <td align="right">   -104.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.534</td>
    <td align="right">     21.633</td>
    <td align="right">     24.411</td>
    <td align="right">    168.482</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.335</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.908</td>
    <td align="right">    -36.746</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.537</td>
    <td align="right">     -9.971</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      5.935</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.544</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.087</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.181</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.549</td>
    <td align="right">    -35.653</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.212</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     53.552</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.892</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.314</td>
    <td align="right">     -6.141</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.229</td>
    <td align="right">    -12.739</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.297</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      6.976</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.017</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.289</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.220</td>
    <td align="right">   -190.290</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.994</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.563</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.044</td>
    <td align="right">    -25.966</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.450</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.685</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.155</td>
    <td align="right">    -61.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.051</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.775</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.640</td>
    <td align="right">    -55.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.669</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.926</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.359</td>
    <td align="right">    -53.129</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.686</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.261</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.935</td>
    <td align="right">    -26.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.435</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.612</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     61.654</td>
    <td align="right">   -116.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.048</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    214.873</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -189.612</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.893</td>
    <td align="right">    -24.769</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.973</td>
    <td align="right">   -105.732</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.580</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    213.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.091</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.405</td>
    <td align="right">    -40.083</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.062</td>
    <td align="right">   -107.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.918</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    200.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">   -160.750</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.756</td>
    <td align="right">    -13.233</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     52.785</td>
    <td align="right">    -42.421</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.789</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     70.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     10.717</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.005</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.303</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     72.067</td>
    <td align="right">   -325.927</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.320</td>
    <td align="right">     39.196</td>
    <td align="right">    132.704</td>
    <td align="right">    454.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.023</td>
    <td align="right">      0.000</td>
    <td align="right">   -331.333</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.115</td>
    <td align="right">    -63.955</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.882</td>
    <td align="right">   -542.583</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.250</td>
    <td align="right">     80.724</td>
    <td align="right">    235.783</td>
    <td align="right">    836.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -445.241</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.513</td>
    <td align="right">   -249.820</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     77.911</td>
    <td align="right">   -292.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.729</td>
    <td align="right">     39.696</td>
    <td align="right">    134.808</td>
    <td align="right">    365.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.029</td>
    <td align="right">      0.000</td>
    <td align="right">   -314.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.075</td>
    <td align="right">    -35.256</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    121.262</td>
    <td align="right">   -228.943</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.956</td>
    <td align="right">     80.627</td>
    <td align="right">    223.825</td>
    <td align="right">    138.818</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">     61.954</td>
    <td align="right">      0.000</td>
    <td align="right">   -438.576</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.941</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.599</td>
    <td align="right">    -12.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.266</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.891</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.969</td>
    <td align="right">     -7.579</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.636</td>
    <td align="right">      1.912</td>
    <td align="right">      3.069</td>
    <td align="right">      4.554</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.813</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.228</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.146</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.629</td>
    <td align="right">    -27.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.943</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">     41.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.688</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.254</td>
    <td align="right">     -4.721</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.474</td>
    <td align="right">     -9.705</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.009</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">      7.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.406</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.606</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.234</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.156</td>
    <td align="right">   -146.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.007</td>
    <td align="right">     45.354</td>
    <td align="right">    117.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.229</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.837</td>
    <td align="right">    -20.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.463</td>
    <td align="right">      6.638</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.466</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.723</td>
    <td align="right">    -47.317</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.377</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.621</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.316</td>
    <td align="right">    -43.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.523</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.071</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.893</td>
    <td align="right">    -41.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.537</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.647</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.750</td>
    <td align="right">    -20.145</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.451</td>
    <td align="right">     11.424</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.076</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.900</td>
    <td align="right">    -89.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.708</td>
    <td align="right">     15.323</td>
    <td align="right">     23.600</td>
    <td align="right">    166.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.917</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.532</td>
    <td align="right">    -18.800</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.678</td>
    <td align="right">    -81.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.786</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">    165.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -99.756</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.137</td>
    <td align="right">    -30.924</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.805</td>
    <td align="right">    -82.794</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.050</td>
    <td align="right">     10.215</td>
    <td align="right">     15.733</td>
    <td align="right">    155.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.182</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.421</td>
    <td align="right">     -9.754</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.789</td>
    <td align="right">    -32.442</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.949</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">     54.213</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      8.583</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.235</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.056</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.332</td>
    <td align="right">   -251.431</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.485</td>
    <td align="right">     30.486</td>
    <td align="right">    103.214</td>
    <td align="right">    351.780</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -260.212</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.522</td>
    <td align="right">    -49.141</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.156</td>
    <td align="right">   -418.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.217</td>
    <td align="right">     62.785</td>
    <td align="right">    183.387</td>
    <td align="right">    648.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -349.523</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.652</td>
    <td align="right">   -193.600</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     61.953</td>
    <td align="right">   -225.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.804</td>
    <td align="right">     30.874</td>
    <td align="right">    104.851</td>
    <td align="right">    283.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -247.072</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.489</td>
    <td align="right">    -26.714</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     96.256</td>
    <td align="right">   -175.304</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.983</td>
    <td align="right">     62.710</td>
    <td align="right">    174.086</td>
    <td align="right">    106.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">     48.413</td>
    <td align="right">      0.000</td>
    <td align="right">   -344.641</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.193</td>
    <td align="right">     -0.010</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.481</td>
    <td align="right">     -9.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.763</td>
    <td align="right">      4.916</td>
    <td align="right">      9.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.223</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      1.388</td>
    <td align="right">     -0.394</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.364</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.421</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      5.818</td>
    <td align="right">     -6.180</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.386</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     20.431</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.146</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.177</td>
    <td align="right">     -9.727</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">     10.788</td>
    <td align="right">     -7.361</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.283</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.924</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     25.234</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.192</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.309</td>
    <td align="right">     -5.463</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">     10.820</td>
    <td align="right">     -8.510</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.226</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     30.826</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.186</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.309</td>
    <td align="right">     -7.204</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      4.641</td>
    <td align="right">     -2.153</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.284</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.758</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.843</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.716</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.112</td>
    <td align="right">     -2.106</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      4.827</td>
    <td align="right">     -1.633</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.214</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.275</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.871</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.713</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.112</td>
    <td align="right">     -1.430</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      5.161</td>
    <td align="right">     -1.465</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.135</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.496</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.688</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.111</td>
    <td align="right">     -0.267</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      5.201</td>
    <td align="right">     -1.794</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.215</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.645</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.856</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.709</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.112</td>
    <td align="right">     -1.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      5.356</td>
    <td align="right">     -7.188</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.289</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.005</td>
    <td align="right">      7.398</td>
    <td align="right">     12.411</td>
    <td align="right">     25.340</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.797</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.177</td>
    <td align="right">    -13.060</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      6.870</td>
    <td align="right">    -11.040</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.386</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     41.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.237</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.315</td>
    <td align="right">    -14.677</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      6.355</td>
    <td align="right">    -12.617</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.961</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.909</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     46.397</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.272</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.319</td>
    <td align="right">    -19.153</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      2.471</td>
    <td align="right">     -4.481</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.767</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.389</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.878</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.697</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.115</td>
    <td align="right">    -11.807</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      2.308</td>
    <td align="right">     -4.183</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.774</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.904</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.885</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.700</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.116</td>
    <td align="right">    -12.454</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      2.301</td>
    <td align="right">     -4.170</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.747</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.461</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.889</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.691</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.115</td>
    <td align="right">    -12.059</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      2.372</td>
    <td align="right">     -4.699</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.752</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.191</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.878</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.671</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.115</td>
    <td align="right">    -12.334</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.805</td>
    <td align="right">     -8.725</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.394</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.879</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.603</td>
    <td align="right">   -371.876</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.502</td>
    <td align="right">     79.646</td>
    <td align="right">    157.935</td>
    <td align="right">    289.604</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -221.107</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.343</td>
    <td align="right">    -20.980</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      5.570</td>
    <td align="right">     -8.509</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.739</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.886</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     42.617</td>
    <td align="right">    -78.321</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.314</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.370</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    160.633</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -140.452</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.468</td>
    <td align="right">    -26.985</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     84.724</td>
    <td align="right">    -92.495</td>
    <td align="right">      0.000</td>
    <td align="right">    -76.517</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.763</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    197.287</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -237.267</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.553</td>
    <td align="right">     -9.242</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     86.446</td>
    <td align="right">   -102.731</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.640</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    241.779</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -246.717</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.563</td>
    <td align="right">    -11.763</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     39.055</td>
    <td align="right">    -24.394</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.133</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.224</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.679</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     18.810</td>
    <td align="right">      0.000</td>
    <td align="right">    -95.357</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.920</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     27.930</td>
    <td align="right">    -28.274</td>
    <td align="right">      0.000</td>
    <td align="right">    -69.187</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.784</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.319</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.934</td>
    <td align="right">     -9.748</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     31.233</td>
    <td align="right">    -26.078</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.967</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.025</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.838</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      7.773</td>
    <td align="right">      0.000</td>
    <td align="right">    -95.936</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     33.235</td>
    <td align="right">    -28.944</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.475</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.602</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      4.128</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.039</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.929</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     49.937</td>
    <td align="right">   -134.305</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.312</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.270</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    321.408</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -232.032</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.634</td>
    <td align="right">    -51.632</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     49.521</td>
    <td align="right">   -150.275</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.731</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.945</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    364.626</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">   -240.906</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.652</td>
    <td align="right">    -60.820</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     12.536</td>
    <td align="right">    -68.478</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.741</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.634</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.062</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.973</td>
    <td align="right">    -52.686</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      8.711</td>
    <td align="right">    -70.138</td>
    <td align="right">      0.000</td>
    <td align="right">    -76.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.119</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.513</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.580</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.983</td>
    <td align="right">    -69.671</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     10.983</td>
    <td align="right">    -65.649</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.677</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.779</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.946</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.971</td>
    <td align="right">    -50.614</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     13.690</td>
    <td align="right">    -65.316</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.874</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.895</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.464</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.967</td>
    <td align="right">    -50.714</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     28.639</td>
    <td align="right">   -107.282</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.490</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     88.094</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    199.125</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.531</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.506</td>
    <td align="right">    -78.968</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.197</td>
    <td align="right">    -10.661</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.819</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.852</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.159</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.253</td>
    <td align="right">    -36.424</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.209</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     54.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.241</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">     -6.290</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.650</td>
    <td align="right">    -13.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.298</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      7.109</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.207</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.254</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.499</td>
    <td align="right">   -191.340</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.932</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.730</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.962</td>
    <td align="right">    -26.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.444</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.179</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.003</td>
    <td align="right">    -61.714</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.037</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.975</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.509</td>
    <td align="right">    -56.533</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.655</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.975</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.171</td>
    <td align="right">    -53.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.673</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -39.239</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.864</td>
    <td align="right">    -26.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.429</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.114</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     58.659</td>
    <td align="right">   -119.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.038</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    217.380</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">   -185.228</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.673</td>
    <td align="right">    -26.224</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.397</td>
    <td align="right">   -108.301</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.573</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    215.883</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.402</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.245</td>
    <td align="right">    -41.018</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.718</td>
    <td align="right">   -109.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.910</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    203.271</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -157.206</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.553</td>
    <td align="right">    -14.599</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     50.526</td>
    <td align="right">    -44.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.786</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     71.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     10.070</td>
    <td align="right">      0.000</td>
    <td align="right">   -121.892</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.149</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     67.905</td>
    <td align="right">   -332.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.274</td>
    <td align="right">     39.196</td>
    <td align="right">    132.704</td>
    <td align="right">    458.442</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -323.727</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.756</td>
    <td align="right">    -65.589</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.710</td>
    <td align="right">   -555.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.177</td>
    <td align="right">     80.724</td>
    <td align="right">    235.783</td>
    <td align="right">    843.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">   -435.538</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.996</td>
    <td align="right">   -251.868</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     73.543</td>
    <td align="right">   -297.849</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.687</td>
    <td align="right">     39.696</td>
    <td align="right">    134.808</td>
    <td align="right">    370.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -307.354</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.718</td>
    <td align="right">    -36.865</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    115.082</td>
    <td align="right">   -239.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.922</td>
    <td align="right">     80.627</td>
    <td align="right">    223.825</td>
    <td align="right">    142.797</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">     62.985</td>
    <td align="right">      0.000</td>
    <td align="right">   -427.699</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.479</td>
    <td align="right">     -0.015</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.554</td>
    <td align="right">    -13.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.263</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.603</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      5.908</td>
    <td align="right">     -8.072</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.909</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.756</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.927</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     43.521</td>
    <td align="right">    -76.261</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.721</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    159.850</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -141.867</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.520</td>
    <td align="right">    -34.899</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     94.934</td>
    <td align="right">    -84.567</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.308</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.350</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    196.419</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      1.152</td>
    <td align="right">      0.000</td>
    <td align="right">   -238.655</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.624</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     84.103</td>
    <td align="right">   -103.138</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.486</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    240.409</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -249.575</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.660</td>
    <td align="right">    -24.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     35.142</td>
    <td align="right">    -27.770</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.479</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.015</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.345</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      5.013</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.349</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.954</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     34.548</td>
    <td align="right">    -22.874</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.474</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.033</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      3.696</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.567</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.955</td>
    <td align="right">     -0.005</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     36.979</td>
    <td align="right">    -21.373</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.965</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.628</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     14.786</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.336</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.950</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     34.489</td>
    <td align="right">    -27.679</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.945</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.258</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.383</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.978</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.961</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     53.926</td>
    <td align="right">   -127.980</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.011</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    320.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">   -233.751</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.715</td>
    <td align="right">    -47.179</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     49.608</td>
    <td align="right">   -151.363</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.465</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.793</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    363.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.027</td>
    <td align="right">      0.000</td>
    <td align="right">   -242.727</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.739</td>
    <td align="right">    -67.851</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     13.994</td>
    <td align="right">    -64.698</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.849</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.433</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.235</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.508</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.000</td>
    <td align="right">    -49.645</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     10.354</td>
    <td align="right">    -66.789</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.513</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.717</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.831</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.006</td>
    <td align="right">    -59.170</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     10.506</td>
    <td align="right">    -66.103</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.556</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.279</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.194</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.869</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.006</td>
    <td align="right">    -58.483</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     12.651</td>
    <td align="right">    -66.565</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.351</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.479</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.058</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.459</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.004</td>
    <td align="right">    -59.847</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     39.232</td>
    <td align="right">    -93.701</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.475</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    198.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.379</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.532</td>
    <td align="right">    -50.784</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.579</td>
    <td align="right">    -76.114</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.591</td>
    <td align="right">      6.900</td>
    <td align="right">     18.115</td>
    <td align="right">     67.424</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      9.523</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.608</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.413</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.308</td>
    <td align="right">    -11.596</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.391</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -388.254</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -206.498</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.592</td>
    <td align="right">   -319.657</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.471</td>
    <td align="right">     54.700</td>
    <td align="right">    109.686</td>
    <td align="right">    154.916</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    111.796</td>
    <td align="right">      0.000</td>
    <td align="right">   -155.806</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.706</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.863</td>
    <td align="right">    -27.152</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.383</td>
    <td align="right">      4.457</td>
    <td align="right">      6.707</td>
    <td align="right">     36.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.078</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.261</td>
    <td align="right">     -3.252</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.769</td>
    <td align="right">    -23.609</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.418</td>
    <td align="right">      4.679</td>
    <td align="right">      6.707</td>
    <td align="right">     23.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.228</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.790</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.172</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.745</td>
    <td align="right">    -48.394</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.169</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.763</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     54.924</td>
    <td align="right">    -70.043</td>
    <td align="right">      0.000</td>
    <td align="right">   -122.177</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.238</td>
    <td align="right">     62.439</td>
    <td align="right">    127.908</td>
    <td align="right">    183.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -165.415</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.892</td>
    <td align="right">   -109.068</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     66.742</td>
    <td align="right">    -49.445</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.339</td>
    <td align="right">     20.263</td>
    <td align="right">     41.509</td>
    <td align="right">    111.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -141.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.685</td>
    <td align="right">    -22.576</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     69.679</td>
    <td align="right">    -68.607</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.961</td>
    <td align="right">     20.263</td>
    <td align="right">     41.509</td>
    <td align="right">    137.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.700</td>
    <td align="right">    -24.165</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    231.501</td>
    <td align="right">   -108.039</td>
    <td align="right">      0.000</td>
    <td align="right">   -281.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     96.064</td>
    <td align="right">    148.264</td>
    <td align="right">    303.724</td>
    <td align="right">    126.709</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.536</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.642</td>
    <td align="right">    -71.854</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     56.320</td>
    <td align="right">   -103.970</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.475</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.559</td>
    <td align="right">     21.898</td>
    <td align="right">     53.607</td>
    <td align="right">    214.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -166.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.079</td>
    <td align="right">    -36.940</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     47.683</td>
    <td align="right">   -120.483</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.323</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.201</td>
    <td align="right">     21.968</td>
    <td align="right">     53.607</td>
    <td align="right">    248.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -175.028</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.092</td>
    <td align="right">    -36.330</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     80.945</td>
    <td align="right">   -389.292</td>
    <td align="right">      0.000</td>
    <td align="right">   -421.547</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    114.772</td>
    <td align="right">    191.476</td>
    <td align="right">    392.246</td>
    <td align="right">    736.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -424.095</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.013</td>
    <td align="right">   -276.291</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     54.518</td>
    <td align="right">    -86.781</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.501</td>
    <td align="right">     62.439</td>
    <td align="right">    127.908</td>
    <td align="right">    228.429</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -173.287</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.903</td>
    <td align="right">   -126.695</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.734</td>
    <td align="right">    -41.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.756</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.715</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     48.592</td>
    <td align="right">    -61.398</td>
    <td align="right">      0.000</td>
    <td align="right">   -106.902</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.215</td>
    <td align="right">     54.634</td>
    <td align="right">    111.919</td>
    <td align="right">    159.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.203</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.702</td>
    <td align="right">    -93.586</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     59.209</td>
    <td align="right">    -42.874</td>
    <td align="right">      0.000</td>
    <td align="right">    -33.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.687</td>
    <td align="right">     17.730</td>
    <td align="right">     36.320</td>
    <td align="right">     96.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.127</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.516</td>
    <td align="right">    -19.237</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     61.817</td>
    <td align="right">    -59.564</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.357</td>
    <td align="right">     17.730</td>
    <td align="right">     36.320</td>
    <td align="right">    119.886</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -131.279</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.529</td>
    <td align="right">    -20.725</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    205.056</td>
    <td align="right">    -93.610</td>
    <td align="right">      0.000</td>
    <td align="right">   -245.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.140</td>
    <td align="right">    129.731</td>
    <td align="right">    265.759</td>
    <td align="right">    109.534</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -389.236</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.175</td>
    <td align="right">    -61.497</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     50.094</td>
    <td align="right">    -90.231</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.694</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.512</td>
    <td align="right">     19.161</td>
    <td align="right">     46.906</td>
    <td align="right">    186.920</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.932</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.868</td>
    <td align="right">    -31.872</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     42.461</td>
    <td align="right">   -104.704</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.439</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.198</td>
    <td align="right">     19.222</td>
    <td align="right">     46.906</td>
    <td align="right">    216.857</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.456</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.880</td>
    <td align="right">    -31.170</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     72.069</td>
    <td align="right">   -338.143</td>
    <td align="right">      0.000</td>
    <td align="right">   -368.369</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    100.543</td>
    <td align="right">    167.542</td>
    <td align="right">    343.215</td>
    <td align="right">    642.628</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -374.334</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.505</td>
    <td align="right">   -240.657</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     48.231</td>
    <td align="right">    -75.985</td>
    <td align="right">      0.000</td>
    <td align="right">   -108.615</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.570</td>
    <td align="right">     54.634</td>
    <td align="right">    111.919</td>
    <td align="right">    199.105</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -153.157</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.712</td>
    <td align="right">   -108.995</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.400</td>
    <td align="right">    -34.985</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.360</td>
    <td align="right">      6.498</td>
    <td align="right">     17.314</td>
    <td align="right">     25.567</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      8.289</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.446</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.449</td>
    <td align="right">    -34.378</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.361</td>
    <td align="right">      6.489</td>
    <td align="right">     17.314</td>
    <td align="right">     22.279</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     10.138</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.211</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.444</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.391</td>
    <td align="right">     -5.719</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.356</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.434</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      5.813</td>
    <td align="right">    -10.321</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.935</td>
    <td align="right">      7.805</td>
    <td align="right">     15.988</td>
    <td align="right">     22.540</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.430</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.251</td>
    <td align="right">     -9.289</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -184.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.927</td>
    <td align="right">     13.395</td>
    <td align="right">    311.992</td>
    <td align="right">     31.762</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.593</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.297</td>
    <td align="right">   -150.721</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      6.977</td>
    <td align="right">    -13.112</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.065</td>
    <td align="right">      2.737</td>
    <td align="right">      6.701</td>
    <td align="right">     26.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.201</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.272</td>
    <td align="right">     -3.775</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      5.878</td>
    <td align="right">    -15.202</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.822</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.019</td>
    <td align="right">      2.746</td>
    <td align="right">      6.701</td>
    <td align="right">     30.860</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.291</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.273</td>
    <td align="right">     -3.617</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      9.588</td>
    <td align="right">    -50.456</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.263</td>
    <td align="right">     23.935</td>
    <td align="right">     49.031</td>
    <td align="right">     91.494</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.109</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.656</td>
    <td align="right">    -29.950</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.636</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.826</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    -34.397</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.311</td>
    <td align="right">     36.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.503</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.637</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.825</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.032</td>
    <td align="right">    -64.884</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.622</td>
    <td align="right">     73.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.932</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.179</td>
    <td align="right">     -6.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.431</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.847</td>
    <td align="right">     -5.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.876</td>
    <td align="right">      0.000</td>
    <td align="right">     11.863</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.806</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.057</td>
    <td align="right">     -1.860</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">     -7.575</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.651</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.992</td>
    <td align="right">    -15.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.484</td>
    <td align="right">    -59.532</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.033</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.515</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.515</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.670</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.670</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.668</td>
    <td align="right">    -68.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.747</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.618</td>
    <td align="right">    -13.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.871</td>
    <td align="right">     10.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.723</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.157</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.157</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.690</td>
    <td align="right">    -15.572</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.567</td>
    <td align="right">     12.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.170</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.047</td>
    <td align="right">    -15.050</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.534</td>
    <td align="right">    -59.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.268</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.480</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.480</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.635</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.635</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.725</td>
    <td align="right">    -67.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.014</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.631</td>
    <td align="right">    -11.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.547</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.228</td>
    <td align="right">    -46.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.473</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.674</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.674</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.796</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.795</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.381</td>
    <td align="right">    -52.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.853</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">     17.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.070</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">      1.999</td>
    <td align="right">     -0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.922</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.976</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">      2.272</td>
    <td align="right">     -0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.106</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.808</td>
    <td align="right">     -9.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.048</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.908</td>
    <td align="right">    -11.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.186</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     79.922</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -359.756</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    195.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      9.997</td>
    <td align="right">     -0.147</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.460</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">     11.354</td>
    <td align="right">     -0.160</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.919</td>
    <td align="right">    -15.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.424</td>
    <td align="right">    -59.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.751</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.601</td>
    <td align="right">    -68.409</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.427</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     81.553</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -349.743</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    183.789</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">     10.439</td>
    <td align="right">     -0.115</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.629</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">     11.856</td>
    <td align="right">     -0.125</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.686</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.746</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.132</td>
    <td align="right">    -14.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.146</td>
    <td align="right">    -16.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.903</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.819</td>
    <td align="right">      9.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    133.242</td>
    <td align="right">   -243.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     68.568</td>
    <td align="right">      0.000</td>
    <td align="right">    163.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      4.684</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.994</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.509</td>
    <td align="right">     -0.011</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.244</td>
    <td align="right">    -49.575</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.852</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.846</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.846</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.177</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.177</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.866</td>
    <td align="right">    -56.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.757</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.699</td>
    <td align="right">    -75.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.957</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    116.740</td>
    <td align="right">   -208.588</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     59.997</td>
    <td align="right">      0.000</td>
    <td align="right">    141.850</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      1.965</td>
    <td align="right">      0.000</td>
    <td align="right">   -110.608</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.360</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.522</td>
    <td align="right">    -42.578</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.229</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.623</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.623</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.883</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.883</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.059</td>
    <td align="right">    -48.379</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.863</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.664</td>
    <td align="right">    -64.945</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.837</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.716</td>
    <td align="right">    -40.443</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.421</td>
    <td align="right">      0.000</td>
    <td align="right">     21.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     25.352</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.531</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.292</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.329</td>
    <td align="right">     -5.271</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.956</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.368</td>
    <td align="right">     -5.988</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.406</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.470</td>
    <td align="right">     -7.887</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.120</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.724</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.120</td>
    <td align="right">    -22.747</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.292</td>
    <td align="right">    -16.989</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      9.721</td>
    <td align="right">    -25.207</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     15.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.380</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">    145.475</td>
    <td align="right">   -148.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.023</td>
    <td align="right">      9.696</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.741</td>
    <td align="right">     -0.008</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     26.619</td>
    <td align="right">    -57.088</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     31.249</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.784</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">    147.388</td>
    <td align="right">   -146.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      5.724</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.102</td>
    <td align="right">     -0.012</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">    115.838</td>
    <td align="right">   -111.968</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">      1.862</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.747</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.801</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">     16.711</td>
    <td align="right">    -74.637</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     58.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.770</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      6.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.728</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">    143.454</td>
    <td align="right">   -150.894</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">     13.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.297</td>
    <td align="right">     -0.026</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.012</td>
    <td align="right">      6.916</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.928</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.890</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.891</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">      6.654</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.679</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      5.998</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.018</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     97.823</td>
    <td align="right">    -45.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.379</td>
    <td align="right">    -43.231</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   3369.156</td>
    <td align="right">  -4850.314</td>
    <td align="right">   2654.992</td>
    <td align="right"> -18893.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2663.324</td>
    <td align="right">   4772.005</td>
    <td align="right">  12154.861</td>
    <td align="right">  20400.515</td>
    <td align="right">      0.000</td>
    <td align="right">      0.906</td>
    <td align="right">   1672.151</td>
    <td align="right">      0.000</td>
    <td align="right"> -17711.240</td>
    <td align="right">      0.000</td>
    <td align="right">   -250.377</td>
    <td align="right">  -5982.201</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3057.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.07</td>
    <td align="right">     174.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2841.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1260.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1140.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5031.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.26</td>
    <td align="right">     141.24</td>
    <td align="right">     580.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4297.85</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">31-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13655.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.20</td>
    <td align="right">     468.63</td>
    <td align="right">     277.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12904.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">23-MAY-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1603.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1484.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">09-OCT-12:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9691.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     165.62</td>
    <td align="right">     149.30</td>
    <td align="right">     639.90</td>
    <td align="right">   17944.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.33</td>
    <td align="right">   -9206.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">31-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -39112.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     452.60</td>
    <td align="right">    1516.02</td>
    <td align="right">    1518.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35634.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">09-OCT-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10306.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     166.02</td>
    <td align="right">     753.11</td>
    <td align="right">     646.25</td>
    <td align="right">   18966.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.30</td>
    <td align="right">  -10224.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3024.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.59</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3195.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -271.52</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12557.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">    9349.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2809.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4982.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.49</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">     628.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4178.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46295.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43475.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5779.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.94</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5236.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13205.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12128.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12198.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.67</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10890.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12343.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.58</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11035.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5882.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.89</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5282.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -97215.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.43</td>
    <td align="right">     673.26</td>
    <td align="right">   58935.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37378.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62644.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   28997.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32801.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">18-JUN-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67618.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     359.94</td>
    <td align="right">     596.85</td>
    <td align="right">   60670.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6033.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">19-JUN-08:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20148.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     293.47</td>
    <td align="right">     874.24</td>
    <td align="right">     981.63</td>
    <td align="right">   21592.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.30</td>
    <td align="right">   -3586.49</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147176.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.22</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  157994.95</td>
    <td align="right">       0.00</td>
    <td align="right">  -14151.25</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -156570.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      91.91</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  170564.95</td>
    <td align="right">       0.00</td>
    <td align="right">  -19905.08</td>
    <td align="right">       0.00</td>
    <td align="right">     -93.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -141626.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.75</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">   42748.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   95890.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -80558.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.68</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   83452.32</td>
    <td align="right">       0.00</td>
    <td align="right">   -8560.85</td>
    <td align="right">       0.00</td>
    <td align="right">     -29.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3191.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.49</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2895.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32892.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.59</td>
    <td align="right">     937.26</td>
    <td align="right">    2883.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29061.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">31-JUL-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3748.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.06</td>
    <td align="right">     167.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3508.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27562.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29644.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -2602.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -93057.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     948.95</td>
    <td align="right">    2997.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93410.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -4283.79</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29393.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31593.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -2719.93</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">10-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2984.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.69</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3502.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -618.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12419.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">    9330.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2691.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4994.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.49</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">     609.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4209.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46059.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43240.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5749.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.95</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5205.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13141.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12064.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12139.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.69</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10831.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12278.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.60</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10970.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5851.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.90</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5251.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -96477.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.43</td>
    <td align="right">     673.26</td>
    <td align="right">   58808.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36769.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62393.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   28911.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32637.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">18-JUN-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67068.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     359.94</td>
    <td align="right">     596.85</td>
    <td align="right">   60544.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5611.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -44.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">19-JUN-08:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20022.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     293.47</td>
    <td align="right">     874.24</td>
    <td align="right">     981.63</td>
    <td align="right">   21516.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.80</td>
    <td align="right">   -3634.98</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146485.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.45</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  157443.97</td>
    <td align="right">       0.00</td>
    <td align="right">  -14289.37</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -155452.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      92.51</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  169632.24</td>
    <td align="right">       0.00</td>
    <td align="right">  -20085.23</td>
    <td align="right">       0.00</td>
    <td align="right">     -99.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -141046.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.82</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">   42522.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   95539.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -80879.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.95</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   83952.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -8738.25</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3174.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2878.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">10-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2329.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.32</td>
    <td align="right">      17.53</td>
    <td align="right">      61.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2739.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -488.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9571.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.38</td>
    <td align="right">     164.64</td>
    <td align="right">    7244.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2017.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3895.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.95</td>
    <td align="right">      38.33</td>
    <td align="right">      99.02</td>
    <td align="right">     463.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3296.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -35677.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.39</td>
    <td align="right">    1766.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33484.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4452.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.97</td>
    <td align="right">      60.88</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4029.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10186.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9348.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9405.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.34</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8387.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9508.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.27</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8491.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4531.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.94</td>
    <td align="right">     104.78</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4064.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74556.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     201.00</td>
    <td align="right">     523.64</td>
    <td align="right">   45659.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28198.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -48249.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     246.61</td>
    <td align="right">     421.35</td>
    <td align="right">   22434.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25158.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">02-JUL-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -51842.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     279.96</td>
    <td align="right">     464.21</td>
    <td align="right">   46786.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4344.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">19-JUN-08:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15482.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     228.25</td>
    <td align="right">     679.97</td>
    <td align="right">     763.49</td>
    <td align="right">   16683.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.42</td>
    <td align="right">   -2866.21</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -113508.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.96</td>
    <td align="right">     506.66</td>
    <td align="right">    2081.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  122128.33</td>
    <td align="right">       0.00</td>
    <td align="right">  -11209.69</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120222.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.35</td>
    <td align="right">     900.21</td>
    <td align="right">    3698.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  131382.37</td>
    <td align="right">       0.00</td>
    <td align="right">  -15749.30</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -109439.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.85</td>
    <td align="right">     203.82</td>
    <td align="right">    2114.45</td>
    <td align="right">   32950.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74169.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -63121.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.55</td>
    <td align="right">     854.56</td>
    <td align="right">    3510.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65630.06</td>
    <td align="right">       0.00</td>
    <td align="right">   -6913.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2457.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">      45.09</td>
    <td align="right">     181.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2227.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -306.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -304.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -232.03</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -5832.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -433.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     122.03</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">    2580.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3286.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">21-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6390.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -465.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     130.95</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    4023.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2461.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7064.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -484.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.75</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7305.58</td>
    <td align="right">       0.00</td>
    <td align="right">     -58.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2145.60</td>
    <td align="right">       0.00</td>
    <td align="right">    -416.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     132.40</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     184.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2033.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2110.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -405.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.42</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">      34.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2134.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2123.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -406.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      74.89</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     190.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2052.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2208.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -417.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     124.21</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     182.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2107.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6535.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -737.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     149.95</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7088.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -150.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6706.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -481.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     128.48</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    1545.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5273.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7339.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -512.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     234.01</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8015.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -635.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2713.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -431.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      64.78</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3072.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -202.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2639.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -425.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3051.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -197.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">04-SEP-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2645.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -404.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.03</td>
    <td align="right">     638.26</td>
    <td align="right">    4357.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1965.13</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2796.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -426.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      61.84</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3147.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -198.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -657.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -185.73</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -41195.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4027.13</td>
    <td align="right">    1328.36</td>
    <td align="right">   10665.54</td>
    <td align="right">   49344.14</td>
    <td align="right">       0.00</td>
    <td align="right">      11.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24180.84</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">05-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -5133.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -2457.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6634.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -55749.79</td>
    <td align="right">       0.00</td>
    <td align="right">   -3872.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     447.81</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   20111.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36856.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">19-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -64770.43</td>
    <td align="right">       0.00</td>
    <td align="right">   -3256.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     968.16</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   28963.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36210.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -70133.85</td>
    <td align="right">       0.00</td>
    <td align="right">   -4336.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.40</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73784.11</td>
    <td align="right">       0.00</td>
    <td align="right">   -1652.46</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19063.22</td>
    <td align="right">       0.00</td>
    <td align="right">   -3096.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     493.23</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20116.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -133.94</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -16086.79</td>
    <td align="right">       0.00</td>
    <td align="right">   -3568.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1987.91</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    1280.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14696.52</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -17812.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -3502.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     956.94</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">    1299.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17367.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18031.85</td>
    <td align="right">       0.00</td>
    <td align="right">   -3655.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1399.24</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    1184.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17412.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -67851.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -4377.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     828.27</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   75362.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -5872.74</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -77665.53</td>
    <td align="right">       0.00</td>
    <td align="right">   -4675.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     743.93</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   86279.62</td>
    <td align="right">       0.00</td>
    <td align="right">   -6590.11</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24762.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -3975.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     846.43</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28284.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -2081.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -23741.72</td>
    <td align="right">       0.00</td>
    <td align="right">   -3919.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1706.85</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26271.92</td>
    <td align="right">       0.00</td>
    <td align="right">   -2006.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24121.67</td>
    <td align="right">       0.00</td>
    <td align="right">   -3823.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.85</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27760.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -1966.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24609.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -3877.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     434.37</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28376.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -2013.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -63386.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -5052.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2093.16</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66126.35</td>
    <td align="right">       0.00</td>
    <td align="right">   -1997.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3040.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.59</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3198.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -258.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12705.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">    9372.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2933.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4961.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.48</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">     649.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4136.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44868.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42049.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5812.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.92</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5269.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13270.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12193.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12265.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.08</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10957.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12413.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.56</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11105.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5914.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.88</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5315.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -97995.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.43</td>
    <td align="right">     673.26</td>
    <td align="right">   59074.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   38018.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -29.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62949.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   29095.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33008.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">18-JUN-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -68271.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     359.94</td>
    <td align="right">     596.85</td>
    <td align="right">   60822.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6533.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">21-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20321.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.62</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   11803.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8020.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147999.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.91</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  158689.58</td>
    <td align="right">       0.00</td>
    <td align="right">  -14023.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -157725.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      91.28</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  171535.65</td>
    <td align="right">       0.00</td>
    <td align="right">  -19729.03</td>
    <td align="right">       0.00</td>
    <td align="right">     -85.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -142328.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.57</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">   42995.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   96342.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -80116.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.39</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   82836.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -8388.81</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3210.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.48</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2914.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">05-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -5070.49</td>
    <td align="right">       0.00</td>
    <td align="right">   -2452.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6565.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">19-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -55971.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -3728.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     894.84</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   23921.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32682.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62015.58</td>
    <td align="right">       0.00</td>
    <td align="right">   -3330.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     442.11</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   24543.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   38467.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -69429.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -4373.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1236.01</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   72420.83</td>
    <td align="right">       0.00</td>
    <td align="right">   -1764.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18935.58</td>
    <td align="right">       0.00</td>
    <td align="right">   -3539.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1192.83</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">    1222.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18369.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18071.97</td>
    <td align="right">       0.00</td>
    <td align="right">   -3476.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     962.78</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    1279.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17615.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18388.66</td>
    <td align="right">       0.00</td>
    <td align="right">   -3002.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     489.61</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19310.34</td>
    <td align="right">       0.00</td>
    <td align="right">     -92.85</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18071.92</td>
    <td align="right">       0.00</td>
    <td align="right">   -3655.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1390.80</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    1143.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17503.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -66269.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -4373.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     827.59</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73854.59</td>
    <td align="right">       0.00</td>
    <td align="right">   -5949.04</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -77499.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -4647.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     753.37</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   86130.09</td>
    <td align="right">       0.00</td>
    <td align="right">   -6643.93</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24310.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -3927.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     440.38</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28197.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -2088.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">09-OCT-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -23952.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -3646.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1047.36</td>
    <td align="right">     160.26</td>
    <td align="right">    5105.98</td>
    <td align="right">   41166.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.44</td>
    <td align="right">  -19875.80</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">04-SEP-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24026.64</td>
    <td align="right">       0.00</td>
    <td align="right">   -3606.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     496.47</td>
    <td align="right">     160.26</td>
    <td align="right">    5106.05</td>
    <td align="right">   32658.36</td>
    <td align="right">       0.00</td>
    <td align="right">       1.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10789.12</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24514.72</td>
    <td align="right">       0.00</td>
    <td align="right">   -3925.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1275.97</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27540.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -2064.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62128.52</td>
    <td align="right">       0.00</td>
    <td align="right">   -4918.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     862.72</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65933.06</td>
    <td align="right">       0.00</td>
    <td align="right">   -1965.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">10-OCT-13:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8572.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.87</td>
    <td align="right">      87.04</td>
    <td align="right">    1223.29</td>
    <td align="right">   13179.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.01</td>
    <td align="right">   -6377.73</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -749.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -93.72</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">12-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -55180.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.90</td>
    <td align="right">   20666.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34338.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">21-JUN-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27282.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2796.81</td>
    <td align="right">     857.51</td>
    <td align="right">    7407.19</td>
    <td align="right">   22947.57</td>
    <td align="right">       0.00</td>
    <td align="right">      23.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6749.90</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">04-SEP-15:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6388.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     126.76</td>
    <td align="right">      31.29</td>
    <td align="right">     452.93</td>
    <td align="right">    8527.26</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2750.42</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5725.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.92</td>
    <td align="right">      32.26</td>
    <td align="right">     452.93</td>
    <td align="right">    8297.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3168.66</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3469.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1136.98</td>
    <td align="right">    2594.03</td>
    <td align="right">    3011.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3272.44</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -76312.44</td>
    <td align="right">       0.00</td>
    <td align="right">   -6343.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1421.70</td>
    <td align="right">    2788.70</td>
    <td align="right">    5213.64</td>
    <td align="right">   13260.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   59982.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -42191.85</td>
    <td align="right">       0.00</td>
    <td align="right">   -2218.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     385.61</td>
    <td align="right">     904.99</td>
    <td align="right">    1691.94</td>
    <td align="right">    7369.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34070.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -47711.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -2360.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     336.18</td>
    <td align="right">     904.99</td>
    <td align="right">    1691.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48983.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -1830.93</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -106026.64</td>
    <td align="right">       0.00</td>
    <td align="right">  -17487.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2864.55</td>
    <td align="right">    6621.92</td>
    <td align="right">   12380.09</td>
    <td align="right">    2728.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   98957.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62399.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -3074.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     424.80</td>
    <td align="right">     529.21</td>
    <td align="right">    2185.06</td>
    <td align="right">    7608.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   54744.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -61285.53</td>
    <td align="right">       0.00</td>
    <td align="right">   -3174.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     375.12</td>
    <td align="right">    1091.14</td>
    <td align="right">    2073.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66429.73</td>
    <td align="right">       0.00</td>
    <td align="right">   -5491.72</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -140924.54</td>
    <td align="right">       0.00</td>
    <td align="right">  -26110.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2496.15</td>
    <td align="right">    7984.00</td>
    <td align="right">   15174.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  154647.07</td>
    <td align="right">       0.00</td>
    <td align="right">  -13213.86</td>
    <td align="right">       0.00</td>
    <td align="right">     -53.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72131.31</td>
    <td align="right">       0.00</td>
    <td align="right">   -6683.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1342.71</td>
    <td align="right">    2788.70</td>
    <td align="right">    5213.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   71802.59</td>
    <td align="right">       0.00</td>
    <td align="right">   -2320.76</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3108.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     994.86</td>
    <td align="right">    2269.78</td>
    <td align="right">    2634.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2790.93</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -67255.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -4524.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1141.16</td>
    <td align="right">    2259.36</td>
    <td align="right">    4303.38</td>
    <td align="right">   20160.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43938.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -37753.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -1929.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     339.32</td>
    <td align="right">     791.87</td>
    <td align="right">    1480.45</td>
    <td align="right">    6406.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30675.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -41201.91</td>
    <td align="right">       0.00</td>
    <td align="right">   -2064.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     295.95</td>
    <td align="right">     791.87</td>
    <td align="right">    1480.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42357.06</td>
    <td align="right">       0.00</td>
    <td align="right">   -1646.78</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -92147.99</td>
    <td align="right">       0.00</td>
    <td align="right">  -15279.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2515.84</td>
    <td align="right">    5794.18</td>
    <td align="right">   10832.58</td>
    <td align="right">    2250.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   86068.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -34.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -53827.20</td>
    <td align="right">       0.00</td>
    <td align="right">   -2688.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     374.12</td>
    <td align="right">     463.06</td>
    <td align="right">    1911.93</td>
    <td align="right">    6607.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   47173.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -53041.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -2775.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     330.16</td>
    <td align="right">     954.75</td>
    <td align="right">    1814.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   57590.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -4856.82</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -121846.32</td>
    <td align="right">       0.00</td>
    <td align="right">  -22830.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2193.81</td>
    <td align="right">    6986.00</td>
    <td align="right">   13277.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  133955.99</td>
    <td align="right">       0.00</td>
    <td align="right">  -11689.31</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62408.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -5860.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1173.60</td>
    <td align="right">    2440.11</td>
    <td align="right">    4561.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   62205.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2100.55</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">20-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6538.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.05</td>
    <td align="right">     247.23</td>
    <td align="right">     389.75</td>
    <td align="right">    9310.20</td>
    <td align="right">       0.00</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3460.79</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">21-JUN-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4604.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     441.47</td>
    <td align="right">     123.62</td>
    <td align="right">    1169.24</td>
    <td align="right">    6274.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.64</td>
    <td align="right">   -3403.83</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1866.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1747.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">19-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -10769.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -654.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     150.63</td>
    <td align="right">     322.77</td>
    <td align="right">     614.77</td>
    <td align="right">    3394.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6945.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30393.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     604.82</td>
    <td align="right">    6429.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23845.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -484.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7938.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -387.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.79</td>
    <td align="right">      66.15</td>
    <td align="right">     273.13</td>
    <td align="right">     925.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7012.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7728.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -400.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.77</td>
    <td align="right">     136.39</td>
    <td align="right">     259.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8401.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -711.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18491.16</td>
    <td align="right">       0.00</td>
    <td align="right">   -3301.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     300.37</td>
    <td align="right">     998.00</td>
    <td align="right">    1896.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20320.61</td>
    <td align="right">       0.00</td>
    <td align="right">   -1716.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -993.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     881.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -576.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     576.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -585.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     585.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6790.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.34</td>
    <td align="right">     548.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6088.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -994.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     882.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13019.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     306.69</td>
    <td align="right">    1097.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11614.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1278.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.90</td>
    <td align="right">      81.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1173.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">31-JUL-05:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">31-JUL-05:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">09-OCT-12:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1521.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.81</td>
    <td align="right">       0.00</td>
    <td align="right">    3123.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.30</td>
    <td align="right">   -1666.90</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1440.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.17</td>
    <td align="right">      93.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1321.09</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3015.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2961.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9972.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.08</td>
    <td align="right">     737.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9029.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3125.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3125.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3175.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3175.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11316.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     235.52</td>
    <td align="right">     843.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10237.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">31-JUL-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2933.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.79</td>
    <td align="right">     163.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2723.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">24-JUL-05:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">24-JUL-05:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">31-JUL-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3301.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.34</td>
    <td align="right">     187.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3061.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2999.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2944.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9925.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.08</td>
    <td align="right">     737.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8982.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3123.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3123.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3172.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3172.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11263.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     235.52</td>
    <td align="right">     843.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10184.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2322.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2279.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7694.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     160.28</td>
    <td align="right">     573.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6960.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2427.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2427.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2465.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2465.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8730.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     183.18</td>
    <td align="right">     655.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7892.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">23-JUL-17:26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2657.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     334.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2322.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -447.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.08</td>
    <td align="right">     368.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -127.51</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -511.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     235.52</td>
    <td align="right">     421.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -145.78</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -554.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      68.69</td>
    <td align="right">     204.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     280.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -631.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.51</td>
    <td align="right">     234.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     318.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">03-SEP-17:56</td>
    <td align="right">       0.00</td>
