    <td align="right">16.72</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">3.66</td>
    <td align="right">30.62</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">599.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">187.47</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">26.06</td>
    <td align="right">4.72</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">44.14</td>
    <td align="right">0.00</td>
    <td align="right">9.28</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">1066.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">333.10</td>
    <td align="right">110.13</td>
    <td align="right">26.71</td>
    <td align="right">83.42</td>
    <td align="right">11</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">42.85</td>
    <td align="right">23.04</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">9.28</td>
    <td align="right">36.24</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">609.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.45</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">20.92</td>
    <td align="right">35.12</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">3.66</td>
    <td align="right">39.29</td>
    <td align="right">30.62</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">1011.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">316.20</td>
    <td align="right">101.35</td>
    <td align="right">24.63</td>
    <td align="right">76.72</td>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">110.37</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">110.87</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">110.37</td>
    <td align="right">111.37</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">36.24</td>
    <td align="right">13.49</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">10.33</td>
    <td align="right">13.49</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">36.09</td>
    <td align="right">38.07</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">35.33</td>
    <td align="right">36.85</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.57</td>
    <td align="right">4.88</td>
    <td align="right">1.64</td>
    <td align="right">3.24</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">8.50</td>
    <td align="right">1.83</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">38.07</td>
    <td align="right">38.07</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">36.85</td>
    <td align="right">39.29</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">23.29</td>
    <td align="right">19.78</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">39.29</td>
    <td align="right">9.28</td>
    <td align="right">30.62</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">538.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">36.24</td>
    <td align="right">23.85</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">23.29</td>
    <td align="right">27.57</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">29.09</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">23.29</td>
    <td align="right">12.33</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">10.81</td>
    <td align="right">13.85</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">10.33</td>
    <td align="right">23.85</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">1.83</td>
    <td align="right">34.04</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">28.18</td>
    <td align="right">39.90</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">137.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.87</td>
    <td align="right">49.21</td>
    <td align="right">13.61</td>
    <td align="right">35.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">3.64</td>
    <td align="right">1.83</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">45.35</td>
    <td align="right">5.86</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">44.14</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">11.72</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">91.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.58</td>
    <td align="right">45.31</td>
    <td align="right">12.69</td>
    <td align="right">32.62</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">42.93</td>
    <td align="right">38.07</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">3.74</td>
    <td align="right">16.72</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">3.66</td>
    <td align="right">30.62</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">599.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">187.47</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">26.06</td>
    <td align="right">4.72</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">44.14</td>
    <td align="right">0.00</td>
    <td align="right">9.28</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">1066.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">333.10</td>
    <td align="right">110.13</td>
    <td align="right">26.71</td>
    <td align="right">83.42</td>
    <td align="right">11</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">42.85</td>
    <td align="right">23.04</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">9.28</td>
    <td align="right">36.24</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">609.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.45</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">20.92</td>
    <td align="right">35.12</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">3.66</td>
    <td align="right">39.29</td>
    <td align="right">30.62</td>
    <td align="right">39.90</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">1011.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">316.20</td>
    <td align="right">101.35</td>
    <td align="right">24.63</td>
    <td align="right">76.72</td>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">144.02</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">144.52</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">144.02</td>
    <td align="right">145.02</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">140.82</td>
    <td align="right">36.24</td>
    <td align="right">13.49</td>
    <td align="right">142.42</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">140.82</td>
    <td align="right">144.02</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">38.81</td>
    <td align="right">12.18</td>
    <td align="right">27.72</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">463.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">144.98</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">44</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">41.48</td>
    <td align="right">19.95</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.39</td>
    <td align="right">46.57</td>
    <td align="right">13.85</td>
    <td align="right">26.05</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">397.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">124.12</td>
    <td align="right">39.02</td>
    <td align="right">9.78</td>
    <td align="right">29.24</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">42.69</td>
    <td align="right">32.97</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.81</td>
    <td align="right">46.57</td>
    <td align="right">26.05</td>
    <td align="right">39.90</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">344.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.53</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">3.88</td>
    <td align="right">32.97</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.76</td>
    <td align="right">26.05</td>
    <td align="right">39.90</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">344.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.52</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">34.93</td>
    <td align="right">33.81</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.05</td>
    <td align="right">38.81</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">27.17</td>
    <td align="right">33.81</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">31.05</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">19.41</td>
    <td align="right">33.81</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.52</td>
    <td align="right">23.29</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">11.64</td>
    <td align="right">33.81</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">15.52</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">5.09</td>
    <td align="right">19.95</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.18</td>
    <td align="right">13.85</td>
    <td align="right">26.05</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">397.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">124.12</td>
    <td align="right">39.02</td>
    <td align="right">9.78</td>
    <td align="right">29.24</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">165.05</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">165.55</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">165.05</td>
    <td align="right">166.06</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">56</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">42.69</td>
    <td align="right">6.93</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.81</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">344.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.53</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">3.88</td>
    <td align="right">6.93</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.76</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">344.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.52</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">11.64</td>
    <td align="right">6.09</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">15.52</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">19.41</td>
    <td align="right">6.09</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.52</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">27.17</td>
    <td align="right">6.09</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">31.05</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">161.85</td>
    <td align="right">34.93</td>
    <td align="right">6.09</td>
    <td align="right">163.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.05</td>
    <td align="right">38.81</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">161.85</td>
    <td align="right">165.05</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">157.64</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">159.24</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">157.64</td>
    <td align="right">160.84</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">157.64</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">159.24</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">157.64</td>
    <td align="right">160.84</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">157.64</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">159.24</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">157.64</td>
    <td align="right">160.84</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">157.64</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">159.24</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">157.64</td>
    <td align="right">160.84</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">157.64</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">159.24</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">157.64</td>
    <td align="right">160.84</td>
    <td align="right">3.20</td>
    <td align="right">5055.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1579.49</td>
    <td align="right">553.49</td>
    <td align="right">137.54</td>
    <td align="right">415.95</td>
    <td align="right">27</td>
    <td align="right">32</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">157.64</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">159.24</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">157.64</td>
    <td align="right">160.84</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">160.84</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">161.35</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">160.84</td>
    <td align="right">161.85</td>
    <td align="right">1.01</td>
    <td align="right">1869.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">42</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">38.81</td>
    <td align="right">12.18</td>
    <td align="right">27.72</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">463.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">144.98</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">41.48</td>
    <td align="right">19.95</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">36.39</td>
    <td align="right">46.57</td>
    <td align="right">13.85</td>
    <td align="right">26.05</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">397.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">124.12</td>
    <td align="right">39.02</td>
    <td align="right">9.78</td>
    <td align="right">29.24</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">42.69</td>
    <td align="right">32.97</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">38.81</td>
    <td align="right">46.57</td>
    <td align="right">26.05</td>
    <td align="right">39.90</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">344.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.53</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">3.88</td>
    <td align="right">32.97</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.76</td>
    <td align="right">26.05</td>
    <td align="right">39.90</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">344.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.52</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">34.93</td>
    <td align="right">33.81</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">31.05</td>
    <td align="right">38.81</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">27.17</td>
    <td align="right">33.81</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">31.05</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">19.41</td>
    <td align="right">33.81</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">15.52</td>
    <td align="right">23.29</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">11.64</td>
    <td align="right">33.81</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">15.52</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">183.98</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">184.48</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">183.98</td>
    <td align="right">184.98</td>
    <td align="right">1.01</td>
    <td align="right">1869.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.96</td>
    <td align="right">173.96</td>
    <td align="right">0.00</td>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">42.69</td>
    <td align="right">6.93</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">38.81</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">344.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.53</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">3.88</td>
    <td align="right">6.93</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.76</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">344.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.52</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">11.64</td>
    <td align="right">6.09</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">15.52</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">19.41</td>
    <td align="right">6.09</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">15.52</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">27.17</td>
    <td align="right">6.09</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">31.05</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">34.93</td>
    <td align="right">6.09</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">31.05</td>
    <td align="right">38.81</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">180.78</td>
    <td align="right">5.09</td>
    <td align="right">19.95</td>
    <td align="right">182.38</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.18</td>
    <td align="right">13.85</td>
    <td align="right">26.05</td>
    <td align="right">180.78</td>
    <td align="right">183.98</td>
    <td align="right">3.20</td>
    <td align="right">397.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">124.12</td>
    <td align="right">39.02</td>
    <td align="right">9.78</td>
    <td align="right">29.24</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">10.33</td>
    <td align="right">13.49</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">36.09</td>
    <td align="right">38.07</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">35.33</td>
    <td align="right">36.85</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.57</td>
    <td align="right">4.88</td>
    <td align="right">1.64</td>
    <td align="right">3.24</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">8.50</td>
    <td align="right">1.83</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">38.07</td>
    <td align="right">38.07</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">36.85</td>
    <td align="right">39.29</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">23.29</td>
    <td align="right">19.78</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">39.29</td>
    <td align="right">9.28</td>
    <td align="right">30.62</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">538.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">36.24</td>
    <td align="right">23.85</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">23.29</td>
    <td align="right">27.57</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">29.09</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">23.29</td>
    <td align="right">12.33</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">10.81</td>
    <td align="right">13.85</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">10.33</td>
    <td align="right">23.85</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">1.83</td>
    <td align="right">34.04</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">28.18</td>
    <td align="right">39.90</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">137.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.87</td>
    <td align="right">49.21</td>
    <td align="right">13.61</td>
    <td align="right">35.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">3.64</td>
    <td align="right">1.83</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">45.35</td>
    <td align="right">5.86</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">44.14</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">11.72</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">91.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.58</td>
    <td align="right">45.31</td>
    <td align="right">12.69</td>
    <td align="right">32.62</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">42.93</td>
    <td align="right">38.07</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">3.74</td>
    <td align="right">16.72</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">3.66</td>
    <td align="right">30.62</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">599.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">187.47</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">26.06</td>
    <td align="right">4.72</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">44.14</td>
    <td align="right">0.00</td>
    <td align="right">9.28</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">1066.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">333.10</td>
    <td align="right">110.13</td>
    <td align="right">26.71</td>
    <td align="right">83.42</td>
    <td align="right">11</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">42.85</td>
    <td align="right">23.04</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">9.28</td>
    <td align="right">36.24</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">609.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.45</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">20.92</td>
    <td align="right">35.12</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">3.66</td>
    <td align="right">39.29</td>
    <td align="right">30.62</td>
    <td align="right">39.90</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">1011.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">316.20</td>
    <td align="right">101.35</td>
    <td align="right">24.63</td>
    <td align="right">76.72</td>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">34.66</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">35.16</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">34.66</td>
    <td align="right">35.66</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.46</td>
    <td align="right">36.24</td>
    <td align="right">13.49</td>
    <td align="right">33.06</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">31.46</td>
    <td align="right">34.66</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">38.81</td>
    <td align="right">12.18</td>
    <td align="right">27.72</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">463.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">144.98</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">41.48</td>
    <td align="right">19.95</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">36.39</td>
    <td align="right">46.57</td>
    <td align="right">13.85</td>
    <td align="right">26.05</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">397.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">124.12</td>
    <td align="right">39.02</td>
    <td align="right">9.78</td>
    <td align="right">29.24</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">42.69</td>
    <td align="right">32.97</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">38.81</td>
    <td align="right">46.57</td>
    <td align="right">26.05</td>
    <td align="right">39.90</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">344.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.53</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">3.88</td>
    <td align="right">32.97</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.76</td>
    <td align="right">26.05</td>
    <td align="right">39.90</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">344.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.52</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">34.93</td>
    <td align="right">33.81</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">31.05</td>
    <td align="right">38.81</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">27.17</td>
    <td align="right">33.81</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">31.05</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">19.41</td>
    <td align="right">33.81</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">15.52</td>
    <td align="right">23.29</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">11.64</td>
    <td align="right">33.81</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">15.52</td>
    <td align="right">27.72</td>
    <td align="right">39.90</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">217.63</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">218.13</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">217.63</td>
    <td align="right">218.63</td>
    <td align="right">1.01</td>
    <td align="right">1869.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.96</td>
    <td align="right">173.96</td>
    <td align="right">0.00</td>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">42.69</td>
    <td align="right">6.93</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">38.81</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">344.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.53</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">3.88</td>
    <td align="right">6.93</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.76</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">344.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.52</td>
    <td align="right">69.18</td>
    <td align="right">18.34</td>
    <td align="right">50.84</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">11.64</td>
    <td align="right">6.09</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">7.76</td>
    <td align="right">15.52</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">19.41</td>
    <td align="right">6.09</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">15.52</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">27.17</td>
    <td align="right">6.09</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">31.05</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">34.93</td>
    <td align="right">6.09</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">31.05</td>
    <td align="right">38.81</td>
    <td align="right">0.00</td>
    <td align="right">12.18</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">302.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">94.52</td>
    <td align="right">24.84</td>
    <td align="right">6.36</td>
    <td align="right">18.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">214.43</td>
    <td align="right">5.09</td>
    <td align="right">19.95</td>
    <td align="right">216.03</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.18</td>
    <td align="right">13.85</td>
    <td align="right">26.05</td>
    <td align="right">214.43</td>
    <td align="right">217.63</td>
    <td align="right">3.20</td>
    <td align="right">397.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">124.12</td>
    <td align="right">39.02</td>
    <td align="right">9.78</td>
    <td align="right">29.24</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">36.67</td>
    <td align="right">4.57</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.76</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">579.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">181.16</td>
    <td align="right">92.67</td>
    <td align="right">23.93</td>
    <td align="right">68.74</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">23.29</td>
    <td align="right">31.68</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">30.01</td>
    <td align="right">33.36</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">245.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">76.65</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">23.44</td>
    <td align="right">22.12</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">3510.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1096.95</td>
    <td align="right">368.15</td>
    <td align="right">91.51</td>
    <td align="right">276.63</td>
    <td align="right">39</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">236.56</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">237.06</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">236.56</td>
    <td align="right">237.56</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">47</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">2.90</td>
    <td align="right">5.79</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">214.67</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.08</td>
    <td align="right">55.60</td>
    <td align="right">15.12</td>
    <td align="right">40.48</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">2.90</td>
    <td align="right">17.37</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">214.67</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.08</td>
    <td align="right">37.07</td>
    <td align="right">9.32</td>
    <td align="right">27.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">233.35</td>
    <td align="right">23.29</td>
    <td align="right">28.03</td>
    <td align="right">234.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">30.01</td>
    <td align="right">233.35</td>
    <td align="right">236.56</td>
    <td align="right">3.20</td>
    <td align="right">289.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">90.58</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">23.29</td>
    <td align="right">21.17</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">10.81</td>
    <td align="right">31.53</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">1194.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">373.10</td>
    <td align="right">39.02</td>
    <td align="right">11.87</td>
    <td align="right">27.15</td>
    <td align="right">47</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">42.17</td>
    <td align="right">15.68</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">32</td>
    <td align="right">1</td>
    <td align="right">37.76</td>
    <td align="right">46.57</td>
    <td align="right">13.85</td>
    <td align="right">17.51</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">103.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.22</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">44.07</td>
    <td align="right">35.71</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">41.57</td>
    <td align="right">46.57</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">133.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.82</td>
    <td align="right">42.77</td>
    <td align="right">12.03</td>
    <td align="right">30.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">2.50</td>
    <td align="right">35.71</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">133.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.82</td>
    <td align="right">42.77</td>
    <td align="right">12.03</td>
    <td align="right">30.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">39.75</td>
    <td align="right">35.71</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">80</td>
    <td align="right">1</td>
    <td align="right">37.92</td>
    <td align="right">41.57</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">97.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">30.60</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">255.48</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">255.99</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">255.48</td>
    <td align="right">256.49</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">55</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">44.07</td>
    <td align="right">5.40</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">41.57</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">172.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.01</td>
    <td align="right">50.58</td>
    <td align="right">13.93</td>
    <td align="right">36.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">23.29</td>
    <td align="right">27.26</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">28.48</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">2.50</td>
    <td align="right">5.40</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">172.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.01</td>
    <td align="right">50.58</td>
    <td align="right">13.93</td>
    <td align="right">36.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">6.83</td>
    <td align="right">5.40</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">80</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">8.66</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">126.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.52</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">252.28</td>
    <td align="right">4.40</td>
    <td align="right">26.65</td>
    <td align="right">253.88</td>
    <td align="right">1</td>
    <td align="right">32</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">8.81</td>
    <td align="right">24.83</td>
    <td align="right">28.48</td>
    <td align="right">252.28</td>
    <td align="right">255.48</td>
    <td align="right">3.20</td>
    <td align="right">103.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.22</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">23.29</td>
    <td align="right">21.17</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">10.81</td>
    <td align="right">31.53</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">1194.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">373.10</td>
    <td align="right">39.02</td>
    <td align="right">11.87</td>
    <td align="right">27.15</td>
    <td align="right">47</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">42.17</td>
    <td align="right">15.68</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">28</td>
    <td align="right">1</td>
    <td align="right">37.76</td>
    <td align="right">46.57</td>
    <td align="right">13.85</td>
    <td align="right">17.51</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">103.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.22</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">44.07</td>
    <td align="right">35.71</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">41.57</td>
    <td align="right">46.57</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">133.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.82</td>
    <td align="right">42.77</td>
    <td align="right">12.03</td>
    <td align="right">30.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">2.50</td>
    <td align="right">35.71</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">133.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.82</td>
    <td align="right">42.77</td>
    <td align="right">12.03</td>
    <td align="right">30.75</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">39.75</td>
    <td align="right">35.71</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">70</td>
    <td align="right">1</td>
    <td align="right">37.92</td>
    <td align="right">41.57</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">97.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">30.60</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">287.03</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">287.53</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">287.03</td>
    <td align="right">288.04</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">55</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">44.07</td>
    <td align="right">5.40</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">41.57</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">172.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.01</td>
    <td align="right">50.58</td>
    <td align="right">13.93</td>
    <td align="right">36.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">23.29</td>
    <td align="right">27.26</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">28.48</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">2.50</td>
    <td align="right">5.40</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">172.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.01</td>
    <td align="right">50.58</td>
    <td align="right">13.93</td>
    <td align="right">36.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">6.83</td>
    <td align="right">5.40</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">70</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">8.66</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">126.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.52</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">283.83</td>
    <td align="right">4.40</td>
    <td align="right">26.65</td>
    <td align="right">285.43</td>
    <td align="right">1</td>
    <td align="right">28</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">8.81</td>
    <td align="right">24.83</td>
    <td align="right">28.48</td>
    <td align="right">283.83</td>
    <td align="right">287.03</td>
    <td align="right">3.20</td>
    <td align="right">103.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.22</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">10.35</td>
    <td align="right">35.71</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">20.70</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">554.17</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">173.16</td>
    <td align="right">93.01</td>
    <td align="right">24.02</td>
    <td align="right">68.99</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">23.29</td>
    <td align="right">22.47</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">10.81</td>
    <td align="right">39.90</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">1332.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">416.45</td>
    <td align="right">55.60</td>
    <td align="right">15.93</td>
    <td align="right">39.67</td>
    <td align="right">55</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">36.23</td>
    <td align="right">35.71</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.88</td>
    <td align="right">46.57</td>
    <td align="right">31.53</td>
    <td align="right">39.90</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">554.17</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">173.16</td>
    <td align="right">93.01</td>
    <td align="right">24.02</td>
    <td align="right">68.99</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">42.17</td>
    <td align="right">15.68</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">37.76</td>
    <td align="right">46.57</td>
    <td align="right">13.85</td>
    <td align="right">17.51</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">103.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.22</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">4.40</td>
    <td align="right">21.17</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">8.81</td>
    <td align="right">13.85</td>
    <td align="right">28.48</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">412.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">128.87</td>
    <td align="right">46.82</td>
    <td align="right">11.63</td>
    <td align="right">35.19</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">303.86</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">304.36</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">303.86</td>
    <td align="right">304.86</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">39</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">44.07</td>
    <td align="right">5.40</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">41.57</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">172.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.01</td>
    <td align="right">50.58</td>
    <td align="right">13.93</td>
    <td align="right">36.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">23.29</td>
    <td align="right">27.26</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">28.48</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">2.50</td>
    <td align="right">5.40</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">172.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.01</td>
    <td align="right">50.58</td>
    <td align="right">13.93</td>
    <td align="right">36.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">300.65</td>
    <td align="right">6.83</td>
    <td align="right">5.40</td>
    <td align="right">302.25</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">8.66</td>
    <td align="right">0.00</td>
    <td align="right">10.81</td>
    <td align="right">300.65</td>
    <td align="right">303.86</td>
    <td align="right">3.20</td>
    <td align="right">126.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.52</td>
    <td align="right">11.71</td>
    <td align="right">3.26</td>
    <td align="right">8.45</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">304.86</td>
    <td align="right">23.29</td>
    <td align="right">18.43</td>
    <td align="right">306.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">23.00</td>
    <td align="right">304.86</td>
    <td align="right">309.07</td>
    <td align="right">4.21</td>
    <td align="right">879.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">209.03</td>
    <td align="right">269.23</td>
    <td align="right">269.23</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">116.13</td>
    <td align="right">4.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.000</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.503</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">58.53</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">365.84</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">58.53</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">731.68</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">365.84</td>
    <td align="right">14.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">4.090</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.593</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">11.41</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.500</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.003</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1010.31</td>
    <td align="right">33.7</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.500</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.003</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.500</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.003</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.642</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.145</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.000</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.503</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.700</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.203</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">4.090</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.593</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.500</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.003</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">998.89</td>
    <td align="right">33.3</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.500</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.003</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.500</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.003</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.642</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.145</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.000</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.503</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.700</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.203</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.642</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.145</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.000</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.503</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.700</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.203</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">144.98</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">124.118</td>
    <td align="right">8.057E-003</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">3.0</td>
    <td align="right">35.844</td>
    <td align="right">2.790E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">107.524</td>
    <td align="right">9.300E-003</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.519</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">31.506</td>
    <td align="right">3.174E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">23.630</td>
    <td align="right">4.232E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.520</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">124.12</td>
    <td align="right">5.0</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">53.766</td>
    <td align="right">1.860E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">107.524</td>
    <td align="right">9.300E-003</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">5.0</td>
    <td align="right">18.904</td>
    <td align="right">5.290E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.520</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">47.261</td>
    <td align="right">2.116E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.520</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1579.49</td>
    <td align="right">63.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">5.490</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.992</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">144.98</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">62.059</td>
    <td align="right">1.611E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">4.0</td>
    <td align="right">26.883</td>
    <td align="right">3.720E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">53.762</td>
    <td align="right">1.860E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">47.260</td>
    <td align="right">2.116E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">47.259</td>
    <td align="right">2.116E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">31.507</td>
    <td align="right">3.174E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">23.630</td>
    <td align="right">4.232E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">4.0</td>
    <td align="right">26.883</td>
    <td align="right">3.720E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">53.762</td>
    <td align="right">1.860E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.521</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">47.260</td>
    <td align="right">2.116E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.521</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">31.507</td>
    <td align="right">3.174E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">62.059</td>
    <td align="right">1.611E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.642</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.145</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">10.441</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.944</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.000</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.503</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">7.965</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.468</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.566</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.700</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.203</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">144.98</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">41.373</td>
    <td align="right">2.417E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">107.532</td>
    <td align="right">9.300E-003</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">53.762</td>
    <td align="right">1.860E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.519</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">31.506</td>
    <td align="right">3.174E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.521</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">5.0</td>
    <td align="right">18.904</td>
    <td align="right">5.290E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">53.766</td>
    <td align="right">1.860E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">107.524</td>
    <td align="right">9.300E-003</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">47.261</td>
    <td align="right">2.116E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">23.630</td>
    <td align="right">4.232E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">94.521</td>
    <td align="right">1.058E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">47.260</td>
    <td align="right">2.116E-002</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">124.118</td>
    <td align="right">8.057E-003</td>
    <td align="right">9.365</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.867</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">181.16</td>
    <td align="right">7.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">76.65</td>
    <td align="right">3.1</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">5.705</td>
    <td align="right">7.503</td>
    <td align="right">536.280</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">549.488</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1096.95</td>
    <td align="right">43.9</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">5.490</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.992</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.042</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.544</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.042</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.544</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">90.58</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.593</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.593</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.593</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">416.45</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">6.997</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.499</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">52.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">52.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">11.733</td>
    <td align="right">7.503</td>
    <td align="right">2419.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2438.807</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.628</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.131</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.593</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">24.991</td>
    <td align="right">4.002E-002</td>
    <td align="right">4.413</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.916</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.503</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.503</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR CORRIDOR PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR CORRIDOR PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_CORRIDOR CORRIDOR PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">116.13</td>
    <td align="right">4.6</td>
    <td align="right">4.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.2</td>
    <td align="right">0.0</td>
    <td align="right">4.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">4.2</td>
    <td align="right">0.0</td>
    <td align="right">4.2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR CORRIDOR PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR CORRIDOR PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">12.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">12.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">13.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">12.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">13.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.7</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">13.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">12.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
    <td align="right">2.7E-002</td>
    <td align="right">6.2</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">13.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
    <td align="right">2.8E-002</td>
    <td align="right">6.6</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BASEMENT_OPENOFFICE OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">365.84</td>
    <td align="right">14.6</td>
    <td align="right">14.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">7.2</td>
    <td align="right">3.1E-002</td>
    <td align="right">7.2</td>
    <td align="right">0.0</td>
    <td align="right">2.8</td>
    <td align="right">3.1E-002</td>
    <td align="right">7.2</td>
    <td align="right">3.1E-002</td>
    <td align="right">7.2</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 OPENOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
    <td align="right">1.6E-002</td>
    <td align="right">3.8</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">998.89</td>
    <td align="right">33.3</td>
    <td align="right">33.3</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">30.7</td>
    <td align="right">0.0</td>
    <td align="right">30.7</td>
    <td align="right">0.0</td>
    <td align="right">30.7</td>
    <td align="right">0.0</td>
    <td align="right">30.7</td>
    <td align="right">0.0</td>
    <td align="right">30.7</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1010.31</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">31.1</td>
    <td align="right">0.0</td>
    <td align="right">31.1</td>
    <td align="right">0.0</td>
    <td align="right">31.1</td>
    <td align="right">0.0</td>
    <td align="right">31.1</td>
    <td align="right">0.0</td>
    <td align="right">31.1</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
    <td align="right">0.0</td>
    <td align="right">3.8</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">MXU_RETAIL_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM CLASSROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">0.0</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM CLASSROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">0.0</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM CLASSROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">0.0</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM CLASSROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">0.0</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
    <td align="right">4.7E-004</td>
    <td align="right">0.1</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 CONFERENCE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">6.8E-002</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
    <td align="right">7.5E-004</td>
    <td align="right">0.2</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F4-F12 OFFICE_DINING DINING PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F13-F21 OFFICE_DINING DINING PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING DINING PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F31-F37 OFFICE_DINING DINING PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.4E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
    <td align="right">3.6E-003</td>
    <td align="right">0.8</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
    <td align="right">2.7E-003</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
    <td align="right">5.9E-003</td>
    <td align="right">1.4</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
    <td align="right">2.2E-003</td>
    <td align="right">0.5</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F13-F21 OFFICE_RESTROOM RESTROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F4-F12 OFFICE_RESTROOM RESTROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_RESTROOM RESTROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
