    <td align="right">Zone F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Zone F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Zone F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Zone F31-F37 OFFICE_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Zone F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Zone F31-F37 OFFICE_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Zone F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Zone F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Zone F38 RESI_BOT_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Zone F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Zone F38 RESI_BOT_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Zone F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Zone F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Zone F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Zone F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Zone F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Zone F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Zone F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Zone F38 SKYLOBBY_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Zone F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Zone F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Zone F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Zone F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Zone F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Zone F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Zone F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Zone F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Zone F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Zone F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Zone F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Zone F4-F12 OFFICE_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Zone F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Zone F4-F12 OFFICE_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Zone F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Zone F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Zone F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Zone F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Zone F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Zone F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Zone F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Zone F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Zone F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Zone F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Zone F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Zone F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Zone F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Zone F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Zone F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Zone F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Zone F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Zone F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Zone F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Zone F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Zone F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Zone F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Zone F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Zone F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Zone F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Zone F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Zone F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Zone F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Zone F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Zone F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Zone F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Zone F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Zone F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Zone F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Zone F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Zone F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Zone F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Zone F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Zone TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BASEMENT_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BASEMENT_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone BASEMENT_MAINELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone BASEMENT_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone BASEMENT_MECHEQUIP ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BASEMENT_OPENOFFICE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone F1 RETAIL_F1_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone F13-F21 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone F13-F21 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Zone F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Zone F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Zone F22-F30 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Zone F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Zone F22-F30 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Zone F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Zone F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Zone F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Zone F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Zone F31-F37 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Zone F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Zone F31-F37 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Zone F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Zone F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Zone F38 RESI_BOT_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Zone F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Zone F38 RESI_BOT_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Zone F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Zone F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Zone F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Zone F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Zone F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Zone F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Zone F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Zone F38 SKYLOBBY_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Zone F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Zone F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Zone F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Zone F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Zone F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Zone F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Zone F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Zone F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Zone F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Zone F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Zone F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Zone F4-F12 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Zone F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Zone F4-F12 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Zone F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Zone F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Zone F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Zone F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Zone F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Zone F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Zone F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Zone F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Zone F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Zone F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Zone F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Zone F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Zone F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Zone F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Zone F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Zone F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Zone F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Zone F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Zone F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Zone F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Zone F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Zone F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Zone F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Zone F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Zone F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Zone F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Zone F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Zone F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Zone F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Zone F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Zone F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Zone F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Zone F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Zone F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Zone F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Zone F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Zone F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Zone F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Zone TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.5316E-003</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.5362E-003</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.4321E-003</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4360E-003</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.3647E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3677E-003</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1186E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1203E-003</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.6295E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4799E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.2225E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1111E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.3646E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.4811E-003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.4561E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3097E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.0884E-003</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.7008E-003</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.4317E-003</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.8957E-003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.0618E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">4.8131E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.3684E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.4476E-003</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0576E-003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3679E-003</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5739E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1023E-003</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.1992E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.2718E-004</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.9269E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0832E-003</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.0146E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.3282E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3249E-004</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.5773E-004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.1790E-004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.3804E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.0997E-004</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.2526E-004</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.7899E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.8455E-004</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.1430E-004</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.1881E-004</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.0372E-004</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.0720E-004</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9985E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.0226E-004</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.7394E-004</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.7535E-004</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.1018E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.1133E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.0059E-004</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.0146E-004</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9775E-004</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9832E-004</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.7240E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.7286E-004</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.0892E-004</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.0930E-004</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9964E-004</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9992E-004</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9713E-004</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9731E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.7186E-004</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.7204E-004</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.0848E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.0863E-004</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9931E-004</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9942E-004</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9694E-004</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9700E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.7161E-004</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.7169E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.0828E-004</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.0834E-004</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9915E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9920E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9683E-004</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9686E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.9878E-002</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4226E-002</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.5762E-002</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2313E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">4.3699E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3959E-002</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.7203E-002</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0568E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.3675E-002</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.6922E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.0548E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.5001E-002</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.5805E-002</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9081E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.2095E-002</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.0670E-002</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1291</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.4549E-002</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1484</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.6221E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.7666E-002</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1834E-002</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6341E-002</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0481E-002</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.0543E-002</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.2761E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.1068E-002</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.3650E-002</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.3269E-003</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.9383E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.3182E-003</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.0200E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.4981E-003</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.8025E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">7.2427E-003</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.5218E-003</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.1780E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.4098E-003</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.0761E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.1820E-003</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.3902E-003</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.4369E-003</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">7.1491E-003</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.1901E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.0884E-003</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.1221E-003</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.0248E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.0417E-003</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9582E-004</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9582E-004</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7110E-004</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7110E-004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5500E-004</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.5500E-004</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9288E-004</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9288E-004</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9582E-004</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9582E-004</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7110E-004</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7110E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5500E-004</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.5500E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9288E-004</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9288E-004</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9582E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9582E-004</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7110E-004</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7110E-004</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5500E-004</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.5500E-004</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9288E-004</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9288E-004</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.1880E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2243E-004</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8990E-004</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9286E-004</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6878E-004</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7092E-004</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0109E-004</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0242E-004</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.2016E-004</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2414E-004</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9138E-004</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9470E-004</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7039E-004</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7292E-004</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0136E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0277E-004</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6237E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1822E-002</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2262E-002</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0141E-002</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.0718E-002</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1854E-002</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5047E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.9707E-003</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1094E-003</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.3549E-003</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.3938E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.6143E-003</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.8056E-003</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.9861E-003</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.3856E-003</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.2100E-003</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.9903E-004</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.2830E-004</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.3976E-004</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.0798E-004</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8159E-004</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5776E-004</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4167E-004</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.3656E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9932E-004</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.4136E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6731E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9777E-004</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5036E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.6165E-004</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9807E-004</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1256E-004</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8781E-004</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9849E-004</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5900E-004</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.6670E-004</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4734E-004</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.4997E-004</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9398E-004</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9735E-004</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">4.1433E-002</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.5189E-002</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7285E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3226E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">4.4004E-002</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.4490E-002</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6728E-002</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0889E-002</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.9504E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.5469E-003</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.3620E-003</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.8279E-003</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.8498E-003</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.1708E-003</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.8055E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0296E-003</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.4259E-003</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.5338E-003</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.2329E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.3114E-003</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1480E-003</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1793E-003</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8041E-003</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8438E-003</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.3868E-003</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.4027E-003</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.2046E-003</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2161E-003</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1372E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1411E-003</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7893E-003</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7944E-003</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1279</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1761E-002</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1467</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.2654E-002</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6674E-002</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0495E-002</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5506E-002</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7894E-003</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.4898E-003</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.3755E-003</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.7001E-003</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.7282E-003</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.2692E-003</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.2541E-003</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.2003E-003</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3538E-003</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2725E-003</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4111E-003</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6568E-003</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.7808E-003</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0791E-003</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1815E-003</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0042E-003</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0533E-003</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2286E-003</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2468E-003</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6190E-003</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6349E-003</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0454E-003</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0581E-003</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8508E-004</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.9158E-004</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2241E-003</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2283E-003</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6153E-003</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6188E-003</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0423E-003</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0451E-003</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8334E-004</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8480E-004</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2233E-003</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2246E-003</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6145E-003</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6156E-003</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0417E-003</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0426E-003</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8302E-004</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8347E-004</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">4.2902E-002</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.5577E-002</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.9127E-002</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.3712E-002</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">4.5398E-002</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.4934E-002</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.6705E-002</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0866E-002</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">8.0459E-003</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">7.5420E-003</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">8.6435E-003</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">7.6463E-003</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.2504E-003</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">5.4777E-003</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7824E-003</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.0066E-003</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.6032E-003</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.9317E-003</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4740E-003</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8402E-003</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.2256E-003</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.3640E-003</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7810E-003</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8208E-003</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4446E-003</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4988E-003</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.2893E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.3510E-003</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.1695E-003</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.1888E-003</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7663E-003</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7713E-003</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.1540E-002</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2681E-002</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3971E-002</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.4497E-003</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.1840E-002</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2950E-003</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.4848E-002</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.3662E-003</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.9420E-003</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">3.5037E-003</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3449E-003</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.7212E-003</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.2053E-003</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.0857E-003</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.4720E-003</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.4907E-003</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.1073E-003</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2426E-003</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.8858E-004</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.9490E-004</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4217E-004</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.1757E-004</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.8173E-004</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0455E-003</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0541E-003</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0755E-003</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.4520E-004</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.6237E-004</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0522E-004</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.1768E-004</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5489E-004</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.6386E-004</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0483E-003</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0535E-003</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.4046E-004</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4465E-004</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0147E-004</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.0453E-004</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5244E-004</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5448E-004</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0472E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0489E-003</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.3950E-004</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4087E-004</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0073E-004</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.0173E-004</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5198E-004</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5262E-004</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.8581E-003</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.8628E-003</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.7345E-003</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.7384E-003</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.6515E-003</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.6544E-003</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.3448E-003</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3464E-003</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.6522E-002</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.5025E-002</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.2399E-002</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1284E-002</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.5028E-003</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.6193E-003</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.4763E-002</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3299E-002</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.3149E-003</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9272E-003</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.6053E-003</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.0693E-003</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.2001E-003</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">4.9513E-003</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.5707E-003</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.6499E-003</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.2841E-003</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.5944E-003</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0310E-003</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2759E-003</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5814E-004</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0654E-003</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0950E-003</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2855E-003</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1279E-003</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1593E-003</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.0605E-004</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.3129E-004</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.5611E-004</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.7625E-004</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0123E-003</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0276E-003</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1055E-003</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1110E-003</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8787E-004</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.9237E-004</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.4194E-004</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.4541E-004</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0021E-003</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0046E-003</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1004E-003</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1018E-003</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8374E-004</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.8490E-004</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3880E-004</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3968E-004</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0001E-003</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0006E-003</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0989E-003</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0993E-003</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8249E-004</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.8286E-004</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3785E-004</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3814E-004</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9943E-004</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.9961E-004</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0984E-003</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0985E-003</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8205E-004</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.8220E-004</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3753E-004</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3764E-004</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9924E-004</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.9931E-004</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0981E-003</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0982E-003</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8184E-004</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.8190E-004</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3737E-004</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3742E-004</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9913E-004</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.9916E-004</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">4.0193E-002</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4541E-002</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.6050E-002</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2602E-002</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">4.3978E-002</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4238E-002</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.7429E-002</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0794E-002</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.1585E-002</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.4402E-002</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.8707E-002</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.2547E-002</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.2980E-002</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.5926E-002</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.9367E-002</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.8181E-002</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1331</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.7211E-002</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1528</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.8950E-002</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">9.0558E-002</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.4072E-002</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7716E-002</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1419E-002</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.1413E-002</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.3652E-002</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.2166E-002</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.4675E-002</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.5140E-003</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.4282E-003</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.3295E-003</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2791E-003</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.1431E-003</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.3758E-003</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">9.1066E-003</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.3178E-003</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1798E-003</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.3559E-003</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.5106E-003</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.5930E-003</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.0655E-003</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.0990E-003</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">9.0396E-003</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.0688E-003</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1172E-003</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1410E-003</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4748E-003</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.4868E-003</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1292E-004</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1292E-004</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7958E-004</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7958E-004</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5787E-004</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5787E-004</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7409E-004</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7409E-004</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1292E-004</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1292E-004</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7958E-004</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7958E-004</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5787E-004</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5787E-004</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7409E-004</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7409E-004</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1292E-004</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1292E-004</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7958E-004</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7958E-004</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5787E-004</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5787E-004</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7409E-004</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7409E-004</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.3589E-004</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.3953E-004</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.9838E-004</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0134E-004</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7164E-004</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7378E-004</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8230E-004</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.8363E-004</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.3726E-004</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.4124E-004</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.9986E-004</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0317E-004</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7326E-004</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7579E-004</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8257E-004</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.8398E-004</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6350E-002</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1935E-002</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2365E-002</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0244E-002</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.0818E-002</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1953E-002</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5128E-002</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.0519E-003</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2225E-003</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.4680E-003</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4972E-003</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.7177E-003</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.9056E-003</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.0860E-003</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4668E-003</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.2912E-003</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.1212E-004</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.4139E-004</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.4315E-004</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.1137E-004</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.8150E-004</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.5767E-004</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.2288E-004</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1777E-004</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1241E-004</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.5445E-004</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7070E-004</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0115E-004</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5027E-004</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.6155E-004</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7927E-004</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9377E-004</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.0090E-004</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1158E-004</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.6239E-004</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7009E-004</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.4725E-004</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.4987E-004</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7519E-004</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7856E-004</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">4.1433E-002</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.5189E-002</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7285E-002</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3226E-002</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">4.4004E-002</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.4490E-002</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6728E-002</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0889E-002</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.9504E-003</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.5469E-003</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.3620E-003</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.8279E-003</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.8498E-003</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.1708E-003</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.8055E-003</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0296E-003</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.4259E-003</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.5338E-003</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.2329E-003</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.3114E-003</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1480E-003</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1793E-003</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8041E-003</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8438E-003</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.3868E-003</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.4027E-003</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.2046E-003</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2161E-003</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1372E-003</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1411E-003</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7893E-003</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7944E-003</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1279</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1761E-002</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1467</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.2654E-002</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6674E-002</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0495E-002</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5506E-002</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7894E-003</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.4898E-003</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.3755E-003</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.7001E-003</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.7282E-003</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.2692E-003</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.2541E-003</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.2003E-003</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3538E-003</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2725E-003</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4111E-003</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6568E-003</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.7808E-003</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0791E-003</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1815E-003</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0042E-003</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0533E-003</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2286E-003</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2468E-003</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6190E-003</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6349E-003</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0454E-003</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0581E-003</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8508E-004</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.9158E-004</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2241E-003</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2283E-003</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6153E-003</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6188E-003</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0423E-003</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0451E-003</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8334E-004</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8480E-004</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2233E-003</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2246E-003</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6145E-003</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6156E-003</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0417E-003</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0426E-003</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8302E-004</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8347E-004</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">4.2902E-002</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.5577E-002</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.9127E-002</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.3712E-002</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">4.5398E-002</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.4934E-002</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.6705E-002</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0866E-002</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">8.0459E-003</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">7.5420E-003</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">8.6435E-003</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">7.6463E-003</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.2504E-003</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">5.4777E-003</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7824E-003</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.0066E-003</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.6032E-003</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.9317E-003</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4740E-003</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8402E-003</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.2256E-003</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.3640E-003</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7810E-003</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8208E-003</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4446E-003</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4988E-003</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.2893E-003</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.3510E-003</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.1695E-003</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.1888E-003</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7663E-003</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7713E-003</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.1540E-002</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2681E-002</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3971E-002</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.4497E-003</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.1840E-002</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2950E-003</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.4848E-002</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.3662E-003</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.9420E-003</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">3.5037E-003</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3449E-003</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.7212E-003</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.2053E-003</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.0857E-003</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.4720E-003</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.4907E-003</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.1073E-003</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2426E-003</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.8858E-004</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.9490E-004</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4217E-004</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.1757E-004</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.8173E-004</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0455E-003</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0541E-003</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0755E-003</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.4520E-004</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.6237E-004</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0522E-004</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.1768E-004</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5489E-004</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.6386E-004</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0483E-003</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0535E-003</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.4046E-004</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4465E-004</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0147E-004</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.0453E-004</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5244E-004</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5448E-004</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0472E-003</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0489E-003</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.3950E-004</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4087E-004</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0073E-004</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.0173E-004</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5198E-004</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5262E-004</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">4.1433E-002</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.5189E-002</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7285E-002</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3226E-002</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">4.4004E-002</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.4490E-002</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6728E-002</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0889E-002</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.9504E-003</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.5469E-003</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.3620E-003</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.8279E-003</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.8498E-003</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.1708E-003</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.8055E-003</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0296E-003</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.4259E-003</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.5338E-003</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.2329E-003</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.3114E-003</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1480E-003</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1793E-003</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8041E-003</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8438E-003</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.3868E-003</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.4027E-003</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.2046E-003</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2161E-003</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1372E-003</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1411E-003</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7893E-003</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7944E-003</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1279</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1761E-002</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1467</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.2654E-002</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6674E-002</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0495E-002</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5506E-002</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7894E-003</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.4898E-003</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.3755E-003</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.7001E-003</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">7.7282E-003</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.2692E-003</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.2541E-003</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.2003E-003</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3538E-003</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2725E-003</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4111E-003</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6568E-003</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.7808E-003</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0791E-003</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1815E-003</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0042E-003</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0533E-003</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.2286E-003</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2468E-003</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.6190E-003</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.6349E-003</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0454E-003</td>
  </tr>
  <tr>
    <td align="right">798</td>
