    <td align="right">6.7364E-004</td>
  </tr>
  <tr>
    <td align="right">1763</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.3999E-004</td>
  </tr>
  <tr>
    <td align="right">1764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.3999E-004</td>
  </tr>
  <tr>
    <td align="right">1765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.5072E-004</td>
  </tr>
  <tr>
    <td align="right">1766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.5072E-004</td>
  </tr>
  <tr>
    <td align="right">1767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.1256E-004</td>
  </tr>
  <tr>
    <td align="right">1768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.1256E-004</td>
  </tr>
  <tr>
    <td align="right">1769</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.7698E-002</td>
  </tr>
  <tr>
    <td align="right">1770</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.9313E-002</td>
  </tr>
  <tr>
    <td align="right">1771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.3946E-002</td>
  </tr>
  <tr>
    <td align="right">1772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7187E-002</td>
  </tr>
  <tr>
    <td align="right">1773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.8697E-002</td>
  </tr>
  <tr>
    <td align="right">1774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7857E-002</td>
  </tr>
  <tr>
    <td align="right">1775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.8874E-002</td>
  </tr>
  <tr>
    <td align="right">1776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2891E-002</td>
  </tr>
  <tr>
    <td align="right">1777</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.8493E-003</td>
  </tr>
  <tr>
    <td align="right">1778</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8743E-003</td>
  </tr>
  <tr>
    <td align="right">1779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.4824E-003</td>
  </tr>
  <tr>
    <td align="right">1780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.5022E-003</td>
  </tr>
  <tr>
    <td align="right">1781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.2344E-003</td>
  </tr>
  <tr>
    <td align="right">1782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2484E-003</td>
  </tr>
  <tr>
    <td align="right">1783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.6667E-003</td>
  </tr>
  <tr>
    <td align="right">1784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.6777E-003</td>
  </tr>
  <tr>
    <td align="right">1785</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.9916E-003</td>
  </tr>
  <tr>
    <td align="right">1786</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.1986E-003</td>
  </tr>
  <tr>
    <td align="right">1787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.5942E-003</td>
  </tr>
  <tr>
    <td align="right">1788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7546E-003</td>
  </tr>
  <tr>
    <td align="right">1789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.3132E-003</td>
  </tr>
  <tr>
    <td align="right">1790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.4252E-003</td>
  </tr>
  <tr>
    <td align="right">1791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.7333E-003</td>
  </tr>
  <tr>
    <td align="right">1792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8394E-003</td>
  </tr>
  <tr>
    <td align="right">1793</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.4102E-003</td>
  </tr>
  <tr>
    <td align="right">1794</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.5440E-003</td>
  </tr>
  <tr>
    <td align="right">1795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.6726E-003</td>
  </tr>
  <tr>
    <td align="right">1796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">4.2511E-003</td>
  </tr>
  <tr>
    <td align="right">1797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.0408E-003</td>
  </tr>
  <tr>
    <td align="right">1798</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.0135E-003</td>
  </tr>
  <tr>
    <td align="right">1799</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.5440E-003</td>
  </tr>
  <tr>
    <td align="right">1800</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.9234E-003</td>
  </tr>
  <tr>
    <td align="right">1801</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.0595E-002</td>
  </tr>
  <tr>
    <td align="right">1802</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.0575E-002</td>
  </tr>
  <tr>
    <td align="right">1803</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.9264E-003</td>
  </tr>
  <tr>
    <td align="right">1804</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.9174E-003</td>
  </tr>
  <tr>
    <td align="right">1805</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.0957E-003</td>
  </tr>
  <tr>
    <td align="right">1806</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.1216E-003</td>
  </tr>
  <tr>
    <td align="right">1807</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.4082E-003</td>
  </tr>
  <tr>
    <td align="right">1808</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.4113E-003</td>
  </tr>
  <tr>
    <td align="right">1809</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.5417E-002</td>
  </tr>
  <tr>
    <td align="right">1810</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.8454E-002</td>
  </tr>
  <tr>
    <td align="right">1811</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.1154E-002</td>
  </tr>
  <tr>
    <td align="right">1812</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.6218E-002</td>
  </tr>
  <tr>
    <td align="right">1813</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.7021E-002</td>
  </tr>
  <tr>
    <td align="right">1814</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.7191E-002</td>
  </tr>
  <tr>
    <td align="right">1815</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.8901E-002</td>
  </tr>
  <tr>
    <td align="right">1816</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.2926E-002</td>
  </tr>
  <tr>
    <td align="right">1817</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">5.1799E-003</td>
  </tr>
  <tr>
    <td align="right">1818</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.8628E-003</td>
  </tr>
  <tr>
    <td align="right">1819</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.5920E-003</td>
  </tr>
  <tr>
    <td align="right">1820</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.1119E-003</td>
  </tr>
  <tr>
    <td align="right">1821</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.1448E-003</td>
  </tr>
  <tr>
    <td align="right">1822</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.4672E-003</td>
  </tr>
  <tr>
    <td align="right">1823</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.7201E-003</td>
  </tr>
  <tr>
    <td align="right">1824</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.0297E-003</td>
  </tr>
  <tr>
    <td align="right">1825</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0665E-003</td>
  </tr>
  <tr>
    <td align="right">1826</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.2333E-003</td>
  </tr>
  <tr>
    <td align="right">1827</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.5082E-003</td>
  </tr>
  <tr>
    <td align="right">1828</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4977E-003</td>
  </tr>
  <tr>
    <td align="right">1829</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7633E-002</td>
  </tr>
  <tr>
    <td align="right">1830</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.4193E-002</td>
  </tr>
  <tr>
    <td align="right">1831</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.8258E-002</td>
  </tr>
  <tr>
    <td align="right">1832</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3903E-002</td>
  </tr>
  <tr>
    <td align="right">1833</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1371</td>
  </tr>
  <tr>
    <td align="right">1834</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1574</td>
  </tr>
  <tr>
    <td align="right">1835</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.1499E-002</td>
  </tr>
  <tr>
    <td align="right">1836</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
  <tr>
    <td align="right">1837</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7027E-002</td>
  </tr>
  <tr>
    <td align="right">1838</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3425E-002</td>
  </tr>
  <tr>
    <td align="right">1839</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7417E-002</td>
  </tr>
  <tr>
    <td align="right">1840</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3903E-002</td>
  </tr>
  <tr>
    <td align="right">1841</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.8581E-003</td>
  </tr>
  <tr>
    <td align="right">1842</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.9575E-003</td>
  </tr>
  <tr>
    <td align="right">1843</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.3306E-003</td>
  </tr>
  <tr>
    <td align="right">1844</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4977E-003</td>
  </tr>
  <tr>
    <td align="right">1845</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1371</td>
  </tr>
  <tr>
    <td align="right">1846</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1574</td>
  </tr>
  <tr>
    <td align="right">1847</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.1499E-002</td>
  </tr>
  <tr>
    <td align="right">1848</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2425.14553</td>
    <td align="right">2788.91736</td>
    <td align="right">0.17734</td>
    <td align="right">0.20394</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">2.04744</td>
    <td align="right">2.55930</td>
    <td align="right">6.00312E-005</td>
    <td align="right">3.53961E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">804.79984</td>
    <td align="right">925.51982</td>
    <td align="right">5.88490E-002</td>
    <td align="right">6.76764E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1039.37958</td>
    <td align="right">1195.28652</td>
    <td align="right">7.60044E-002</td>
    <td align="right">8.74051E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.22535E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5124.83677</td>
    <td align="right">5893.56229</td>
    <td align="right">0.37474</td>
    <td align="right">0.43095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">669.21914</td>
    <td align="right">836.52393</td>
    <td align="right">1.93392E-002</td>
    <td align="right">0.22302</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">805.30935</td>
    <td align="right">926.10575</td>
    <td align="right">5.88863E-002</td>
    <td align="right">6.77192E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9960.27527</td>
    <td align="right">11454.31656</td>
    <td align="right">0.72832</td>
    <td align="right">0.83757</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Heating</td>
    <td align="right">1418.91305</td>
    <td align="right">1773.64131</td>
    <td align="right">4.09673E-002</td>
    <td align="right">0.44603</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3816.35164</td>
    <td align="right">4388.80439</td>
    <td align="right">0.27908</td>
    <td align="right">0.32094</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.15600</td>
    <td align="right">1.34367E-002</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">323.21150</td>
    <td align="right">404.01437</td>
    <td align="right">9.38599E-003</td>
    <td align="right">0.14605</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10733.39675</td>
    <td align="right">12343.40626</td>
    <td align="right">0.78491</td>
    <td align="right">0.90265</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">14423.66049</td>
    <td align="right">18029.57561</td>
    <td align="right">0.64597</td>
    <td align="right">0.80746</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">954.86616</td>
    <td align="right">1098.09608</td>
    <td align="right">6.98223E-002</td>
    <td align="right">8.02956E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">213.63919</td>
    <td align="right">267.04898</td>
    <td align="right">9.53873E-003</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1222.42438</td>
    <td align="right">1405.78803</td>
    <td align="right">8.93900E-002</td>
    <td align="right">0.10280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">240.96000</td>
    <td align="right">301.20000</td>
    <td align="right">1.08124E-002</td>
    <td align="right">2.22535E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1102.98076</td>
    <td align="right">1268.42787</td>
    <td align="right">8.06532E-002</td>
    <td align="right">9.27512E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">906.31213</td>
    <td align="right">1132.89016</td>
    <td align="right">4.07617E-002</td>
    <td align="right">5.09522E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7652.65953</td>
    <td align="right">8800.55846</td>
    <td align="right">0.55961</td>
    <td align="right">0.64355</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">6527.86091</td>
    <td align="right">8159.82614</td>
    <td align="right">0.29275</td>
    <td align="right">0.36594</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29942.09342</td>
    <td align="right">34433.40743</td>
    <td align="right">2.18962</td>
    <td align="right">2.51806</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">17546.78963</td>
    <td align="right">21933.48704</td>
    <td align="right">0.80067</td>
    <td align="right">1.00084</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1075.64325</td>
    <td align="right">1236.98973</td>
    <td align="right">7.86538E-002</td>
    <td align="right">9.04519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">235.20960</td>
    <td align="right">294.01200</td>
    <td align="right">1.05025E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8033.92307</td>
    <td align="right">9239.01153</td>
    <td align="right">0.58749</td>
    <td align="right">0.67562</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">6559.51375</td>
    <td align="right">8199.39219</td>
    <td align="right">0.29418</td>
    <td align="right">0.36773</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2206.02591</td>
    <td align="right">2536.92980</td>
    <td align="right">0.15379</td>
    <td align="right">0.17686</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1496.35852</td>
    <td align="right">1870.44815</td>
    <td align="right">6.82793E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1819.50127</td>
    <td align="right">2092.42646</td>
    <td align="right">0.13305</td>
    <td align="right">0.15301</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4061.87332</td>
    <td align="right">5077.34164</td>
    <td align="right">0.18297</td>
    <td align="right">0.22871</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7005.47441</td>
    <td align="right">8056.29557</td>
    <td align="right">0.51228</td>
    <td align="right">0.58913</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6306.72397</td>
    <td align="right">7883.40496</td>
    <td align="right">0.28404</td>
    <td align="right">0.35505</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3031.25236</td>
    <td align="right">3485.94021</td>
    <td align="right">0.22166</td>
    <td align="right">0.25491</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6302.26453</td>
    <td align="right">7877.83066</td>
    <td align="right">0.28384</td>
    <td align="right">0.35480</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31829.71449</td>
    <td align="right">36604.17167</td>
    <td align="right">2.32757</td>
    <td align="right">2.67671</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22813.95855</td>
    <td align="right">28517.44819</td>
    <td align="right">1.01033</td>
    <td align="right">1.26292</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3962.56870</td>
    <td align="right">4556.95400</td>
    <td align="right">0.28976</td>
    <td align="right">0.33322</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1425.48231</td>
    <td align="right">1781.85289</td>
    <td align="right">6.37082E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7523.10158</td>
    <td align="right">8651.56682</td>
    <td align="right">0.51606</td>
    <td align="right">0.59347</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1598.22289</td>
    <td align="right">1997.77861</td>
    <td align="right">7.16276E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10119.65071</td>
    <td align="right">11637.59832</td>
    <td align="right">0.69985</td>
    <td align="right">0.80483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2565.74462</td>
    <td align="right">3207.18077</td>
    <td align="right">0.11486</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8395.24383</td>
    <td align="right">9654.53040</td>
    <td align="right">0.61389</td>
    <td align="right">0.70598</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2241.42215</td>
    <td align="right">2801.77769</td>
    <td align="right">0.10042</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8477.48277</td>
    <td align="right">9749.10518</td>
    <td align="right">0.61991</td>
    <td align="right">0.71289</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2923.70404</td>
    <td align="right">3654.63005</td>
    <td align="right">0.13073</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4025.81681</td>
    <td align="right">4629.68933</td>
    <td align="right">0.29438</td>
    <td align="right">0.33854</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1360.18560</td>
    <td align="right">1700.23200</td>
    <td align="right">6.08487E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55016.69956</td>
    <td align="right">63269.20450</td>
    <td align="right">4.02319</td>
    <td align="right">4.62667</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30892.52310</td>
    <td align="right">38615.65388</td>
    <td align="right">1.39137</td>
    <td align="right">1.73921</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25548.87328</td>
    <td align="right">29381.20427</td>
    <td align="right">1.86831</td>
    <td align="right">2.14855</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21700.06601</td>
    <td align="right">27125.08251</td>
    <td align="right">0.97779</td>
    <td align="right">1.22224</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51739.54602</td>
    <td align="right">59500.47793</td>
    <td align="right">3.78322</td>
    <td align="right">4.35070</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26460.81585</td>
    <td align="right">33076.01981</td>
    <td align="right">1.19279</td>
    <td align="right">1.49099</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19506.50380</td>
    <td align="right">22432.47936</td>
    <td align="right">1.42636</td>
    <td align="right">1.64031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21179.22410</td>
    <td align="right">26474.03012</td>
    <td align="right">0.95424</td>
    <td align="right">1.19280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8540.62528</td>
    <td align="right">9821.71907</td>
    <td align="right">0.58526</td>
    <td align="right">0.67305</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1785.73187</td>
    <td align="right">2232.16483</td>
    <td align="right">8.00212E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120548.83411</td>
    <td align="right">138631.15923</td>
    <td align="right">8.81542</td>
    <td align="right">10.13774</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">63258.75729</td>
    <td align="right">79073.44661</td>
    <td align="right">2.83531</td>
    <td align="right">3.54413</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110913.28741</td>
    <td align="right">127550.28052</td>
    <td align="right">8.11085</td>
    <td align="right">9.32748</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">92280.51144</td>
    <td align="right">115350.63930</td>
    <td align="right">4.12742</td>
    <td align="right">5.15927</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">119216.38344</td>
    <td align="right">137098.84095</td>
    <td align="right">8.71742</td>
    <td align="right">10.02503</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62122.96765</td>
    <td align="right">77653.70956</td>
    <td align="right">2.78348</td>
    <td align="right">3.47935</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53039.65123</td>
    <td align="right">60995.59892</td>
    <td align="right">3.87870</td>
    <td align="right">4.46051</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">83559.95458</td>
    <td align="right">104449.94323</td>
    <td align="right">3.73518</td>
    <td align="right">4.66898</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2175.63197</td>
    <td align="right">2501.97676</td>
    <td align="right">0.15909</td>
    <td align="right">0.18295</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">921.78478</td>
    <td align="right">1152.23098</td>
    <td align="right">4.12297E-002</td>
    <td align="right">5.15371E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24356.41652</td>
    <td align="right">28009.87899</td>
    <td align="right">1.78113</td>
    <td align="right">2.04830</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">34698.92114</td>
    <td align="right">43373.65143</td>
    <td align="right">1.55657</td>
    <td align="right">1.94571</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2247.31891</td>
    <td align="right">2584.41675</td>
    <td align="right">0.15174</td>
    <td align="right">0.17450</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1011.00539</td>
    <td align="right">1263.75674</td>
    <td align="right">4.61325E-002</td>
    <td align="right">6.66020E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2923.56649</td>
    <td align="right">3362.10146</td>
    <td align="right">0.20008</td>
    <td align="right">0.23009</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1233.09101</td>
    <td align="right">1541.36377</td>
    <td align="right">5.44357E-002</td>
    <td align="right">6.80446E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07037E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07002E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19226.97507</td>
    <td align="right">22111.02133</td>
    <td align="right">1.40599</td>
    <td align="right">1.61688</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">16725.55709</td>
    <td align="right">20906.94637</td>
    <td align="right">0.75099</td>
    <td align="right">0.93874</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">68041.61328</td>
    <td align="right">78247.85527</td>
    <td align="right">4.97578</td>
    <td align="right">5.72214</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">46443.66430</td>
    <td align="right">58054.58037</td>
    <td align="right">2.05842</td>
    <td align="right">2.57303</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2530.92331</td>
    <td align="right">2910.56181</td>
    <td align="right">0.17064</td>
    <td align="right">0.19624</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1125.64480</td>
    <td align="right">1407.05600</td>
    <td align="right">5.13635E-002</td>
    <td align="right">7.61166E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19980.95245</td>
    <td align="right">22978.09531</td>
    <td align="right">1.46114</td>
    <td align="right">1.68031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">30.08000</td>
    <td align="right">1.34383E-002</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">16785.19401</td>
    <td align="right">20981.49251</td>
    <td align="right">0.75369</td>
    <td align="right">0.94211</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2195.81936</td>
    <td align="right">2525.19227</td>
    <td align="right">0.15309</td>
    <td align="right">0.17606</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1506.77557</td>
    <td align="right">1883.46946</td>
    <td align="right">6.87547E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1806.79339</td>
    <td align="right">2077.81240</td>
    <td align="right">0.13212</td>
    <td align="right">0.15194</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4085.84165</td>
    <td align="right">5107.30206</td>
    <td align="right">0.18405</td>
    <td align="right">0.23007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6973.50241</td>
    <td align="right">8019.52778</td>
    <td align="right">0.50995</td>
    <td align="right">0.58644</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6347.90078</td>
    <td align="right">7934.87598</td>
    <td align="right">0.28590</td>
    <td align="right">0.35738</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3009.70110</td>
    <td align="right">3461.15627</td>
    <td align="right">0.22009</td>
    <td align="right">0.25310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6339.94585</td>
    <td align="right">7924.93231</td>
    <td align="right">0.28554</td>
    <td align="right">0.35693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31707.30410</td>
    <td align="right">36463.39972</td>
    <td align="right">2.31862</td>
    <td align="right">2.66641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22965.05822</td>
    <td align="right">28706.32278</td>
    <td align="right">1.01692</td>
    <td align="right">1.27115</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3944.94816</td>
    <td align="right">4536.69038</td>
    <td align="right">0.28847</td>
    <td align="right">0.33174</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1441.22781</td>
    <td align="right">1801.53476</td>
    <td align="right">6.44037E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7498.45003</td>
    <td align="right">8623.21753</td>
    <td align="right">0.51442</td>
    <td align="right">0.59158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1622.17708</td>
    <td align="right">2027.72135</td>
    <td align="right">7.26893E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10085.70464</td>
    <td align="right">11598.56033</td>
    <td align="right">0.69756</td>
    <td align="right">0.80219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2596.01275</td>
    <td align="right">3245.01593</td>
    <td align="right">0.11620</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8360.97655</td>
    <td align="right">9615.12304</td>
    <td align="right">0.61139</td>
    <td align="right">0.70310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2275.74414</td>
    <td align="right">2844.68018</td>
    <td align="right">0.10194</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8439.24607</td>
    <td align="right">9705.13298</td>
    <td align="right">0.61711</td>
    <td align="right">0.70968</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2957.40636</td>
    <td align="right">3696.75795</td>
    <td align="right">0.13222</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4008.16242</td>
    <td align="right">4609.38679</td>
    <td align="right">0.29309</td>
    <td align="right">0.33706</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1376.81124</td>
    <td align="right">1721.01406</td>
    <td align="right">6.15851E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54846.84369</td>
    <td align="right">63073.87024</td>
    <td align="right">4.01078</td>
    <td align="right">4.61239</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">31111.44931</td>
    <td align="right">38889.31164</td>
    <td align="right">1.40127</td>
    <td align="right">1.75158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25432.35231</td>
    <td align="right">29247.20516</td>
    <td align="right">1.85979</td>
    <td align="right">2.13876</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21856.19111</td>
    <td align="right">27320.23888</td>
    <td align="right">0.98485</td>
    <td align="right">1.23106</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51540.12197</td>
    <td align="right">59271.14026</td>
    <td align="right">3.76863</td>
    <td align="right">4.33392</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26640.77017</td>
    <td align="right">33300.96271</td>
    <td align="right">1.20092</td>
    <td align="right">1.50115</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19373.09941</td>
    <td align="right">22279.06432</td>
    <td align="right">1.41661</td>
    <td align="right">1.62910</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21319.44239</td>
    <td align="right">26649.30299</td>
    <td align="right">0.96058</td>
    <td align="right">1.20072</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8512.73516</td>
    <td align="right">9789.64543</td>
    <td align="right">0.58340</td>
    <td align="right">0.67091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1813.08317</td>
    <td align="right">2266.35396</td>
    <td align="right">8.12333E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120194.02685</td>
    <td align="right">138223.13088</td>
    <td align="right">8.78948</td>
    <td align="right">10.10790</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">63716.51835</td>
    <td align="right">79645.64794</td>
    <td align="right">2.85602</td>
    <td align="right">3.57002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110404.64267</td>
    <td align="right">126965.33907</td>
    <td align="right">8.07366</td>
    <td align="right">9.28471</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">92983.93562</td>
    <td align="right">116229.91952</td>
    <td align="right">4.15925</td>
    <td align="right">5.19906</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">118772.46459</td>
    <td align="right">136588.33428</td>
    <td align="right">8.68496</td>
    <td align="right">9.98770</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62537.75352</td>
    <td align="right">78172.19190</td>
    <td align="right">2.80225</td>
    <td align="right">3.50281</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52709.99218</td>
    <td align="right">60616.49101</td>
    <td align="right">3.85459</td>
    <td align="right">4.43278</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">84161.34407</td>
    <td align="right">105201.68009</td>
    <td align="right">3.76240</td>
    <td align="right">4.70301</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2165.33657</td>
    <td align="right">2490.13706</td>
    <td align="right">0.15834</td>
    <td align="right">0.18209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">930.54946</td>
    <td align="right">1163.18683</td>
    <td align="right">4.16170E-002</td>
    <td align="right">5.20213E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1700.86266</td>
    <td align="right">1955.99206</td>
    <td align="right">0.11860</td>
    <td align="right">0.13638</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1178.65396</td>
    <td align="right">1473.31745</td>
    <td align="right">5.37824E-002</td>
    <td align="right">6.97717E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1395.98375</td>
    <td align="right">1605.38131</td>
    <td align="right">0.10208</td>
    <td align="right">0.11740</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3192.94663</td>
    <td align="right">3991.18328</td>
    <td align="right">0.14383</td>
    <td align="right">0.17979</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5402.52120</td>
    <td align="right">6212.89938</td>
    <td align="right">0.39507</td>
    <td align="right">0.45433</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4962.88789</td>
    <td align="right">6203.60987</td>
    <td align="right">0.22353</td>
    <td align="right">0.27941</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2325.28347</td>
    <td align="right">2674.07600</td>
    <td align="right">0.17004</td>
    <td align="right">0.19555</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4954.64562</td>
    <td align="right">6193.30703</td>
    <td align="right">0.22315</td>
    <td align="right">0.27894</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24577.23124</td>
    <td align="right">28263.81592</td>
    <td align="right">1.79723</td>
    <td align="right">2.06681</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">17959.87365</td>
    <td align="right">22449.84207</td>
    <td align="right">0.79522</td>
    <td align="right">0.99402</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3056.23684</td>
    <td align="right">3514.67237</td>
    <td align="right">0.22348</td>
    <td align="right">0.25701</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1131.58999</td>
    <td align="right">1414.48748</td>
    <td align="right">5.05615E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5815.33914</td>
    <td align="right">6687.64001</td>
    <td align="right">0.39898</td>
    <td align="right">0.45883</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1278.49481</td>
    <td align="right">1598.11852</td>
    <td align="right">5.72806E-002</td>
    <td align="right">0.23311</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7821.29542</td>
    <td align="right">8994.48974</td>
    <td align="right">0.54098</td>
    <td align="right">0.62212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2038.99189</td>
    <td align="right">2548.73986</td>
    <td align="right">9.12598E-002</td>
    <td align="right">0.15577</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6479.56763</td>
    <td align="right">7451.50277</td>
    <td align="right">0.47381</td>
    <td align="right">0.54488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1797.29634</td>
    <td align="right">2246.62042</td>
    <td align="right">8.04983E-002</td>
    <td align="right">0.19472</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6537.72527</td>
    <td align="right">7518.38407</td>
    <td align="right">0.47806</td>
    <td align="right">0.54977</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2321.85815</td>
    <td align="right">2902.32269</td>
    <td align="right">0.10380</td>
    <td align="right">0.19472</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3105.37714</td>
    <td align="right">3571.18371</td>
    <td align="right">0.22708</td>
    <td align="right">0.26114</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1081.88052</td>
    <td align="right">1352.35065</td>
    <td align="right">4.83878E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">42544.86487</td>
    <td align="right">48926.59460</td>
    <td align="right">3.11118</td>
    <td align="right">3.57785</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24335.04814</td>
    <td align="right">30418.81017</td>
    <td align="right">1.09608</td>
    <td align="right">1.37010</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19702.83671</td>
    <td align="right">22658.26222</td>
    <td align="right">1.44081</td>
    <td align="right">1.65693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17093.74922</td>
    <td align="right">21367.18652</td>
    <td align="right">0.77026</td>
    <td align="right">0.96283</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39954.49150</td>
    <td align="right">45947.66522</td>
    <td align="right">2.92148</td>
    <td align="right">3.35970</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20834.36150</td>
    <td align="right">26042.95187</td>
    <td align="right">0.93919</td>
    <td align="right">1.17399</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14976.47619</td>
    <td align="right">17222.94762</td>
    <td align="right">1.09511</td>
    <td align="right">1.25938</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16670.36612</td>
    <td align="right">20837.95765</td>
    <td align="right">0.75112</td>
    <td align="right">0.93890</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6602.02270</td>
    <td align="right">7592.32610</td>
    <td align="right">0.45249</td>
    <td align="right">0.52036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1429.27681</td>
    <td align="right">1786.59602</td>
    <td align="right">6.40277E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">93250.66541</td>
    <td align="right">107238.26522</td>
    <td align="right">6.81919</td>
    <td align="right">7.84206</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">49844.05726</td>
    <td align="right">62305.07158</td>
    <td align="right">2.23432</td>
    <td align="right">2.79290</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">85528.41602</td>
    <td align="right">98357.67843</td>
    <td align="right">6.25452</td>
    <td align="right">7.19269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">72757.96825</td>
    <td align="right">90947.46032</td>
    <td align="right">3.25476</td>
    <td align="right">4.06844</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">92083.40082</td>
    <td align="right">105895.91094</td>
    <td align="right">6.73338</td>
    <td align="right">7.74339</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">48903.75639</td>
    <td align="right">61129.69549</td>
    <td align="right">2.19144</td>
    <td align="right">2.73930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40764.80597</td>
    <td align="right">46879.52686</td>
    <td align="right">2.98106</td>
    <td align="right">3.42822</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">65841.83544</td>
    <td align="right">82302.29430</td>
    <td align="right">2.94366</td>
    <td align="right">3.67957</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1677.09869</td>
    <td align="right">1928.66350</td>
    <td align="right">0.12264</td>
    <td align="right">0.14103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">729.41039</td>
    <td align="right">911.76298</td>
    <td align="right">3.26184E-002</td>
    <td align="right">4.07731E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2596.45874</td>
    <td align="right">2985.92755</td>
    <td align="right">0.18986</td>
    <td align="right">0.21834</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">2921.20371</td>
    <td align="right">3651.50463</td>
    <td align="right">0.13330</td>
    <td align="right">0.16662</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">307.56414</td>
    <td align="right">353.69876</td>
    <td align="right">2.24899E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-455.27742</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">845.52247</td>
    <td align="right">1056.90309</td>
    <td align="right">3.72100E-002</td>
    <td align="right">4.65126E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-251.84291</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">780.66126</td>
    <td align="right">897.76044</td>
    <td align="right">5.70865E-002</td>
    <td align="right">6.56494E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-304.22756</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">844.03178</td>
    <td align="right">1055.03973</td>
    <td align="right">3.84990E-002</td>
    <td align="right">4.81238E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-172.03819</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5171.78216</td>
    <td align="right">5947.54948</td>
    <td align="right">0.37818</td>
    <td align="right">0.43491</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-527.97513</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4026.68639</td>
    <td align="right">5033.35799</td>
    <td align="right">0.18021</td>
    <td align="right">0.22526</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-291.19271</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">347.91003</td>
    <td align="right">400.09653</td>
    <td align="right">2.54401E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-520.31706</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">956.41130</td>
    <td align="right">1195.51412</td>
    <td align="right">4.20794E-002</td>
    <td align="right">5.25992E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-287.87129</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5946.68858</td>
    <td align="right">6838.69187</td>
    <td align="right">0.43486</td>
    <td align="right">0.50009</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53192</td>
    <td align="right">3.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-457.40902</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5232.57316</td>
    <td align="right">6540.71645</td>
    <td align="right">0.23501</td>
    <td align="right">0.29376</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">3.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-252.21792</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6359.88781</td>
    <td align="right">7313.87098</td>
    <td align="right">0.46505</td>
    <td align="right">0.53481</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-457.39285</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5457.30063</td>
    <td align="right">6821.62579</td>
    <td align="right">0.24517</td>
    <td align="right">0.30646</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-252.18655</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1439.89329</td>
    <td align="right">1655.87729</td>
    <td align="right">0.10529</td>
    <td align="right">0.12109</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-402.06159</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2861.19502</td>
    <td align="right">3576.49378</td>
    <td align="right">0.12795</td>
    <td align="right">0.15994</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-221.75612</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1497.92022</td>
    <td align="right">1722.60825</td>
    <td align="right">0.10955</td>
    <td align="right">0.12598</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51859</td>
    <td align="right">3.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-402.01805</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2586.75734</td>
    <td align="right">3233.44668</td>
    <td align="right">0.11553</td>
    <td align="right">0.14442</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">3.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-221.70280</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1536.08701</td>
    <td align="right">1766.50006</td>
    <td align="right">0.11233</td>
    <td align="right">0.12918</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">4.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-402.06131</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2483.24702</td>
    <td align="right">3104.05878</td>
    <td align="right">0.11087</td>
    <td align="right">0.13859</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">4.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-221.83333</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1530.70127</td>
    <td align="right">1760.30647</td>
    <td align="right">0.11193</td>
    <td align="right">0.12872</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-402.07140</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2866.52569</td>
    <td align="right">3583.15711</td>
    <td align="right">0.12819</td>
    <td align="right">0.16024</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-221.75807</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5962.78627</td>
    <td align="right">6857.20421</td>
    <td align="right">0.43607</td>
    <td align="right">0.50148</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-732.62806</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">4326.81595</td>
    <td align="right">5408.51993</td>
    <td align="right">0.19378</td>
    <td align="right">0.24223</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-403.99422</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6048.23053</td>
    <td align="right">6955.46511</td>
    <td align="right">0.44227</td>
    <td align="right">0.50861</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-457.43124</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5462.99682</td>
    <td align="right">6828.74603</td>
    <td align="right">0.24543</td>
    <td align="right">0.30678</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-252.19959</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6680.25276</td>
    <td align="right">7682.29067</td>
    <td align="right">0.48850</td>
    <td align="right">0.56177</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-457.38205</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5490.97444</td>
    <td align="right">6863.71805</td>
    <td align="right">0.24669</td>
    <td align="right">0.30836</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-252.18348</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2717.42646</td>
    <td align="right">3125.04043</td>
    <td align="right">0.19874</td>
    <td align="right">0.22855</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">5.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-402.02051</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2575.98793</td>
    <td align="right">3219.98491</td>
    <td align="right">0.11505</td>
    <td align="right">0.14382</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">5.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-221.75301</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2367.50713</td>
    <td align="right">2722.63320</td>
    <td align="right">0.17312</td>
    <td align="right">0.19909</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-402.07851</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2835.20242</td>
    <td align="right">3544.00302</td>
    <td align="right">0.12678</td>
    <td align="right">0.15847</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-221.75722</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2473.22318</td>
    <td align="right">2844.20666</td>
    <td align="right">0.18086</td>
    <td align="right">0.20799</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-402.06391</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2752.05846</td>
    <td align="right">3440.07308</td>
    <td align="right">0.12302</td>
    <td align="right">0.15377</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-221.77195</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2493.50670</td>
    <td align="right">2867.53271</td>
    <td align="right">0.18234</td>
    <td align="right">0.20969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-402.06624</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2982.48048</td>
    <td align="right">3728.10060</td>
    <td align="right">0.13344</td>
    <td align="right">0.16680</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-221.74862</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1164.40541</td>
    <td align="right">1339.06622</td>
    <td align="right">8.51443E-002</td>
    <td align="right">9.79160E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">532.90759</td>
    <td align="right">666.13449</td>
    <td align="right">2.43167E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1454.86120</td>
    <td align="right">1673.09038</td>
    <td align="right">0.10027</td>
    <td align="right">0.11532</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">630.32631</td>
    <td align="right">787.90789</td>
    <td align="right">2.87633E-002</td>
    <td align="right">3.59541E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">57185.07093</td>
    <td align="right">65762.83157</td>
    <td align="right">4.18189</td>
    <td align="right">4.80917</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">50974.02173</td>
    <td align="right">63717.52716</td>
    <td align="right">2.28133</td>
    <td align="right">2.85166</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1314.01505</td>
    <td align="right">1511.11730</td>
    <td align="right">9.60842E-002</td>
    <td align="right">0.11050</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">593.48412</td>
    <td align="right">741.85515</td>
    <td align="right">2.70809E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15833.62442</td>
    <td align="right">18208.66809</td>
    <td align="right">1.15780</td>
    <td align="right">1.33146</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">20146.18316</td>
    <td align="right">25182.72895</td>
    <td align="right">0.91928</td>
    <td align="right">1.14910</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1119.68751</td>
    <td align="right">1287.64064</td>
    <td align="right">8.18744E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3642.21979</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">6082.31420</td>
    <td align="right">7602.89275</td>
    <td align="right">0.26754</td>
    <td align="right">0.33443</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-2015.07567</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4433.24749</td>
    <td align="right">5098.23461</td>
    <td align="right">0.32419</td>
    <td align="right">0.37282</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">27.61600</td>
    <td align="right">1.34340E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2433.76259</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">5639.16241</td>
    <td align="right">7048.95302</td>
    <td align="right">0.24964</td>
    <td align="right">0.31205</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1353.48876</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47415.79365</td>
    <td align="right">54528.16270</td>
    <td align="right">3.46730</td>
    <td align="right">3.98740</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.73775</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">32177.09569</td>
    <td align="right">40221.36962</td>
    <td align="right">1.43986</td>
    <td align="right">1.79983</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.52821</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1258.21448</td>
    <td align="right">1446.94666</td>
    <td align="right">9.20039E-002</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-4162.53695</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6886.16430</td>
    <td align="right">8607.70538</td>
    <td align="right">0.30280</td>
    <td align="right">0.37850</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2303.19226</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55266.37739</td>
    <td align="right">63556.33400</td>
    <td align="right">4.04200</td>
    <td align="right">4.64830</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">4.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3658.74129</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">43434.96697</td>
    <td align="right">54293.70871</td>
    <td align="right">1.95118</td>
    <td align="right">2.43897</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">4.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.81258</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">59544.34069</td>
    <td align="right">68475.99180</td>
    <td align="right">4.35424</td>
    <td align="right">5.00738</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3658.99771</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45026.44144</td>
    <td align="right">56283.05180</td>
    <td align="right">2.02312</td>
    <td align="right">2.52889</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.51868</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10350.07404</td>
    <td align="right">11902.58515</td>
    <td align="right">0.75692</td>
    <td align="right">0.87045</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.22418</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23034.27539</td>
    <td align="right">28792.84424</td>
    <td align="right">1.03006</td>
    <td align="right">1.28757</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.02834</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9350.06047</td>
    <td align="right">10752.56954</td>
    <td align="right">0.68375</td>
    <td align="right">0.78631</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.37677</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21466.15602</td>
    <td align="right">26832.69502</td>
    <td align="right">0.95916</td>
    <td align="right">1.19895</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.13988</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10132.24165</td>
    <td align="right">11652.07789</td>
    <td align="right">0.74093</td>
    <td align="right">0.85207</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.53476</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21354.97107</td>
    <td align="right">26693.71384</td>
    <td align="right">0.95390</td>
    <td align="right">1.19237</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1772.81057</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11791.21538</td>
    <td align="right">13559.89768</td>
    <td align="right">0.86230</td>
    <td align="right">0.99165</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.28610</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21048.49151</td>
    <td align="right">26310.61438</td>
    <td align="right">0.94007</td>
    <td align="right">1.17509</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.10858</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56151.01700</td>
    <td align="right">64573.66955</td>
    <td align="right">4.10631</td>
    <td align="right">4.72225</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">4.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.12108</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">43710.32660</td>
    <td align="right">54637.90824</td>
    <td align="right">1.96360</td>
    <td align="right">2.45449</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">4.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.74601</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">61389.94017</td>
    <td align="right">70598.43120</td>
    <td align="right">4.48902</td>
    <td align="right">5.16238</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.16915</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">46683.28232</td>
    <td align="right">58354.10290</td>
    <td align="right">2.09799</td>
    <td align="right">2.62249</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.32505</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19661.05072</td>
    <td align="right">22610.20833</td>
    <td align="right">1.43768</td>
    <td align="right">1.65334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.64105</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23847.02433</td>
    <td align="right">29808.78041</td>
    <td align="right">1.06680</td>
    <td align="right">1.33350</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.07127</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19164.81894</td>
    <td align="right">22039.54178</td>
    <td align="right">1.40139</td>
    <td align="right">1.61159</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.62613</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22491.28554</td>
    <td align="right">28114.10692</td>
    <td align="right">1.00553</td>
    <td align="right">1.25691</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12744</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19537.71822</td>
    <td align="right">22468.37596</td>
    <td align="right">1.42874</td>
    <td align="right">1.64305</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.48467</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22759.89947</td>
    <td align="right">28449.87434</td>
    <td align="right">1.01765</td>
    <td align="right">1.27206</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.10364</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21511.89006</td>
    <td align="right">24738.67357</td>
    <td align="right">1.57310</td>
    <td align="right">1.80907</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.44066</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22583.27366</td>
    <td align="right">28229.09207</td>
    <td align="right">1.00964</td>
    <td align="right">1.26205</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.06255</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51089.93879</td>
    <td align="right">58753.42961</td>
    <td align="right">3.73584</td>
    <td align="right">4.29622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.89103</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">32811.35323</td>
    <td align="right">41014.19153</td>
    <td align="right">1.46855</td>
    <td align="right">1.83569</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.54631</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2216.50377</td>
    <td align="right">2548.97933</td>
    <td align="right">0.15450</td>
    <td align="right">0.17768</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1483.53385</td>
    <td align="right">1854.41731</td>
    <td align="right">6.76941E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1831.66317</td>
    <td align="right">2106.41264</td>
    <td align="right">0.13394</td>
    <td align="right">0.15403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4032.25715</td>
    <td align="right">5040.32144</td>
    <td align="right">0.18163</td>
    <td align="right">0.22704</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7040.69107</td>
    <td align="right">8096.79473</td>
    <td align="right">0.51486</td>
    <td align="right">0.59209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6255.18437</td>
    <td align="right">7818.98047</td>
    <td align="right">0.28171</td>
    <td align="right">0.35214</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3051.77084</td>
    <td align="right">3509.53646</td>
    <td align="right">0.22317</td>
    <td align="right">0.25664</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6256.02667</td>
    <td align="right">7820.03334</td>
    <td align="right">0.28175</td>
    <td align="right">0.35218</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32006.07967</td>
    <td align="right">36806.99161</td>
    <td align="right">2.24287</td>
    <td align="right">2.57930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22626.21814</td>
    <td align="right">28282.77268</td>
    <td align="right">1.00215</td>
    <td align="right">1.25268</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3980.72092</td>
    <td align="right">4577.82906</td>
    <td align="right">0.29109</td>
    <td align="right">0.33475</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1403.65318</td>
    <td align="right">1754.56648</td>
    <td align="right">6.27436E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7548.84719</td>
    <td align="right">8681.17427</td>
    <td align="right">0.51778</td>
    <td align="right">0.59545</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1568.12181</td>
    <td align="right">1960.15226</td>
    <td align="right">7.02930E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10155.05722</td>
    <td align="right">11678.31580</td>
    <td align="right">0.70225</td>
    <td align="right">0.80759</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2528.47073</td>
    <td align="right">3160.58841</td>
    <td align="right">0.11321</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8430.68990</td>
    <td align="right">9695.29339</td>
    <td align="right">0.61648</td>
    <td align="right">0.70896</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2198.31765</td>
    <td align="right">2747.89706</td>
    <td align="right">9.85044E-002</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8517.03728</td>
    <td align="right">9794.59287</td>
    <td align="right">0.62280</td>
    <td align="right">0.71622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2882.40853</td>
    <td align="right">3603.01066</td>
    <td align="right">0.12890</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4043.99617</td>
    <td align="right">4650.59560</td>
    <td align="right">0.29571</td>
    <td align="right">0.34007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1337.10027</td>
    <td align="right">1671.37533</td>
    <td align="right">5.98263E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55212.44526</td>
    <td align="right">63494.31205</td>
    <td align="right">4.03750</td>
    <td align="right">4.64313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30620.96157</td>
    <td align="right">38276.20196</td>
    <td align="right">1.37909</td>
    <td align="right">1.72386</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25676.77756</td>
    <td align="right">29528.29419</td>
    <td align="right">1.87766</td>
    <td align="right">2.15930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21507.57745</td>
    <td align="right">26884.47182</td>
    <td align="right">0.96909</td>
    <td align="right">1.21136</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51960.01112</td>
    <td align="right">59754.01278</td>
    <td align="right">3.79936</td>
    <td align="right">4.36926</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26241.59199</td>
    <td align="right">32801.98999</td>
    <td align="right">1.18288</td>
    <td align="right">1.47860</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19646.65688</td>
    <td align="right">22593.65541</td>
    <td align="right">1.43661</td>
    <td align="right">1.65210</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21008.14793</td>
    <td align="right">26260.18491</td>
    <td align="right">0.94651</td>
    <td align="right">1.18313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8569.75644</td>
    <td align="right">9855.21990</td>
    <td align="right">0.58720</td>
    <td align="right">0.67528</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1751.37650</td>
    <td align="right">2189.22063</td>
    <td align="right">7.84982E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120951.35350</td>
    <td align="right">139094.05653</td>
    <td align="right">8.84485</td>
    <td align="right">10.17158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62691.20473</td>
    <td align="right">78364.00591</td>
    <td align="right">2.80963</td>
    <td align="right">3.51204</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">111460.72588</td>
    <td align="right">128179.83476</td>
    <td align="right">8.15088</td>
    <td align="right">9.37351</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">91409.29867</td>
    <td align="right">114261.62334</td>
    <td align="right">4.08799</td>
    <td align="right">5.10998</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">119701.80668</td>
    <td align="right">137657.07768</td>
    <td align="right">8.75291</td>
    <td align="right">10.06585</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">61619.02096</td>
    <td align="right">77023.77620</td>
    <td align="right">2.76068</td>
    <td align="right">3.45086</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53357.96357</td>
    <td align="right">61361.65811</td>
    <td align="right">3.90198</td>
    <td align="right">4.48727</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">82832.63527</td>
    <td align="right">103540.79409</td>
    <td align="right">3.70229</td>
    <td align="right">4.62787</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2186.20107</td>
    <td align="right">2514.13123</td>
    <td align="right">0.15986</td>
    <td align="right">0.18384</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">910.97488</td>
    <td align="right">1138.71860</td>
    <td align="right">4.07518E-002</td>
    <td align="right">5.09398E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15567.11758</td>
    <td align="right">17902.18522</td>
    <td align="right">1.13831</td>
    <td align="right">1.30905</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">20275.77943</td>
    <td align="right">25344.72428</td>
    <td align="right">0.92519</td>
    <td align="right">1.15649</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1086.55939</td>
    <td align="right">1249.54330</td>
    <td align="right">7.94520E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3642.21982</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">6111.49294</td>
    <td align="right">7639.36618</td>
    <td align="right">0.26880</td>
    <td align="right">0.33599</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-2014.85990</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4378.57587</td>
    <td align="right">5035.36225</td>
    <td align="right">0.32019</td>
    <td align="right">0.36822</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">27.61600</td>
    <td align="right">1.34340E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2433.76293</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">5674.10140</td>
    <td align="right">7092.62676</td>
    <td align="right">0.25116</td>
    <td align="right">0.31395</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1353.34927</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47525.97216</td>
    <td align="right">54654.86799</td>
    <td align="right">3.47532</td>
    <td align="right">3.99662</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">124.11822</td>
    <td align="right">3.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.78686</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">31896.51102</td>
    <td align="right">39870.63877</td>
    <td align="right">1.42717</td>
    <td align="right">1.78396</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">3.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.54552</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1220.44342</td>
    <td align="right">1403.50994</td>
    <td align="right">8.92420E-002</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-4162.53698</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6919.22059</td>
    <td align="right">8649.02574</td>
    <td align="right">0.30422</td>
    <td align="right">0.38027</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2302.94634</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52914.58220</td>
    <td align="right">60851.76953</td>
    <td align="right">3.86931</td>
    <td align="right">4.44971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.39544</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45527.48928</td>
    <td align="right">56909.36160</td>
    <td align="right">2.04572</td>
    <td align="right">2.55715</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.53268</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">58737.69325</td>
    <td align="right">67548.34724</td>
    <td align="right">4.29508</td>
    <td align="right">4.93935</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.14072</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45242.09450</td>
    <td align="right">56552.61813</td>
    <td align="right">2.03288</td>
    <td align="right">2.54110</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.52516</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9988.07053</td>
    <td align="right">11486.28111</td>
    <td align="right">0.73036</td>
    <td align="right">0.83991</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.59912</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23456.97053</td>
    <td align="right">29321.21316</td>
    <td align="right">1.04916</td>
    <td align="right">1.31145</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.02923</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10252.21367</td>
    <td align="right">11790.04572</td>
    <td align="right">0.74970</td>
    <td align="right">0.86216</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51859</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.43665</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20752.11545</td>
    <td align="right">25940.14432</td>
    <td align="right">0.92675</td>
    <td align="right">1.15844</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.42594</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9015.21312</td>
    <td align="right">10367.49509</td>
    <td align="right">0.65922</td>
    <td align="right">0.75810</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66075</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22152.16843</td>
    <td align="right">27690.21053</td>
    <td align="right">0.99018</td>
    <td align="right">1.23772</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.14508</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11907.61246</td>
    <td align="right">13693.75433</td>
    <td align="right">0.87079</td>
    <td align="right">1.00141</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">5.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.36687</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20856.02697</td>
    <td align="right">26070.03371</td>
    <td align="right">0.93143</td>
    <td align="right">1.16429</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">5.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.33171</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56139.03646</td>
    <td align="right">64559.89193</td>
    <td align="right">4.10528</td>
    <td align="right">4.72107</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.25390</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45087.14580</td>
    <td align="right">56358.93225</td>
    <td align="right">2.02584</td>
    <td align="right">2.53230</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.64372</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60807.21707</td>
    <td align="right">69928.29963</td>
    <td align="right">4.44645</td>
    <td align="right">5.11342</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.13506</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">46577.30788</td>
    <td align="right">58221.63484</td>
    <td align="right">2.09321</td>
    <td align="right">2.61651</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.36158</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19681.48888</td>
    <td align="right">22633.71221</td>
    <td align="right">1.43917</td>
    <td align="right">1.65504</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66700</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23259.37434</td>
    <td align="right">29074.21793</td>
    <td align="right">1.04024</td>
    <td align="right">1.30030</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12989</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20244.85740</td>
    <td align="right">23281.58601</td>
    <td align="right">1.48060</td>
    <td align="right">1.70268</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.15600</td>
    <td align="right">1.34367E-002</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.12019</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20815.28759</td>
    <td align="right">26019.10949</td>
    <td align="right">0.92958</td>
    <td align="right">1.16197</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.31347</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19149.89807</td>
    <td align="right">22022.38278</td>
    <td align="right">1.40035</td>
    <td align="right">1.61040</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.54494</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22821.04884</td>
    <td align="right">28526.31105</td>
    <td align="right">1.02042</td>
    <td align="right">1.27553</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.11894</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20041.61029</td>
    <td align="right">23047.85183</td>
    <td align="right">1.46555</td>
    <td align="right">1.68538</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.52232</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23191.83239</td>
    <td align="right">28989.79049</td>
    <td align="right">1.03719</td>
    <td align="right">1.29648</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.12693</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49918.83663</td>
    <td align="right">57406.66213</td>
    <td align="right">3.65021</td>
    <td align="right">4.19774</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.88999</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">33865.74974</td>
    <td align="right">42332.18717</td>
    <td align="right">1.51623</td>
    <td align="right">1.89528</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.47984</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10112.89841</td>
    <td align="right">11629.83317</td>
    <td align="right">0.73956</td>
    <td align="right">0.85050</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Heating</td>
    <td align="right">8247.00663</td>
    <td align="right">10308.75829</td>
    <td align="right">0.37027</td>
    <td align="right">0.46284</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1699.53243</td>
    <td align="right">1954.46229</td>
    <td align="right">0.11511</td>
    <td align="right">0.13237</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">339.06600</td>
    <td align="right">423.83250</td>
    <td align="right">1.50348E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1907.09676</td>
    <td align="right">2193.16128</td>
    <td align="right">0.13945</td>
    <td align="right">0.16037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">614.03034</td>
    <td align="right">767.53792</td>
    <td align="right">2.80197E-002</td>
    <td align="right">3.50246E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44431.10261</td>
    <td align="right">51095.76800</td>
    <td align="right">3.12748</td>
    <td align="right">3.59661</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">767.38311</td>
    <td align="right">959.22889</td>
    <td align="right">3.37354E-002</td>
    <td align="right">4.21693E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47123.09172</td>
    <td align="right">54191.55548</td>
    <td align="right">3.44586</td>
    <td align="right">3.96274</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">26.20800</td>
    <td align="right">1.34315E-002</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">35761.45005</td>
    <td align="right">44701.81257</td>
    <td align="right">1.60070</td>
    <td align="right">2.00087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1921.46031</td>
    <td align="right">2209.67935</td>
    <td align="right">0.13001</td>
    <td align="right">0.14951</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">377.20231</td>
    <td align="right">471.50288</td>
    <td align="right">1.67332E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6892.14765</td>
    <td align="right">7925.96980</td>
    <td align="right">0.50399</td>
    <td align="right">0.57959</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4483.04796</td>
    <td align="right">5603.80995</td>
    <td align="right">0.20176</td>
    <td align="right">0.25220</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6432.14508</td>
    <td align="right">7396.96684</td>
    <td align="right">0.47036</td>
    <td align="right">0.54091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3499.70534</td>
    <td align="right">4374.63168</td>
    <td align="right">0.15728</td>
    <td align="right">0.19660</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6653.07579</td>
    <td align="right">7651.03716</td>
    <td align="right">0.44546</td>
    <td align="right">0.51228</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">551.34069</td>
    <td align="right">689.17587</td>
    <td align="right">2.44569E-002</td>
    <td align="right">5.52179E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">59007.79163</td>
    <td align="right">67858.96037</td>
    <td align="right">4.31483</td>
    <td align="right">4.96206</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">56783.92889</td>
    <td align="right">70979.91111</td>
    <td align="right">2.59104</td>
    <td align="right">3.23880</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6118.03903</td>
    <td align="right">7035.74488</td>
    <td align="right">0.42097</td>
    <td align="right">0.48411</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">2089.50209</td>
    <td align="right">2611.87761</td>
    <td align="right">9.31668E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8050.66183</td>
    <td align="right">9258.26110</td>
    <td align="right">0.58871</td>
    <td align="right">0.67702</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">3212.79009</td>
    <td align="right">4015.98761</td>
    <td align="right">0.14321</td>
    <td align="right">0.17902</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32281</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">68828.79495</td>
    <td align="right">79153.11420</td>
    <td align="right">5.03328</td>
    <td align="right">5.78827</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-5626.85786</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">40110.70514</td>
    <td align="right">50138.38143</td>
    <td align="right">1.79783</td>
    <td align="right">2.24728</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-3102.67443</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6915.88237</td>
    <td align="right">7953.26472</td>
    <td align="right">0.47541</td>
    <td align="right">0.54672</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2327.01580</td>
    <td align="right">2908.76975</td>
    <td align="right">0.10376</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38320.06528</td>
    <td align="right">44068.07507</td>
    <td align="right">2.65674</td>
    <td align="right">3.05525</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1857.91893</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">25940.46363</td>
    <td align="right">32425.57954</td>
    <td align="right">1.16769</td>
    <td align="right">1.45961</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1006.16658</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39888.65983</td>
    <td align="right">45871.95880</td>
    <td align="right">2.91686</td>
    <td align="right">3.35439</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1826.09566</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">27217.39915</td>
    <td align="right">34021.74893</td>
    <td align="right">1.22541</td>
    <td align="right">1.53176</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1006.08260</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60213.56575</td>
    <td align="right">69245.60061</td>
    <td align="right">4.40346</td>
    <td align="right">5.06398</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">23.04000</td>
    <td align="right">1.34259E-002</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-13360.73011</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">118633.30239</td>
    <td align="right">148291.62799</td>
    <td align="right">5.32624</td>
    <td align="right">6.65779</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-7366.80820</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51702.06679</td>
    <td align="right">59457.37681</td>
    <td align="right">3.78068</td>
    <td align="right">4.34778</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2358.34077</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">32800.25915</td>
    <td align="right">41000.32393</td>
    <td align="right">1.47633</td>
    <td align="right">1.84542</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1299.43846</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7095.63990</td>
    <td align="right">8159.98589</td>
    <td align="right">0.51885</td>
    <td align="right">0.59668</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">3112.89890</td>
    <td align="right">3891.12363</td>
    <td align="right">0.13834</td>
    <td align="right">0.27184</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49858.50423</td>
    <td align="right">57337.27987</td>
    <td align="right">3.64590</td>
    <td align="right">4.19278</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2358.31996</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">32119.38222</td>
    <td align="right">40149.22778</td>
    <td align="right">1.44556</td>
    <td align="right">1.80695</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1299.47949</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">100395.06896</td>
    <td align="right">115454.32930</td>
    <td align="right">7.34131</td>
    <td align="right">8.44251</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-17256.22491</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">135749.16050</td>
    <td align="right">169686.45063</td>
    <td align="right">6.08891</td>
    <td align="right">7.61114</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-9514.31037</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">62501.23455</td>
    <td align="right">71876.41974</td>
    <td align="right">4.57038</td>
    <td align="right">5.25593</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-5627.07242</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">41143.93330</td>
    <td align="right">51429.91662</td>
    <td align="right">1.84454</td>
    <td align="right">2.30567</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-3102.61682</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51404.52100</td>
    <td align="right">59115.19915</td>
    <td align="right">3.75886</td>
    <td align="right">4.32269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">49926.49453</td>
    <td align="right">62408.11816</td>
    <td align="right">2.27814</td>
    <td align="right">2.84767</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5339.48244</td>
    <td align="right">6140.40481</td>
    <td align="right">0.36742</td>
    <td align="right">0.42253</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1844.09798</td>
    <td align="right">2305.12247</td>
    <td align="right">8.22142E-002</td>
    <td align="right">0.23311</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7028.51971</td>
    <td align="right">8082.79767</td>
    <td align="right">0.51397</td>
    <td align="right">0.59106</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2832.55667</td>
    <td align="right">3540.69584</td>
    <td align="right">0.12625</td>
    <td align="right">0.15781</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60062.24898</td>
    <td align="right">69071.58633</td>
    <td align="right">4.39220</td>
    <td align="right">5.05103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4923.49793</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">35258.81635</td>
    <td align="right">44073.52044</td>
    <td align="right">1.58042</td>
    <td align="right">1.97552</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2714.83058</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6035.88304</td>
    <td align="right">6941.26550</td>
    <td align="right">0.41495</td>
    <td align="right">0.47719</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2053.97820</td>
    <td align="right">2567.47275</td>
    <td align="right">9.15712E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">33408.17425</td>
    <td align="right">38419.40039</td>
    <td align="right">2.44295</td>
    <td align="right">2.80939</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1597.85318</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">22786.76169</td>
    <td align="right">28483.45212</td>
    <td align="right">1.02575</td>
    <td align="right">1.28218</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-880.38903</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">34817.88726</td>
    <td align="right">40040.57035</td>
    <td align="right">2.54606</td>
    <td align="right">2.92797</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1597.83292</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">23910.85533</td>
    <td align="right">29888.56916</td>
    <td align="right">1.07655</td>
    <td align="right">1.34569</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-880.31503</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52158.52048</td>
    <td align="right">59982.29855</td>
    <td align="right">3.81439</td>
    <td align="right">4.38655</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">23.04000</td>
    <td align="right">1.34259E-002</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-11690.63978</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">104129.07097</td>
    <td align="right">130161.33871</td>
    <td align="right">4.67515</td>
    <td align="right">5.84394</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-6445.94364</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45075.56908</td>
    <td align="right">51836.90444</td>
    <td align="right">3.29612</td>
    <td align="right">3.79054</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-2063.54495</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28811.66611</td>
    <td align="right">36014.58264</td>
    <td align="right">1.29683</td>
    <td align="right">1.62104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1137.00020</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6190.43799</td>
    <td align="right">7119.00369</td>
    <td align="right">0.45266</td>
    <td align="right">0.52056</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">2752.36640</td>
    <td align="right">3440.45801</td>
    <td align="right">0.12231</td>
    <td align="right">0.23786</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43524.80849</td>
    <td align="right">50053.52976</td>
    <td align="right">3.18275</td>
    <td align="right">3.66016</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-2063.52907</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28219.94398</td>
    <td align="right">35274.92998</td>
    <td align="right">1.27009</td>
    <td align="right">1.58761</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1137.03584</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">87493.65728</td>
    <td align="right">100617.70587</td>
    <td align="right">6.39791</td>
    <td align="right">7.35759</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-15099.19404</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">119167.48066</td>
    <td align="right">148959.35083</td>
    <td align="right">5.34530</td>
    <td align="right">6.68162</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-8325.01536</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54582.41779</td>
    <td align="right">62769.78045</td>
    <td align="right">3.99132</td>
    <td align="right">4.59002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4923.68740</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">36171.92331</td>
    <td align="right">45214.90414</td>
    <td align="right">1.62170</td>
    <td align="right">2.02712</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2714.77726</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7975.25639</td>
    <td align="right">9171.54485</td>
    <td align="right">0.58324</td>
    <td align="right">0.67073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Heating</td>
    <td align="right">10126.14765</td>
    <td align="right">12657.68457</td>
    <td align="right">0.45537</td>
    <td align="right">0.56922</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15997.83613</td>
    <td align="right">18397.51155</td>
    <td align="right">1.09046</td>
    <td align="right">1.25403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">18262.52316</td>
    <td align="right">22828.15395</td>
    <td align="right">0.81969</td>
    <td align="right">1.02462</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7729.99449</td>
    <td align="right">8889.49366</td>
    <td align="right">0.56524</td>
    <td align="right">0.65002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">10074.55567</td>
    <td align="right">12593.19459</td>
    <td align="right">0.45304</td>
    <td align="right">0.56630</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1291.74220</td>
    <td align="right">1485.50353</td>
    <td align="right">8.74777E-002</td>
    <td align="right">0.10060</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1566.76475</td>
    <td align="right">1958.45594</td>
    <td align="right">7.00281E-002</td>
    <td align="right">8.75351E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1745.75093</td>
    <td align="right">2007.61357</td>
    <td align="right">0.11954</td>
    <td align="right">0.13747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2208.94270</td>
    <td align="right">2761.17838</td>
    <td align="right">9.90812E-002</td>
    <td align="right">0.12385</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9612.11514</td>
    <td align="right">11053.93241</td>
    <td align="right">0.66862</td>
    <td align="right">0.76891</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-711.53898</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6076.48718</td>
    <td align="right">7595.60897</td>
    <td align="right">0.27276</td>
    <td align="right">0.34095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-387.80299</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22519.46139</td>
    <td align="right">25897.38060</td>
    <td align="right">1.65093</td>
    <td align="right">1.89857</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Heating</td>
    <td align="right">6408.50103</td>
    <td align="right">8010.62628</td>
    <td align="right">0.28790</td>
    <td align="right">0.35987</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1459.69166</td>
    <td align="right">1678.64541</td>
    <td align="right">9.87466E-002</td>
    <td align="right">0.11356</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1769.16706</td>
    <td align="right">2211.45882</td>
    <td align="right">7.90622E-002</td>
    <td align="right">9.88278E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6598.46034</td>
    <td align="right">7588.22939</td>
    <td align="right">0.48251</td>
    <td align="right">0.55488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-294.79301</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4283.42110</td>
    <td align="right">5354.27637</td>
    <td align="right">0.19283</td>
    <td align="right">0.24104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-162.41791</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1533.77175</td>
    <td align="right">1763.83751</td>
    <td align="right">0.11215</td>
    <td align="right">0.12898</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1862.30515</td>
    <td align="right">2327.88144</td>
    <td align="right">8.33857E-002</td>
    <td align="right">0.10423</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6287.39833</td>
    <td align="right">7230.50807</td>
    <td align="right">0.45977</td>
    <td align="right">0.52873</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-294.78984</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4205.92771</td>
    <td align="right">5257.40964</td>
    <td align="right">0.18933</td>
    <td align="right">0.23666</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-162.42265</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13145.78179</td>
    <td align="right">15117.64906</td>
    <td align="right">0.96127</td>
    <td align="right">1.10547</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-2157.02833</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18578.96560</td>
    <td align="right">23223.70700</td>
    <td align="right">0.83392</td>
    <td align="right">1.04240</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1189.25578</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4013.36436</td>
    <td align="right">4615.36901</td>
    <td align="right">0.29350</td>
    <td align="right">0.33752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Heating</td>
    <td align="right">10631.20816</td>
    <td align="right">13289.01020</td>
    <td align="right">0.30818</td>
    <td align="right">0.38523</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">35160.22</td>
    <td align="right">2.00832</td>
    <td align="right">2.00832</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">44818.14</td>
    <td align="right">0.94411</td>
    <td align="right">0.94411</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">627198.12</td>
    <td align="right">40.29565</td>
    <td align="right">40.29565</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">401586.11</td>
    <td align="right">26.41257</td>
    <td align="right">26.41257</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">181556.02</td>
    <td align="right">10.89803</td>
    <td align="right">10.89803</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">202221.18</td>
    <td align="right">6.61036</td>
    <td align="right">6.61036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">624816.11</td>
    <td align="right">40.12026</td>
    <td align="right">40.12026</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">400889.19</td>
    <td align="right">26.58955</td>
    <td align="right">26.58955</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">484331.74</td>
    <td align="right">31.08416</td>
    <td align="right">31.08416</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">311273.61</td>
    <td align="right">20.79210</td>
    <td align="right">20.79210</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">92590.83</td>
    <td align="right">5.09420</td>
    <td align="right">5.09420</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">126532.19</td>
    <td align="right">2.95598</td>
    <td align="right">2.95598</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11666.30</td>
    <td align="right">3.63140</td>
    <td align="right">0.55494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">25603.73</td>
    <td align="right">3.20639</td>
    <td align="right">0.55494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">629667.30</td>
    <td align="right">40.47747</td>
    <td align="right">40.47747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">402916.17</td>
    <td align="right">26.19527</td>
    <td align="right">26.19527</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90811.93</td>
    <td align="right">28.78793</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">199302.53</td>
    <td align="right">25.71048</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90811.93</td>
    <td align="right">28.51660</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">199302.53</td>
    <td align="right">25.88861</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">76093.66</td>
    <td align="right">25.28804</td>
    <td align="right">3.67495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">169555.35</td>
    <td align="right">25.46563</td>
    <td align="right">3.67495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">66581.95</td>
    <td align="right">21.96988</td>
    <td align="right">3.21558</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">148360.93</td>
    <td align="right">22.36472</td>
    <td align="right">3.21558</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5305.19</td>
    <td align="right">2.08451</td>
    <td align="right">0.25235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">11643.15</td>
    <td align="right">1.86104</td>
    <td align="right">0.25235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">410971.62</td>
    <td align="right">27.42420</td>
    <td align="right">27.42420</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">430739.23</td>
    <td align="right">13.64399</td>
    <td align="right">13.64399</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">82134.61</td>
    <td align="right">4.79925</td>
    <td align="right">4.79925</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">101370.32</td>
    <td align="right">2.64073</td>
    <td align="right">2.64073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4543.98</td>
    <td align="right">0.33752</td>
    <td align="right">0.33752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">13013.33</td>
    <td align="right">0.38523</td>
    <td align="right">0.38523</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20394</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43391</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.07877E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.75614E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.96333E-006</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.07877E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">272.63621</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.96333E-006</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4.88262</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.76764E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65901</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35353E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15628E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92241E-006</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35353E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.89009</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92241E-006</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.57077</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.74051E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48596</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.74810E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.56803E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.48282E-006</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.74810E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">113.51141</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48282E-006</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.02867</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43095</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.64687</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.61905E-002</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.17798E-003</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.05050E-005</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.61905E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1394.65285</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.05050E-005</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.42258</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.77192E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65859</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35438E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15701E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92362E-006</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35438E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.94573</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92362E-006</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.57176</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83757</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.66567</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16751</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.14472E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.25455E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16751</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2859.50581</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.25455E-005</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">56.54541</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32094</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.77261E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05429E-005</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.17325E-002</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">482.00727</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05429E-005</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.86436</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90265</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26364</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19200</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17331</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.44515E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.92646E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.80746</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27095.04313</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.92646E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">564.72871</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.02956E-002</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.51841</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41700</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.34833E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.34936E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.40586E-005</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.34833E-002</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">642.74268</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40586E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.98011</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10280</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41319</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.94004E-002</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.22094E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.39046E-005</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.94004E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">635.70095</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39046E-005</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.04419</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.27512E-002</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.37663E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.59703E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.06329E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.72921E-005</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.09522E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1704.95220</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.72921E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.50516</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.64355</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14533</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23900</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15381</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.62170E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.68343E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.36594</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12268.34012</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68343E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">255.63239</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.51806</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30573</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41800</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.05255</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.24619E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.38260E-004</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05255</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33752.36781</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.38260E-004</td>
  </tr>
  <tr>
    <td align="right">244</td>
