    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.84943E-004</td>
  </tr>
  <tr>
    <td align="right">1645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.19932E-005</td>
  </tr>
  <tr>
    <td align="right">1646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.41986E-002</td>
  </tr>
  <tr>
    <td align="right">1647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1648</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1649</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1462.68929</td>
  </tr>
  <tr>
    <td align="right">1650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.19932E-005</td>
  </tr>
  <tr>
    <td align="right">1651</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.94116</td>
  </tr>
  <tr>
    <td align="right">1652</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.33146</td>
  </tr>
  <tr>
    <td align="right">1653</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.33146</td>
  </tr>
  <tr>
    <td align="right">1654</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.33146</td>
  </tr>
  <tr>
    <td align="right">1655</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">791.18787</td>
  </tr>
  <tr>
    <td align="right">1656</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.50818E-004</td>
  </tr>
  <tr>
    <td align="right">1657</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">8.06682E-004</td>
  </tr>
  <tr>
    <td align="right">1658</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48762</td>
  </tr>
  <tr>
    <td align="right">1659</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1660</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1661</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1662</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1663</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.06682E-004</td>
  </tr>
  <tr>
    <td align="right">1664</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.33146</td>
  </tr>
  <tr>
    <td align="right">1665</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25182.72897</td>
  </tr>
  <tr>
    <td align="right">1666</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.50818E-004</td>
  </tr>
  <tr>
    <td align="right">1667</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">577.32408</td>
  </tr>
  <tr>
    <td align="right">1668</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26641</td>
  </tr>
  <tr>
    <td align="right">1669</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33443</td>
  </tr>
  <tr>
    <td align="right">1670</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33443</td>
  </tr>
  <tr>
    <td align="right">1671</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">198.72332</td>
  </tr>
  <tr>
    <td align="right">1672</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.60346E-004</td>
  </tr>
  <tr>
    <td align="right">1673</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.61371E-004</td>
  </tr>
  <tr>
    <td align="right">1674</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48773</td>
  </tr>
  <tr>
    <td align="right">1675</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1676</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37402E-003</td>
  </tr>
  <tr>
    <td align="right">1677</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1678</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37402E-003</td>
  </tr>
  <tr>
    <td align="right">1679</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.61371E-004</td>
  </tr>
  <tr>
    <td align="right">1680</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33443</td>
  </tr>
  <tr>
    <td align="right">1681</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7330.82348</td>
  </tr>
  <tr>
    <td align="right">1682</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.60346E-004</td>
  </tr>
  <tr>
    <td align="right">1683</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">168.37171</td>
  </tr>
  <tr>
    <td align="right">1684</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17803</td>
  </tr>
  <tr>
    <td align="right">1685</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37282</td>
  </tr>
  <tr>
    <td align="right">1686</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37282</td>
  </tr>
  <tr>
    <td align="right">1687</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">221.53922</td>
  </tr>
  <tr>
    <td align="right">1688</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.49610E-004</td>
  </tr>
  <tr>
    <td align="right">1689</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.48539E-004</td>
  </tr>
  <tr>
    <td align="right">1690</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48629</td>
  </tr>
  <tr>
    <td align="right">1691</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1692</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.97139E-003</td>
  </tr>
  <tr>
    <td align="right">1693</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1694</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1695</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.48539E-004</td>
  </tr>
  <tr>
    <td align="right">1696</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37282</td>
  </tr>
  <tr>
    <td align="right">1697</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6839.99856</td>
  </tr>
  <tr>
    <td align="right">1698</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.49610E-004</td>
  </tr>
  <tr>
    <td align="right">1699</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">157.10659</td>
  </tr>
  <tr>
    <td align="right">1700</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1701</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1702</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1703</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1704</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1705</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1706</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1707</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1708</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1709</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1710</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1711</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1712</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1713</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1714</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1715</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1716</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1717</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1718</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1719</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1720</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1721</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1722</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1723</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1724</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1725</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1726</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1727</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1728</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1729</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1730</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1731</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1732</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30896</td>
  </tr>
  <tr>
    <td align="right">1733</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.98740</td>
  </tr>
  <tr>
    <td align="right">1734</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.98740</td>
  </tr>
  <tr>
    <td align="right">1735</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2369.40623</td>
  </tr>
  <tr>
    <td align="right">1736</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.62951E-004</td>
  </tr>
  <tr>
    <td align="right">1737</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.42565E-003</td>
  </tr>
  <tr>
    <td align="right">1738</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48720</td>
  </tr>
  <tr>
    <td align="right">1739</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1740</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.51928E-003</td>
  </tr>
  <tr>
    <td align="right">1741</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1742</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1743</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.42565E-003</td>
  </tr>
  <tr>
    <td align="right">1744</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.98740</td>
  </tr>
  <tr>
    <td align="right">1745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39453.09044</td>
  </tr>
  <tr>
    <td align="right">1746</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.62951E-004</td>
  </tr>
  <tr>
    <td align="right">1747</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">905.09661</td>
  </tr>
  <tr>
    <td align="right">1748</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30447</td>
  </tr>
  <tr>
    <td align="right">1749</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37850</td>
  </tr>
  <tr>
    <td align="right">1750</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37850</td>
  </tr>
  <tr>
    <td align="right">1751</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">224.91164</td>
  </tr>
  <tr>
    <td align="right">1752</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.81477E-004</td>
  </tr>
  <tr>
    <td align="right">1753</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.84423E-004</td>
  </tr>
  <tr>
    <td align="right">1754</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48773</td>
  </tr>
  <tr>
    <td align="right">1755</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1756</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37347E-003</td>
  </tr>
  <tr>
    <td align="right">1757</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1758</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37347E-003</td>
  </tr>
  <tr>
    <td align="right">1759</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.84423E-004</td>
  </tr>
  <tr>
    <td align="right">1760</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37850</td>
  </tr>
  <tr>
    <td align="right">1761</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8296.89042</td>
  </tr>
  <tr>
    <td align="right">1762</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81477E-004</td>
  </tr>
  <tr>
    <td align="right">1763</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">190.56061</td>
  </tr>
  <tr>
    <td align="right">1764</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26767</td>
  </tr>
  <tr>
    <td align="right">1765</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.64830</td>
  </tr>
  <tr>
    <td align="right">1766</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.64830</td>
  </tr>
  <tr>
    <td align="right">1767</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2762.13219</td>
  </tr>
  <tr>
    <td align="right">1768</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.16933E-003</td>
  </tr>
  <tr>
    <td align="right">1769</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.89971E-003</td>
  </tr>
  <tr>
    <td align="right">1770</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48514</td>
  </tr>
  <tr>
    <td align="right">1771</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1772</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.64013E-003</td>
  </tr>
  <tr>
    <td align="right">1773</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1774</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1775</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.89971E-003</td>
  </tr>
  <tr>
    <td align="right">1776</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.64830</td>
  </tr>
  <tr>
    <td align="right">1777</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">53460.42248</td>
  </tr>
  <tr>
    <td align="right">1778</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16933E-003</td>
  </tr>
  <tr>
    <td align="right">1779</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1225.97038</td>
  </tr>
  <tr>
    <td align="right">1780</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26765</td>
  </tr>
  <tr>
    <td align="right">1781</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.00738</td>
  </tr>
  <tr>
    <td align="right">1782</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.00738</td>
  </tr>
  <tr>
    <td align="right">1783</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2975.50069</td>
  </tr>
  <tr>
    <td align="right">1784</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.21244E-003</td>
  </tr>
  <tr>
    <td align="right">1785</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.08566E-003</td>
  </tr>
  <tr>
    <td align="right">1786</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48709</td>
  </tr>
  <tr>
    <td align="right">1787</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1788</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.58049E-003</td>
  </tr>
  <tr>
    <td align="right">1789</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1790</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1791</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.08566E-003</td>
  </tr>
  <tr>
    <td align="right">1792</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.00738</td>
  </tr>
  <tr>
    <td align="right">1793</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">55431.31442</td>
  </tr>
  <tr>
    <td align="right">1794</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21244E-003</td>
  </tr>
  <tr>
    <td align="right">1795</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1271.13297</td>
  </tr>
  <tr>
    <td align="right">1796</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1797</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.28757</td>
  </tr>
  <tr>
    <td align="right">1798</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.28757</td>
  </tr>
  <tr>
    <td align="right">1799</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">765.10519</td>
  </tr>
  <tr>
    <td align="right">1800</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.17352E-004</td>
  </tr>
  <tr>
    <td align="right">1801</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.80845E-004</td>
  </tr>
  <tr>
    <td align="right">1802</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48588</td>
  </tr>
  <tr>
    <td align="right">1803</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1804</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.97657E-003</td>
  </tr>
  <tr>
    <td align="right">1805</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1806</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1807</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.80845E-004</td>
  </tr>
  <tr>
    <td align="right">1808</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.28757</td>
  </tr>
  <tr>
    <td align="right">1809</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28224.57595</td>
  </tr>
  <tr>
    <td align="right">1810</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.17352E-004</td>
  </tr>
  <tr>
    <td align="right">1811</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">647.57140</td>
  </tr>
  <tr>
    <td align="right">1812</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1813</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.19895</td>
  </tr>
  <tr>
    <td align="right">1814</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.19895</td>
  </tr>
  <tr>
    <td align="right">1815</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">712.44496</td>
  </tr>
  <tr>
    <td align="right">1816</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.74858E-004</td>
  </tr>
  <tr>
    <td align="right">1817</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.03586E-004</td>
  </tr>
  <tr>
    <td align="right">1818</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48662</td>
  </tr>
  <tr>
    <td align="right">1819</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1820</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.76830E-003</td>
  </tr>
  <tr>
    <td align="right">1821</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1822</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1823</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.03586E-004</td>
  </tr>
  <tr>
    <td align="right">1824</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.19895</td>
  </tr>
  <tr>
    <td align="right">1825</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26281.83646</td>
  </tr>
  <tr>
    <td align="right">1826</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.74858E-004</td>
  </tr>
  <tr>
    <td align="right">1827</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">603.02719</td>
  </tr>
  <tr>
    <td align="right">1828</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1829</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.19237</td>
  </tr>
  <tr>
    <td align="right">1830</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.19237</td>
  </tr>
  <tr>
    <td align="right">1831</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">708.53707</td>
  </tr>
  <tr>
    <td align="right">1832</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.71703E-004</td>
  </tr>
  <tr>
    <td align="right">1833</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.46759E-004</td>
  </tr>
  <tr>
    <td align="right">1834</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48683</td>
  </tr>
  <tr>
    <td align="right">1835</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1836</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.77784E-003</td>
  </tr>
  <tr>
    <td align="right">1837</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1838</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1839</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.46759E-004</td>
  </tr>
  <tr>
    <td align="right">1840</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.19237</td>
  </tr>
  <tr>
    <td align="right">1841</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26137.57304</td>
  </tr>
  <tr>
    <td align="right">1842</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.71703E-004</td>
  </tr>
  <tr>
    <td align="right">1843</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">599.70930</td>
  </tr>
  <tr>
    <td align="right">1844</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1845</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.17509</td>
  </tr>
  <tr>
    <td align="right">1846</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.17509</td>
  </tr>
  <tr>
    <td align="right">1847</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">698.26794</td>
  </tr>
  <tr>
    <td align="right">1848</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.63414E-004</td>
  </tr>
  <tr>
    <td align="right">1849</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.57824E-004</td>
  </tr>
  <tr>
    <td align="right">1850</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48579</td>
  </tr>
  <tr>
    <td align="right">1851</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1852</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.94620E-003</td>
  </tr>
  <tr>
    <td align="right">1853</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1854</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1855</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.57824E-004</td>
  </tr>
  <tr>
    <td align="right">1856</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17509</td>
  </tr>
  <tr>
    <td align="right">1857</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25758.62837</td>
  </tr>
  <tr>
    <td align="right">1858</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.63414E-004</td>
  </tr>
  <tr>
    <td align="right">1859</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">591.00813</td>
  </tr>
  <tr>
    <td align="right">1860</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26767</td>
  </tr>
  <tr>
    <td align="right">1861</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.72225</td>
  </tr>
  <tr>
    <td align="right">1862</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.72225</td>
  </tr>
  <tr>
    <td align="right">1863</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2806.07479</td>
  </tr>
  <tr>
    <td align="right">1864</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.17677E-003</td>
  </tr>
  <tr>
    <td align="right">1865</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.90258E-003</td>
  </tr>
  <tr>
    <td align="right">1866</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48631</td>
  </tr>
  <tr>
    <td align="right">1867</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1868</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.56869E-003</td>
  </tr>
  <tr>
    <td align="right">1869</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1870</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1871</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.90258E-003</td>
  </tr>
  <tr>
    <td align="right">1872</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.72225</td>
  </tr>
  <tr>
    <td align="right">1873</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">53800.55616</td>
  </tr>
  <tr>
    <td align="right">1874</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17677E-003</td>
  </tr>
  <tr>
    <td align="right">1875</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1233.74749</td>
  </tr>
  <tr>
    <td align="right">1876</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26765</td>
  </tr>
  <tr>
    <td align="right">1877</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.16238</td>
  </tr>
  <tr>
    <td align="right">1878</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.16238</td>
  </tr>
  <tr>
    <td align="right">1879</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3067.60590</td>
  </tr>
  <tr>
    <td align="right">1880</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.25733E-003</td>
  </tr>
  <tr>
    <td align="right">1881</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.13298E-003</td>
  </tr>
  <tr>
    <td align="right">1882</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48753</td>
  </tr>
  <tr>
    <td align="right">1883</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1884</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50799E-003</td>
  </tr>
  <tr>
    <td align="right">1885</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1886</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1887</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.13298E-003</td>
  </tr>
  <tr>
    <td align="right">1888</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.16238</td>
  </tr>
  <tr>
    <td align="right">1889</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">57483.83853</td>
  </tr>
  <tr>
    <td align="right">1890</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.25733E-003</td>
  </tr>
  <tr>
    <td align="right">1891</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1318.24554</td>
  </tr>
  <tr>
    <td align="right">1892</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1893</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65334</td>
  </tr>
  <tr>
    <td align="right">1894</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.65334</td>
  </tr>
  <tr>
    <td align="right">1895</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">982.45168</td>
  </tr>
  <tr>
    <td align="right">1896</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.39370E-004</td>
  </tr>
  <tr>
    <td align="right">1897</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.00166E-003</td>
  </tr>
  <tr>
    <td align="right">1898</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48753</td>
  </tr>
  <tr>
    <td align="right">1899</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1900</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48746E-003</td>
  </tr>
  <tr>
    <td align="right">1901</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1902</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48746E-003</td>
  </tr>
  <tr>
    <td align="right">1903</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.00166E-003</td>
  </tr>
  <tr>
    <td align="right">1904</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65334</td>
  </tr>
  <tr>
    <td align="right">1905</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29231.20810</td>
  </tr>
  <tr>
    <td align="right">1906</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.39370E-004</td>
  </tr>
  <tr>
    <td align="right">1907</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">670.62215</td>
  </tr>
  <tr>
    <td align="right">1908</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1909</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.61159</td>
  </tr>
  <tr>
    <td align="right">1910</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.61159</td>
  </tr>
  <tr>
    <td align="right">1911</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">957.64736</td>
  </tr>
  <tr>
    <td align="right">1912</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.02647E-004</td>
  </tr>
  <tr>
    <td align="right">1913</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.76374E-004</td>
  </tr>
  <tr>
    <td align="right">1914</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48759</td>
  </tr>
  <tr>
    <td align="right">1915</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1916</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48605E-003</td>
  </tr>
  <tr>
    <td align="right">1917</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1918</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48605E-003</td>
  </tr>
  <tr>
    <td align="right">1919</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.76374E-004</td>
  </tr>
  <tr>
    <td align="right">1920</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.61159</td>
  </tr>
  <tr>
    <td align="right">1921</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27552.29828</td>
  </tr>
  <tr>
    <td align="right">1922</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.02647E-004</td>
  </tr>
  <tr>
    <td align="right">1923</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">632.13833</td>
  </tr>
  <tr>
    <td align="right">1924</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1925</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.64305</td>
  </tr>
  <tr>
    <td align="right">1926</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.64305</td>
  </tr>
  <tr>
    <td align="right">1927</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">976.33632</td>
  </tr>
  <tr>
    <td align="right">1928</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.09915E-004</td>
  </tr>
  <tr>
    <td align="right">1929</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.00753E-003</td>
  </tr>
  <tr>
    <td align="right">1930</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48702</td>
  </tr>
  <tr>
    <td align="right">1931</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1932</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.55719E-003</td>
  </tr>
  <tr>
    <td align="right">1933</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1934</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1935</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.00753E-003</td>
  </tr>
  <tr>
    <td align="right">1936</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.64305</td>
  </tr>
  <tr>
    <td align="right">1937</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27884.58152</td>
  </tr>
  <tr>
    <td align="right">1938</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.09915E-004</td>
  </tr>
  <tr>
    <td align="right">1939</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">639.77119</td>
  </tr>
  <tr>
    <td align="right">1940</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">1941</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.80907</td>
  </tr>
  <tr>
    <td align="right">1942</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.80907</td>
  </tr>
  <tr>
    <td align="right">1943</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1074.99014</td>
  </tr>
  <tr>
    <td align="right">1944</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.05115E-004</td>
  </tr>
  <tr>
    <td align="right">1945</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.14392E-003</td>
  </tr>
  <tr>
    <td align="right">1946</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48660</td>
  </tr>
  <tr>
    <td align="right">1947</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1948</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.70541E-003</td>
  </tr>
  <tr>
    <td align="right">1949</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1950</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1951</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.14392E-003</td>
  </tr>
  <tr>
    <td align="right">1952</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.80907</td>
  </tr>
  <tr>
    <td align="right">1953</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27665.11844</td>
  </tr>
  <tr>
    <td align="right">1954</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.05115E-004</td>
  </tr>
  <tr>
    <td align="right">1955</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">634.75300</td>
  </tr>
  <tr>
    <td align="right">1956</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30896</td>
  </tr>
  <tr>
    <td align="right">1957</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.29622</td>
  </tr>
  <tr>
    <td align="right">1958</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.29622</td>
  </tr>
  <tr>
    <td align="right">1959</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2552.91344</td>
  </tr>
  <tr>
    <td align="right">1960</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.80136E-004</td>
  </tr>
  <tr>
    <td align="right">1961</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.63002E-003</td>
  </tr>
  <tr>
    <td align="right">1962</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48754</td>
  </tr>
  <tr>
    <td align="right">1963</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1964</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.54891E-003</td>
  </tr>
  <tr>
    <td align="right">1965</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1966</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1967</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.63002E-003</td>
  </tr>
  <tr>
    <td align="right">1968</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.29622</td>
  </tr>
  <tr>
    <td align="right">1969</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40238.77507</td>
  </tr>
  <tr>
    <td align="right">1970</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.80136E-004</td>
  </tr>
  <tr>
    <td align="right">1971</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">923.07102</td>
  </tr>
  <tr>
    <td align="right">1972</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17768</td>
  </tr>
  <tr>
    <td align="right">1973</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.63110</td>
  </tr>
  <tr>
    <td align="right">1974</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60500</td>
  </tr>
  <tr>
    <td align="right">1975</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10750</td>
  </tr>
  <tr>
    <td align="right">1976</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1977</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1978</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.03710E-004</td>
  </tr>
  <tr>
    <td align="right">1979</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.69616E-005</td>
  </tr>
  <tr>
    <td align="right">1980</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.10750</td>
  </tr>
  <tr>
    <td align="right">1981</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1982</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1983</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3061.40237</td>
  </tr>
  <tr>
    <td align="right">1984</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.69616E-005</td>
  </tr>
  <tr>
    <td align="right">1985</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">61.08499</td>
  </tr>
  <tr>
    <td align="right">1986</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22704</td>
  </tr>
  <tr>
    <td align="right">1987</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">1988</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48200</td>
  </tr>
  <tr>
    <td align="right">1989</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10943</td>
  </tr>
  <tr>
    <td align="right">1990</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1991</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1992</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.26279E-003</td>
  </tr>
  <tr>
    <td align="right">1993</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.66005E-004</td>
  </tr>
  <tr>
    <td align="right">1994</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.22704</td>
  </tr>
  <tr>
    <td align="right">1995</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1996</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1997</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7589.52736</td>
  </tr>
  <tr>
    <td align="right">1998</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.66005E-004</td>
  </tr>
  <tr>
    <td align="right">1999</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">158.00204</td>
  </tr>
  <tr>
    <td align="right">2000</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59209</td>
  </tr>
  <tr>
    <td align="right">2001</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2002</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2003</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.68817E-003</td>
  </tr>
  <tr>
    <td align="right">2004</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.57505E-004</td>
  </tr>
  <tr>
    <td align="right">2005</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35214</td>
  </tr>
  <tr>
    <td align="right">2006</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2007</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2008</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11772.83798</td>
  </tr>
  <tr>
    <td align="right">2009</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.57505E-004</td>
  </tr>
  <tr>
    <td align="right">2010</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">245.10065</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.35218</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.19379E-003</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.57539E-004</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35218</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11774.39079</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.57539E-004</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">245.13339</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.57930</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.44710</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20100</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.51844</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.52158E-004</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.26961E-004</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.25268</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">42379.54209</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.26961E-004</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">885.51160</td>
  </tr>
  <tr>
    <td align="right">2036</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.33475</td>
  </tr>
  <tr>
    <td align="right">2037</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65474</td>
  </tr>
  <tr>
    <td align="right">2038</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30400</td>
  </tr>
  <tr>
    <td align="right">2039</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10176</td>
  </tr>
  <tr>
    <td align="right">2040</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2041</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2042</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.81909E-004</td>
  </tr>
  <tr>
    <td align="right">2043</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.35043E-005</td>
  </tr>
  <tr>
    <td align="right">2044</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.10176</td>
  </tr>
  <tr>
    <td align="right">2045</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2046</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2047</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2903.33876</td>
  </tr>
  <tr>
    <td align="right">2048</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.35043E-005</td>
  </tr>
  <tr>
    <td align="right">2049</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.95525</td>
  </tr>
  <tr>
    <td align="right">2050</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59545</td>
  </tr>
  <tr>
    <td align="right">2051</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62917</td>
  </tr>
  <tr>
    <td align="right">2052</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.61900</td>
  </tr>
  <tr>
    <td align="right">2053</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.36858</td>
  </tr>
  <tr>
    <td align="right">2054</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2055</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2056</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.05564E-004</td>
  </tr>
  <tr>
    <td align="right">2057</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.33390E-004</td>
  </tr>
  <tr>
    <td align="right">2058</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.36858</td>
  </tr>
  <tr>
    <td align="right">2059</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2060</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2061</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6098.44215</td>
  </tr>
  <tr>
    <td align="right">2062</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33390E-004</td>
  </tr>
  <tr>
    <td align="right">2063</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">111.81312</td>
  </tr>
  <tr>
    <td align="right">2064</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80759</td>
  </tr>
  <tr>
    <td align="right">2065</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.47336</td>
  </tr>
  <tr>
    <td align="right">2066</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38900</td>
  </tr>
  <tr>
    <td align="right">2067</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31415</td>
  </tr>
  <tr>
    <td align="right">2068</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2069</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2070</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.04888E-004</td>
  </tr>
  <tr>
    <td align="right">2071</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.47086E-004</td>
  </tr>
  <tr>
    <td align="right">2072</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31415</td>
  </tr>
  <tr>
    <td align="right">2073</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2074</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2075</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6724.60780</td>
  </tr>
  <tr>
    <td align="right">2076</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.47086E-004</td>
  </tr>
  <tr>
    <td align="right">2077</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">127.21497</td>
  </tr>
  <tr>
    <td align="right">2078</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36317</td>
  </tr>
  <tr>
    <td align="right">2079</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2080</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">2081</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63167E-003</td>
  </tr>
  <tr>
    <td align="right">2082</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2083</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2084</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">2085</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2086</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63167E-003</td>
  </tr>
  <tr>
    <td align="right">2087</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2088</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2089</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2090</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2091</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2092</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36315</td>
  </tr>
  <tr>
    <td align="right">2093</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2094</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">2095</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63151E-003</td>
  </tr>
  <tr>
    <td align="right">2096</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2097</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2098</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">2099</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63151E-003</td>
  </tr>
  <tr>
    <td align="right">2101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.70896</td>
  </tr>
  <tr>
    <td align="right">2107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.65271E-004</td>
  </tr>
  <tr>
    <td align="right">2110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.07056E-005</td>
  </tr>
  <tr>
    <td align="right">2111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12313</td>
  </tr>
  <tr>
    <td align="right">2112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2114</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4146.94941</td>
  </tr>
  <tr>
    <td align="right">2115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.07056E-005</td>
  </tr>
  <tr>
    <td align="right">2116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">86.52984</td>
  </tr>
  <tr>
    <td align="right">2117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71622</td>
  </tr>
  <tr>
    <td align="right">2118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.71060E-004</td>
  </tr>
  <tr>
    <td align="right">2121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.18569E-004</td>
  </tr>
  <tr>
    <td align="right">2122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16113</td>
  </tr>
  <tr>
    <td align="right">2123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2125</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5420.83778</td>
  </tr>
  <tr>
    <td align="right">2126</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.18569E-004</td>
  </tr>
  <tr>
    <td align="right">2127</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">113.07382</td>
  </tr>
  <tr>
    <td align="right">2128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.34007</td>
  </tr>
  <tr>
    <td align="right">2129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.91158E-004</td>
  </tr>
  <tr>
    <td align="right">2132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.50587E-005</td>
  </tr>
  <tr>
    <td align="right">2133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.47828E-002</td>
  </tr>
  <tr>
    <td align="right">2134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2136</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2517.21858</td>
  </tr>
  <tr>
    <td align="right">2137</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.50587E-005</td>
  </tr>
  <tr>
    <td align="right">2138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.51499</td>
  </tr>
  <tr>
    <td align="right">2139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.64313</td>
  </tr>
  <tr>
    <td align="right">2140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.01773E-003</td>
  </tr>
  <tr>
    <td align="right">2143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.26057E-003</td>
  </tr>
  <tr>
    <td align="right">2144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.72386</td>
  </tr>
  <tr>
    <td align="right">2145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">57631.68658</td>
  </tr>
  <tr>
    <td align="right">2148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.26057E-003</td>
  </tr>
  <tr>
    <td align="right">2149</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1199.83654</td>
  </tr>
  <tr>
    <td align="right">2150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.15930</td>
  </tr>
  <tr>
    <td align="right">2151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.50229E-003</td>
  </tr>
  <tr>
    <td align="right">2154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.85533E-004</td>
  </tr>
  <tr>
    <td align="right">2155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.21136</td>
  </tr>
  <tr>
    <td align="right">2156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40485.50205</td>
  </tr>
  <tr>
    <td align="right">2159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.85533E-004</td>
  </tr>
  <tr>
    <td align="right">2160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">842.79239</td>
  </tr>
  <tr>
    <td align="right">2161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.36926</td>
  </tr>
  <tr>
    <td align="right">2162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.49410E-003</td>
  </tr>
  <tr>
    <td align="right">2165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.08059E-003</td>
  </tr>
  <tr>
    <td align="right">2166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.47860</td>
  </tr>
  <tr>
    <td align="right">2167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">49403.49266</td>
  </tr>
  <tr>
    <td align="right">2170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.08059E-003</td>
  </tr>
  <tr>
    <td align="right">2171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1028.35299</td>
  </tr>
  <tr>
    <td align="right">2172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.65210</td>
  </tr>
  <tr>
    <td align="right">2173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.44473E-003</td>
  </tr>
  <tr>
    <td align="right">2176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.64946E-004</td>
  </tr>
  <tr>
    <td align="right">2177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.18313</td>
  </tr>
  <tr>
    <td align="right">2178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39544.28772</td>
  </tr>
  <tr>
    <td align="right">2181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.64946E-004</td>
  </tr>
  <tr>
    <td align="right">2182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">823.21240</td>
  </tr>
  <tr>
    <td align="right">2183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67528</td>
  </tr>
  <tr>
    <td align="right">2184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.63404</td>
  </tr>
  <tr>
    <td align="right">2185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62700</td>
  </tr>
  <tr>
    <td align="right">2186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.42340</td>
  </tr>
  <tr>
    <td align="right">2187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.00906E-004</td>
  </tr>
  <tr>
    <td align="right">2190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.51861E-004</td>
  </tr>
  <tr>
    <td align="right">2191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.42340</td>
  </tr>
  <tr>
    <td align="right">2192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6942.92459</td>
  </tr>
  <tr>
    <td align="right">2195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.51861E-004</td>
  </tr>
  <tr>
    <td align="right">2196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">127.18470</td>
  </tr>
  <tr>
    <td align="right">2197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.17158</td>
  </tr>
  <tr>
    <td align="right">2198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.01422E-003</td>
  </tr>
  <tr>
    <td align="right">2201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.57656E-003</td>
  </tr>
  <tr>
    <td align="right">2202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.51204</td>
  </tr>
  <tr>
    <td align="right">2203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2205</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">117797.19964</td>
  </tr>
  <tr>
    <td align="right">2206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.57656E-003</td>
  </tr>
  <tr>
    <td align="right">2207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2454.85662</td>
  </tr>
  <tr>
    <td align="right">2208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.37351</td>
  </tr>
  <tr>
    <td align="right">2209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.56336E-003</td>
  </tr>
  <tr>
    <td align="right">2212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.75417E-003</td>
  </tr>
  <tr>
    <td align="right">2213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.10998</td>
  </tr>
  <tr>
    <td align="right">2214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">171636.34733</td>
  </tr>
  <tr>
    <td align="right">2217</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.75417E-003</td>
  </tr>
  <tr>
    <td align="right">2218</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3578.38842</td>
  </tr>
  <tr>
    <td align="right">2219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.06585</td>
  </tr>
  <tr>
    <td align="right">2220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.93634E-003</td>
  </tr>
  <tr>
    <td align="right">2223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.53222E-003</td>
  </tr>
  <tr>
    <td align="right">2224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.45086</td>
  </tr>
  <tr>
    <td align="right">2225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2227</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">115769.87695</td>
  </tr>
  <tr>
    <td align="right">2228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.53222E-003</td>
  </tr>
  <tr>
    <td align="right">2229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2412.76492</td>
  </tr>
  <tr>
    <td align="right">2230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.62787</td>
  </tr>
  <tr>
    <td align="right">2231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.13097E-004</td>
  </tr>
  <tr>
    <td align="right">2234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.40127E-003</td>
  </tr>
  <tr>
    <td align="right">2235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.62787</td>
  </tr>
  <tr>
    <td align="right">2236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">155502.07320</td>
  </tr>
  <tr>
    <td align="right">2239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.40127E-003</td>
  </tr>
  <tr>
    <td align="right">2240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3242.38774</td>
  </tr>
  <tr>
    <td align="right">2241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18384</td>
  </tr>
  <tr>
    <td align="right">2242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60994</td>
  </tr>
  <tr>
    <td align="right">2243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20600</td>
  </tr>
  <tr>
    <td align="right">2244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.78716E-002</td>
  </tr>
  <tr>
    <td align="right">2245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.24652E-004</td>
  </tr>
  <tr>
    <td align="right">2248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.74649E-005</td>
  </tr>
  <tr>
    <td align="right">2249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.09398E-002</td>
  </tr>
  <tr>
    <td align="right">2250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1712.84980</td>
  </tr>
  <tr>
    <td align="right">2253</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.74649E-005</td>
  </tr>
  <tr>
    <td align="right">2254</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.72250</td>
  </tr>
  <tr>
    <td align="right">2255</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.30905</td>
  </tr>
  <tr>
    <td align="right">2256</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.30905</td>
  </tr>
  <tr>
    <td align="right">2257</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.30905</td>
  </tr>
  <tr>
    <td align="right">2258</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">777.87083</td>
  </tr>
  <tr>
    <td align="right">2259</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.54361E-004</td>
  </tr>
  <tr>
    <td align="right">2260</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">7.93104E-004</td>
  </tr>
  <tr>
    <td align="right">2261</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48762</td>
  </tr>
  <tr>
    <td align="right">2262</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2263</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2264</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2265</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2266</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.93104E-004</td>
  </tr>
  <tr>
    <td align="right">2267</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.30905</td>
  </tr>
  <tr>
    <td align="right">2268</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25344.72430</td>
  </tr>
  <tr>
    <td align="right">2269</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.54361E-004</td>
  </tr>
  <tr>
    <td align="right">2270</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">581.03789</td>
  </tr>
  <tr>
    <td align="right">2271</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26641</td>
  </tr>
  <tr>
    <td align="right">2272</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33599</td>
  </tr>
  <tr>
    <td align="right">2273</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33599</td>
  </tr>
  <tr>
    <td align="right">2274</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">199.65548</td>
  </tr>
  <tr>
    <td align="right">2275</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.61098E-004</td>
  </tr>
  <tr>
    <td align="right">2276</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.61370E-004</td>
  </tr>
  <tr>
    <td align="right">2277</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48773</td>
  </tr>
  <tr>
    <td align="right">2278</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2279</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37310E-003</td>
  </tr>
  <tr>
    <td align="right">2280</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2281</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37310E-003</td>
  </tr>
  <tr>
    <td align="right">2282</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.61370E-004</td>
  </tr>
  <tr>
    <td align="right">2283</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33599</td>
  </tr>
  <tr>
    <td align="right">2284</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7365.21532</td>
  </tr>
  <tr>
    <td align="right">2285</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.61098E-004</td>
  </tr>
  <tr>
    <td align="right">2286</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">169.16121</td>
  </tr>
  <tr>
    <td align="right">2287</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17803</td>
  </tr>
  <tr>
    <td align="right">2288</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36822</td>
  </tr>
  <tr>
    <td align="right">2289</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36822</td>
  </tr>
  <tr>
    <td align="right">2290</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">218.80713</td>
  </tr>
  <tr>
    <td align="right">2291</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.50521E-004</td>
  </tr>
  <tr>
    <td align="right">2292</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.45591E-004</td>
  </tr>
  <tr>
    <td align="right">2293</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48629</td>
  </tr>
  <tr>
    <td align="right">2294</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2295</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.97387E-003</td>
  </tr>
  <tr>
    <td align="right">2296</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2297</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2298</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.45591E-004</td>
  </tr>
  <tr>
    <td align="right">2299</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36822</td>
  </tr>
  <tr>
    <td align="right">2300</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6881.66201</td>
  </tr>
  <tr>
    <td align="right">2301</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.50521E-004</td>
  </tr>
  <tr>
    <td align="right">2302</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">158.06312</td>
  </tr>
  <tr>
    <td align="right">2303</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2304</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2305</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2306</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2307</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2308</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2309</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2310</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2311</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2312</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2313</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2314</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2315</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2317</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2318</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2319</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2320</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2321</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2322</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2323</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2324</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2325</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2326</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2327</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2328</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2329</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2330</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2331</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2332</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2333</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2335</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30896</td>
  </tr>
  <tr>
    <td align="right">2336</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.99662</td>
  </tr>
  <tr>
    <td align="right">2337</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.99662</td>
  </tr>
  <tr>
    <td align="right">2338</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2374.88447</td>
  </tr>
  <tr>
    <td align="right">2339</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.55345E-004</td>
  </tr>
  <tr>
    <td align="right">2340</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.43107E-003</td>
  </tr>
  <tr>
    <td align="right">2341</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48736</td>
  </tr>
  <tr>
    <td align="right">2342</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2343</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.51887E-003</td>
  </tr>
  <tr>
    <td align="right">2344</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2345</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2346</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.43107E-003</td>
  </tr>
  <tr>
    <td align="right">2347</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.99662</td>
  </tr>
  <tr>
    <td align="right">2348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39105.36009</td>
  </tr>
  <tr>
    <td align="right">2349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.55345E-004</td>
  </tr>
  <tr>
    <td align="right">2350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">897.12406</td>
  </tr>
  <tr>
    <td align="right">2351</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30447</td>
  </tr>
  <tr>
    <td align="right">2352</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38027</td>
  </tr>
  <tr>
    <td align="right">2353</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38027</td>
  </tr>
  <tr>
    <td align="right">2354</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">225.96713</td>
  </tr>
  <tr>
    <td align="right">2355</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.82328E-004</td>
  </tr>
  <tr>
    <td align="right">2356</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.84423E-004</td>
  </tr>
  <tr>
    <td align="right">2357</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48773</td>
  </tr>
  <tr>
    <td align="right">2358</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2359</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37255E-003</td>
  </tr>
  <tr>
    <td align="right">2360</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2361</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37255E-003</td>
  </tr>
  <tr>
    <td align="right">2362</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.84423E-004</td>
  </tr>
  <tr>
    <td align="right">2363</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38027</td>
  </tr>
  <tr>
    <td align="right">2364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8335.83261</td>
  </tr>
  <tr>
    <td align="right">2365</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.82328E-004</td>
  </tr>
  <tr>
    <td align="right">2366</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">191.45458</td>
  </tr>
  <tr>
    <td align="right">2367</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26767</td>
  </tr>
  <tr>
    <td align="right">2368</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.44971</td>
  </tr>
  <tr>
    <td align="right">2369</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.44971</td>
  </tr>
  <tr>
    <td align="right">2370</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2644.12096</td>
  </tr>
  <tr>
    <td align="right">2371</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.22601E-003</td>
  </tr>
  <tr>
    <td align="right">2372</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.69586E-003</td>
  </tr>
  <tr>
    <td align="right">2373</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48748</td>
  </tr>
  <tr>
    <td align="right">2374</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2375</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49870E-003</td>
  </tr>
  <tr>
    <td align="right">2376</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2377</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49870E-003</td>
  </tr>
  <tr>
    <td align="right">2378</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.69586E-003</td>
  </tr>
  <tr>
    <td align="right">2379</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.44971</td>
  </tr>
  <tr>
    <td align="right">2380</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">56051.67240</td>
  </tr>
  <tr>
    <td align="right">2381</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.22601E-003</td>
  </tr>
  <tr>
    <td align="right">2382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1285.41620</td>
  </tr>
  <tr>
    <td align="right">2383</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26765</td>
  </tr>
  <tr>
    <td align="right">2384</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.93935</td>
  </tr>
  <tr>
    <td align="right">2385</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.93935</td>
  </tr>
  <tr>
    <td align="right">2386</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2935.07687</td>
  </tr>
  <tr>
    <td align="right">2387</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.21829E-003</td>
  </tr>
  <tr>
    <td align="right">2388</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.00668E-003</td>
  </tr>
  <tr>
    <td align="right">2389</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48751</td>
  </tr>
  <tr>
    <td align="right">2390</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2391</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.52219E-003</td>
  </tr>
  <tr>
    <td align="right">2392</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2393</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2394</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.00668E-003</td>
  </tr>
  <tr>
    <td align="right">2395</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.93935</td>
  </tr>
  <tr>
    <td align="right">2396</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">55698.69330</td>
  </tr>
  <tr>
    <td align="right">2397</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21829E-003</td>
  </tr>
  <tr>
    <td align="right">2398</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1277.25767</td>
  </tr>
  <tr>
    <td align="right">2399</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2400</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.31145</td>
  </tr>
  <tr>
    <td align="right">2401</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.31145</td>
  </tr>
  <tr>
    <td align="right">2402</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">779.29288</td>
  </tr>
  <tr>
    <td align="right">2403</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28797E-004</td>
  </tr>
  <tr>
    <td align="right">2404</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.16738E-004</td>
  </tr>
  <tr>
    <td align="right">2405</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48751</td>
  </tr>
  <tr>
    <td align="right">2406</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2407</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.57263E-003</td>
  </tr>
  <tr>
    <td align="right">2408</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2409</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2410</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.16738E-004</td>
  </tr>
  <tr>
    <td align="right">2411</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.31145</td>
  </tr>
  <tr>
    <td align="right">2412</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28747.83774</td>
  </tr>
  <tr>
    <td align="right">2413</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28797E-004</td>
  </tr>
  <tr>
    <td align="right">2414</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">659.55587</td>
  </tr>
  <tr>
    <td align="right">2415</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2416</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15844</td>
  </tr>
  <tr>
    <td align="right">2417</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15844</td>
  </tr>
  <tr>
    <td align="right">2418</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">688.36967</td>
  </tr>
  <tr>
    <td align="right">2419</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.55423E-004</td>
  </tr>
  <tr>
    <td align="right">2420</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.66946E-004</td>
  </tr>
  <tr>
    <td align="right">2421</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48652</td>
  </tr>
  <tr>
    <td align="right">2422</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2423</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.90115E-003</td>
  </tr>
  <tr>
    <td align="right">2424</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2425</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2426</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.66946E-004</td>
  </tr>
  <tr>
    <td align="right">2427</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15844</td>
  </tr>
  <tr>
    <td align="right">2428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25393.28085</td>
  </tr>
  <tr>
    <td align="right">2429</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.55423E-004</td>
  </tr>
  <tr>
    <td align="right">2430</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">582.61122</td>
  </tr>
  <tr>
    <td align="right">2431</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2432</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.23772</td>
  </tr>
  <tr>
    <td align="right">2433</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.23772</td>
  </tr>
  <tr>
    <td align="right">2434</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">735.48447</td>
  </tr>
  <tr>
    <td align="right">2435</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.93448E-004</td>
  </tr>
  <tr>
    <td align="right">2436</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.59280E-004</td>
  </tr>
  <tr>
    <td align="right">2437</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48760</td>
  </tr>
  <tr>
    <td align="right">2438</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2439</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.47311E-003</td>
  </tr>
  <tr>
    <td align="right">2440</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2441</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.47311E-003</td>
  </tr>
  <tr>
    <td align="right">2442</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.59280E-004</td>
  </tr>
  <tr>
    <td align="right">2443</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.23772</td>
  </tr>
  <tr>
    <td align="right">2444</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27131.73330</td>
  </tr>
  <tr>
    <td align="right">2445</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.93448E-004</td>
  </tr>
  <tr>
    <td align="right">2446</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">622.50718</td>
  </tr>
  <tr>
    <td align="right">2447</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2448</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16429</td>
  </tr>
  <tr>
    <td align="right">2449</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.16429</td>
  </tr>
  <tr>
    <td align="right">2450</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">691.84911</td>
  </tr>
  <tr>
    <td align="right">2451</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.58235E-004</td>
  </tr>
  <tr>
    <td align="right">2452</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.46293E-004</td>
  </tr>
  <tr>
    <td align="right">2453</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48635</td>
  </tr>
  <tr>
    <td align="right">2454</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2455</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.80666E-003</td>
  </tr>
  <tr>
    <td align="right">2456</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2457</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2458</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.46293E-004</td>
  </tr>
  <tr>
    <td align="right">2459</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.16429</td>
  </tr>
  <tr>
    <td align="right">2460</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25521.81406</td>
  </tr>
  <tr>
    <td align="right">2461</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.58235E-004</td>
  </tr>
  <tr>
    <td align="right">2462</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">585.57629</td>
  </tr>
  <tr>
    <td align="right">2463</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26767</td>
  </tr>
  <tr>
    <td align="right">2464</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.72107</td>
  </tr>
  <tr>
    <td align="right">2465</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.72107</td>
  </tr>
  <tr>
    <td align="right">2466</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2805.37430</td>
  </tr>
  <tr>
    <td align="right">2467</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.21408E-003</td>
  </tr>
  <tr>
    <td align="right">2468</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.92301E-003</td>
  </tr>
  <tr>
    <td align="right">2469</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48663</td>
  </tr>
  <tr>
    <td align="right">2470</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2471</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.60328E-003</td>
  </tr>
  <tr>
    <td align="right">2472</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2473</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2474</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.92301E-003</td>
  </tr>
  <tr>
    <td align="right">2475</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.72107</td>
  </tr>
  <tr>
    <td align="right">2476</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">55506.12211</td>
  </tr>
  <tr>
    <td align="right">2477</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21408E-003</td>
  </tr>
  <tr>
    <td align="right">2478</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1272.85822</td>
  </tr>
  <tr>
    <td align="right">2479</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26765</td>
  </tr>
  <tr>
    <td align="right">2480</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.11342</td>
  </tr>
  <tr>
    <td align="right">2481</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.11342</td>
  </tr>
  <tr>
    <td align="right">2482</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3038.51603</td>
  </tr>
  <tr>
    <td align="right">2483</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.25446E-003</td>
  </tr>
  <tr>
    <td align="right">2484</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.11315E-003</td>
  </tr>
  <tr>
    <td align="right">2485</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48744</td>
  </tr>
  <tr>
    <td align="right">2486</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2487</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.52299E-003</td>
  </tr>
  <tr>
    <td align="right">2488</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2489</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2490</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.11315E-003</td>
  </tr>
  <tr>
    <td align="right">2491</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.11342</td>
  </tr>
  <tr>
    <td align="right">2492</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">57352.56729</td>
  </tr>
  <tr>
    <td align="right">2493</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.25446E-003</td>
  </tr>
  <tr>
    <td align="right">2494</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1315.22290</td>
  </tr>
  <tr>
    <td align="right">2495</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2496</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65504</td>
  </tr>
  <tr>
    <td align="right">2497</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.65504</td>
  </tr>
  <tr>
    <td align="right">2498</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">983.46502</td>
  </tr>
  <tr>
    <td align="right">2499</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.23446E-004</td>
  </tr>
  <tr>
    <td align="right">2500</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.00270E-003</td>
  </tr>
  <tr>
    <td align="right">2501</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48759</td>
  </tr>
  <tr>
    <td align="right">2502</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2503</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48691E-003</td>
  </tr>
  <tr>
    <td align="right">2504</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2505</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48691E-003</td>
  </tr>
  <tr>
    <td align="right">2506</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.00270E-003</td>
  </tr>
  <tr>
    <td align="right">2507</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65504</td>
  </tr>
  <tr>
    <td align="right">2508</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28503.18048</td>
  </tr>
  <tr>
    <td align="right">2509</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.23446E-004</td>
  </tr>
  <tr>
    <td align="right">2510</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">653.92159</td>
  </tr>
  <tr>
    <td align="right">2511</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2512</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.70268</td>
  </tr>
  <tr>
    <td align="right">2513</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.70268</td>
  </tr>
  <tr>
    <td align="right">2514</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1011.77527</td>
  </tr>
  <tr>
    <td align="right">2515</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.57125E-004</td>
  </tr>
  <tr>
    <td align="right">2516</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.09488E-003</td>
  </tr>
  <tr>
    <td align="right">2517</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48537</td>
  </tr>
  <tr>
    <td align="right">2518</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2519</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.78884E-003</td>
  </tr>
  <tr>
    <td align="right">2520</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2521</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2522</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.09488E-003</td>
  </tr>
  <tr>
    <td align="right">2523</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.70268</td>
  </tr>
  <tr>
    <td align="right">2524</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25471.08872</td>
  </tr>
  <tr>
    <td align="right">2525</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.57125E-004</td>
  </tr>
  <tr>
    <td align="right">2526</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">584.42312</td>
  </tr>
  <tr>
    <td align="right">2527</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2528</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.61040</td>
  </tr>
  <tr>
    <td align="right">2529</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.61040</td>
  </tr>
  <tr>
    <td align="right">2530</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">956.93826</td>
  </tr>
  <tr>
    <td align="right">2531</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.11573E-004</td>
  </tr>
  <tr>
    <td align="right">2532</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.88248E-004</td>
  </tr>
  <tr>
    <td align="right">2533</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48711</td>
  </tr>
  <tr>
    <td align="right">2534</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2535</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.56067E-003</td>
  </tr>
  <tr>
    <td align="right">2536</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2537</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2538</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.88248E-004</td>
  </tr>
  <tr>
    <td align="right">2539</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.61040</td>
  </tr>
  <tr>
    <td align="right">2540</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27960.38391</td>
  </tr>
  <tr>
    <td align="right">2541</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.11573E-004</td>
  </tr>
  <tr>
    <td align="right">2542</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">641.49657</td>
  </tr>
  <tr>
    <td align="right">2543</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2544</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.68538</td>
  </tr>
  <tr>
    <td align="right">2545</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.68538</td>
  </tr>
  <tr>
    <td align="right">2546</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1001.49216</td>
  </tr>
  <tr>
    <td align="right">2547</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.21615E-004</td>
  </tr>
  <tr>
    <td align="right">2548</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.02106E-003</td>
  </tr>
  <tr>
    <td align="right">2549</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48739</td>
  </tr>
  <tr>
    <td align="right">2550</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2551</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48756E-003</td>
  </tr>
  <tr>
    <td align="right">2552</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2553</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48756E-003</td>
  </tr>
  <tr>
    <td align="right">2554</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.02106E-003</td>
  </tr>
  <tr>
    <td align="right">2555</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.68538</td>
  </tr>
  <tr>
    <td align="right">2556</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28419.49154</td>
  </tr>
  <tr>
    <td align="right">2557</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.21615E-004</td>
  </tr>
  <tr>
    <td align="right">2558</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">651.99395</td>
  </tr>
  <tr>
    <td align="right">2559</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30896</td>
  </tr>
  <tr>
    <td align="right">2560</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.19774</td>
  </tr>
  <tr>
    <td align="right">2561</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.19774</td>
  </tr>
  <tr>
    <td align="right">2562</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2494.39524</td>
  </tr>
  <tr>
    <td align="right">2563</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.08714E-004</td>
  </tr>
  <tr>
    <td align="right">2564</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.54321E-003</td>
  </tr>
  <tr>
    <td align="right">2565</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48758</td>
  </tr>
  <tr>
    <td align="right">2566</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2567</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49340E-003</td>
  </tr>
  <tr>
    <td align="right">2568</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2569</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49340E-003</td>
  </tr>
  <tr>
    <td align="right">2570</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.54321E-003</td>
  </tr>
  <tr>
    <td align="right">2571</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.19774</td>
  </tr>
  <tr>
    <td align="right">2572</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">41545.30485</td>
  </tr>
  <tr>
    <td align="right">2573</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.08714E-004</td>
  </tr>
  <tr>
    <td align="right">2574</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">953.03403</td>
  </tr>
  <tr>
    <td align="right">2575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.85050</td>
  </tr>
  <tr>
    <td align="right">2576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16231</td>
  </tr>
  <tr>
    <td align="right">2577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.63200</td>
  </tr>
  <tr>
    <td align="right">2578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.53751</td>
  </tr>
  <tr>
    <td align="right">2579</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2580</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2581</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.34736E-003</td>
  </tr>
  <tr>
    <td align="right">2582</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.57483E-004</td>
  </tr>
  <tr>
    <td align="right">2583</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53751</td>
  </tr>
  <tr>
    <td align="right">2584</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2585</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2586</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">16343.68417</td>
  </tr>
  <tr>
    <td align="right">2587</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.57483E-004</td>
  </tr>
  <tr>
    <td align="right">2588</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">331.35306</td>
  </tr>
  <tr>
    <td align="right">2589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13237</td>
  </tr>
  <tr>
    <td align="right">2590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31447</td>
  </tr>
  <tr>
    <td align="right">2591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.52700</td>
  </tr>
  <tr>
    <td align="right">2592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.97597E-002</td>
  </tr>
  <tr>
    <td align="right">2593</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2594</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2595</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.21158E-003</td>
  </tr>
  <tr>
    <td align="right">2596</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.64029E-005</td>
  </tr>
  <tr>
    <td align="right">2597</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.97597E-002</td>
  </tr>
  <tr>
    <td align="right">2598</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2600</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1207.10683</td>
  </tr>
  <tr>
    <td align="right">2601</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.64029E-005</td>
  </tr>
  <tr>
    <td align="right">2602</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.23374</td>
  </tr>
  <tr>
    <td align="right">2603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16037</td>
  </tr>
  <tr>
    <td align="right">2604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26486</td>
  </tr>
  <tr>
    <td align="right">2605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32900</td>
  </tr>
  <tr>
    <td align="right">2606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.27620E-002</td>
  </tr>
  <tr>
    <td align="right">2607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2609</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.43852E-003</td>
  </tr>
  <tr>
    <td align="right">2610</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.97673E-005</td>
  </tr>
  <tr>
    <td align="right">2611</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.27620E-002</td>
  </tr>
  <tr>
    <td align="right">2612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2614</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1360.92400</td>
  </tr>
  <tr>
    <td align="right">2615</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.97673E-005</td>
  </tr>
  <tr>
    <td align="right">2616</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">26.58306</td>
  </tr>
  <tr>
    <td align="right">2617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">2618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">2620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">2621</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2622</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2623</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">2624</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2625</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">2626</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2627</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2628</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2629</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2630</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2631</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">2632</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2633</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">2634</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">2635</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2636</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2637</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">2638</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2639</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">2640</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2641</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2642</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2643</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2644</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.59661</td>
  </tr>
  <tr>
    <td align="right">2646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.62385E-002</td>
  </tr>
  <tr>
    <td align="right">2647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">2.20000E-002</td>
  </tr>
  <tr>
    <td align="right">2648</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.91253E-002</td>
  </tr>
  <tr>
    <td align="right">2649</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2650</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2651</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.34628E-002</td>
  </tr>
  <tr>
    <td align="right">2652</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.04784E-005</td>
  </tr>
  <tr>
    <td align="right">2653</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.91253E-002</td>
  </tr>
  <tr>
    <td align="right">2654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2655</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2656</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1850.62485</td>
  </tr>
  <tr>
    <td align="right">2657</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.04784E-005</td>
  </tr>
  <tr>
    <td align="right">2658</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.50669</td>
  </tr>
  <tr>
    <td align="right">2659</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.96274</td>
  </tr>
  <tr>
    <td align="right">2660</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21093</td>
  </tr>
  <tr>
    <td align="right">2661</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43900</td>
  </tr>
  <tr>
    <td align="right">2662</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.73964</td>
  </tr>
  <tr>
    <td align="right">2663</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2664</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2665</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.80625E-003</td>
  </tr>
  <tr>
    <td align="right">2666</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.46911E-003</td>
  </tr>
  <tr>
    <td align="right">2667</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.00087</td>
  </tr>
  <tr>
    <td align="right">2668</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2669</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2670</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">67165.98901</td>
  </tr>
  <tr>
    <td align="right">2671</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.46911E-003</td>
  </tr>
  <tr>
    <td align="right">2672</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1400.06587</td>
  </tr>
  <tr>
    <td align="right">2673</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14951</td>
  </tr>
  <tr>
    <td align="right">2674</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31819</td>
  </tr>
  <tr>
    <td align="right">2675</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.53400</td>
  </tr>
  <tr>
    <td align="right">2676</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.98390E-002</td>
  </tr>
  <tr>
    <td align="right">2677</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2678</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2679</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.19740E-003</td>
  </tr>
  <tr>
    <td align="right">2680</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.99209E-005</td>
  </tr>
  <tr>
    <td align="right">2681</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.98390E-002</td>
  </tr>
  <tr>
    <td align="right">2682</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2683</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2684</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1367.94952</td>
  </tr>
  <tr>
    <td align="right">2685</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.99209E-005</td>
  </tr>
  <tr>
    <td align="right">2686</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">25.17013</td>
  </tr>
  <tr>
    <td align="right">2687</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.57959</td>
  </tr>
  <tr>
    <td align="right">2688</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.81858E-002</td>
  </tr>
  <tr>
    <td align="right">2689</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18700</td>
  </tr>
  <tr>
    <td align="right">2690</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10838</td>
  </tr>
  <tr>
    <td align="right">2691</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2692</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2693</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.32043E-003</td>
  </tr>
  <tr>
    <td align="right">2694</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.84504E-004</td>
  </tr>
  <tr>
    <td align="right">2695</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25220</td>
  </tr>
  <tr>
    <td align="right">2696</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2697</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2698</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8435.30207</td>
  </tr>
  <tr>
    <td align="right">2699</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.84504E-004</td>
  </tr>
  <tr>
    <td align="right">2700</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">175.63923</td>
  </tr>
  <tr>
    <td align="right">2701</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54091</td>
  </tr>
  <tr>
    <td align="right">2702</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.44925E-002</td>
  </tr>
  <tr>
    <td align="right">2703</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20300</td>
  </tr>
  <tr>
    <td align="right">2704</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10980</td>
  </tr>
  <tr>
    <td align="right">2705</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2706</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2707</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.03207E-003</td>
  </tr>
  <tr>
    <td align="right">2708</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.43966E-004</td>
  </tr>
  <tr>
    <td align="right">2709</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.19660</td>
  </tr>
  <tr>
    <td align="right">2710</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2711</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2712</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6581.94524</td>
  </tr>
  <tr>
    <td align="right">2713</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43966E-004</td>
  </tr>
  <tr>
    <td align="right">2714</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">137.08745</td>
  </tr>
  <tr>
    <td align="right">2715</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.51228</td>
  </tr>
  <tr>
    <td align="right">2716</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.13474</td>
  </tr>
  <tr>
    <td align="right">2717</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31300</td>
  </tr>
  <tr>
    <td align="right">2718</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16034</td>
  </tr>
  <tr>
    <td align="right">2719</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2720</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2721</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.82775E-003</td>
  </tr>
  <tr>
    <td align="right">2722</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.44533E-005</td>
  </tr>
  <tr>
    <td align="right">2723</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16034</td>
  </tr>
  <tr>
    <td align="right">2724</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2725</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2726</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2489.53747</td>
  </tr>
  <tr>
    <td align="right">2727</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.44533E-005</td>
  </tr>
  <tr>
    <td align="right">2728</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">45.37365</td>
  </tr>
  <tr>
    <td align="right">2729</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.96206</td>
  </tr>
  <tr>
    <td align="right">2730</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45836</td>
  </tr>
  <tr>
    <td align="right">2731</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25600</td>
  </tr>
  <tr>
    <td align="right">2732</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.27029</td>
  </tr>
  <tr>
    <td align="right">2733</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2734</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2735</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.31225E-004</td>
  </tr>
  <tr>
    <td align="right">2736</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.34787E-003</td>
  </tr>
  <tr>
    <td align="right">2737</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.23880</td>
  </tr>
  <tr>
    <td align="right">2738</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2739</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2740</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">107341.85394</td>
  </tr>
  <tr>
    <td align="right">2741</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.34787E-003</td>
  </tr>
  <tr>
    <td align="right">2742</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2228.92793</td>
  </tr>
  <tr>
    <td align="right">2743</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.48411</td>
  </tr>
  <tr>
    <td align="right">2744</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.68788</td>
  </tr>
  <tr>
    <td align="right">2745</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.55400</td>
  </tr>
  <tr>
    <td align="right">2746</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26820</td>
  </tr>
  <tr>
    <td align="right">2747</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2748</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2749</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.53876E-004</td>
  </tr>
  <tr>
    <td align="right">2750</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.22996E-004</td>
  </tr>
  <tr>
    <td align="right">2751</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.26820</td>
  </tr>
  <tr>
    <td align="right">2752</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2753</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2754</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5623.23786</td>
  </tr>
  <tr>
    <td align="right">2755</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.22996E-004</td>
  </tr>
  <tr>
    <td align="right">2756</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">106.05849</td>
  </tr>
  <tr>
    <td align="right">2757</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67702</td>
  </tr>
  <tr>
    <td align="right">2758</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50191</td>
  </tr>
  <tr>
    <td align="right">2759</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.36600</td>
  </tr>
  <tr>
    <td align="right">2760</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24779</td>
  </tr>
  <tr>
    <td align="right">2761</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2762</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2763</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.59101E-004</td>
  </tr>
  <tr>
    <td align="right">2764</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.48985E-004</td>
  </tr>
  <tr>
    <td align="right">2765</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24779</td>
  </tr>
  <tr>
    <td align="right">2766</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2767</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2768</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6811.39359</td>
  </tr>
  <tr>
    <td align="right">2769</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.48985E-004</td>
  </tr>
  <tr>
    <td align="right">2770</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">134.82689</td>
  </tr>
  <tr>
    <td align="right">2771</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32281</td>
  </tr>
  <tr>
    <td align="right">2772</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2773</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">2774</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.22815E-003</td>
  </tr>
  <tr>
    <td align="right">2775</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2776</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2777</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">2778</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2779</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.22815E-003</td>
  </tr>
  <tr>
    <td align="right">2780</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2781</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2782</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2783</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2784</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2785</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32280</td>
  </tr>
  <tr>
    <td align="right">2786</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2787</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">2788</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.22801E-003</td>
  </tr>
  <tr>
    <td align="right">2789</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2790</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2791</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">2792</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2793</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.22801E-003</td>
  </tr>
  <tr>
    <td align="right">2794</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2795</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2796</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2797</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2798</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2799</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41160</td>
  </tr>
  <tr>
    <td align="right">2800</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.78827</td>
  </tr>
  <tr>
    <td align="right">2801</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.78827</td>
  </tr>
  <tr>
    <td align="right">2802</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3439.52559</td>
  </tr>
  <tr>
    <td align="right">2803</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.07753E-003</td>
  </tr>
  <tr>
    <td align="right">2804</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.50660E-003</td>
  </tr>
  <tr>
    <td align="right">2805</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48739</td>
  </tr>
  <tr>
    <td align="right">2806</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2807</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46598E-003</td>
  </tr>
  <tr>
    <td align="right">2808</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2809</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46598E-003</td>
  </tr>
  <tr>
    <td align="right">2810</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.50660E-003</td>
  </tr>
  <tr>
    <td align="right">2811</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.78827</td>
  </tr>
  <tr>
    <td align="right">2812</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">49263.18727</td>
  </tr>
  <tr>
    <td align="right">2813</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07753E-003</td>
  </tr>
  <tr>
    <td align="right">2814</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1130.09865</td>
  </tr>
  <tr>
    <td align="right">2815</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54672</td>
  </tr>
  <tr>
    <td align="right">2816</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.69612</td>
  </tr>
  <tr>
    <td align="right">2817</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.55700</td>
  </tr>
  <tr>
    <td align="right">2818</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30452</td>
  </tr>
  <tr>
    <td align="right">2819</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2820</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2821</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.47322E-004</td>
  </tr>
  <tr>
    <td align="right">2822</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.38412E-004</td>
  </tr>
  <tr>
    <td align="right">2823</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30452</td>
  </tr>
  <tr>
    <td align="right">2824</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2825</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2826</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6328.00997</td>
  </tr>
  <tr>
    <td align="right">2827</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.38412E-004</td>
  </tr>
  <tr>
    <td align="right">2828</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">119.19890</td>
  </tr>
  <tr>
    <td align="right">2829</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13357</td>
  </tr>
  <tr>
    <td align="right">2830</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.05525</td>
  </tr>
  <tr>
    <td align="right">2831</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.05525</td>
  </tr>
  <tr>
    <td align="right">2832</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1815.49960</td>
  </tr>
  <tr>
    <td align="right">2833</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.99817E-004</td>
  </tr>
  <tr>
    <td align="right">2834</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.89625E-003</td>
  </tr>
  <tr>
    <td align="right">2835</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48727</td>
  </tr>
  <tr>
    <td align="right">2836</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2837</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.61475E-003</td>
  </tr>
  <tr>
    <td align="right">2838</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2839</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2840</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.89625E-003</td>
  </tr>
  <tr>
    <td align="right">2841</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.05525</td>
  </tr>
  <tr>
    <td align="right">2842</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">31994.79693</td>
  </tr>
  <tr>
    <td align="right">2843</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.99817E-004</td>
  </tr>
  <tr>
    <td align="right">2844</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">733.65923</td>
  </tr>
  <tr>
    <td align="right">2845</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13357</td>
  </tr>
  <tr>
    <td align="right">2846</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35439</td>
  </tr>
  <tr>
    <td align="right">2847</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.35439</td>
  </tr>
  <tr>
    <td align="right">2848</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1993.25505</td>
  </tr>
  <tr>
    <td align="right">2849</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">7.34407E-004</td>
  </tr>
  <tr>
    <td align="right">2850</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.04705E-003</td>
  </tr>
  <tr>
    <td align="right">2851</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48721</td>
  </tr>
  <tr>
    <td align="right">2852</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2853</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53424E-003</td>
  </tr>
  <tr>
    <td align="right">2854</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2855</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2856</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.04705E-003</td>
  </tr>
  <tr>
    <td align="right">2857</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.35439</td>
  </tr>
  <tr>
    <td align="right">2858</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33576.21187</td>
  </tr>
  <tr>
    <td align="right">2859</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.34407E-004</td>
  </tr>
  <tr>
    <td align="right">2860</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">769.91217</td>
  </tr>
  <tr>
    <td align="right">2861</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97737</td>
  </tr>
  <tr>
    <td align="right">2862</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.65779</td>
  </tr>
  <tr>
    <td align="right">2863</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.65779</td>
  </tr>
  <tr>
    <td align="right">2864</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3956.21883</td>
  </tr>
  <tr>
    <td align="right">2865</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.19218E-003</td>
  </tr>
  <tr>
    <td align="right">2866</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.31966E-003</td>
  </tr>
  <tr>
    <td align="right">2867</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48519</td>
  </tr>
  <tr>
    <td align="right">2868</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2869</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.88586E-003</td>
  </tr>
  <tr>
    <td align="right">2870</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2871</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2872</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.31966E-003</td>
  </tr>
  <tr>
    <td align="right">2873</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">6.65779</td>
  </tr>
  <tr>
    <td align="right">2874</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">145942.47921</td>
  </tr>
  <tr>
    <td align="right">2875</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.19218E-003</td>
  </tr>
  <tr>
    <td align="right">2876</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3347.23321</td>
  </tr>
  <tr>
    <td align="right">2877</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17250</td>
  </tr>
  <tr>
    <td align="right">2878</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.34778</td>
  </tr>
  <tr>
    <td align="right">2879</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.34778</td>
  </tr>
  <tr>
    <td align="right">2880</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2583.55242</td>
  </tr>
  <tr>
    <td align="right">2881</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.84792E-004</td>
  </tr>
  <tr>
    <td align="right">2882</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.63418E-003</td>
  </tr>
  <tr>
    <td align="right">2883</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48809</td>
  </tr>
  <tr>
    <td align="right">2884</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2885</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48476E-003</td>
  </tr>
  <tr>
    <td align="right">2886</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2887</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48476E-003</td>
  </tr>
  <tr>
    <td align="right">2888</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.63418E-003</td>
  </tr>
  <tr>
    <td align="right">2889</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.34778</td>
  </tr>
  <tr>
    <td align="right">2890</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40451.64602</td>
  </tr>
  <tr>
    <td align="right">2891</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.84792E-004</td>
  </tr>
  <tr>
    <td align="right">2892</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">927.58382</td>
  </tr>
  <tr>
    <td align="right">2893</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59668</td>
  </tr>
  <tr>
    <td align="right">2894</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56949</td>
  </tr>
  <tr>
    <td align="right">2895</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74400</td>
  </tr>
  <tr>
    <td align="right">2896</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.44393</td>
  </tr>
  <tr>
    <td align="right">2897</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2898</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2899</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.69021E-004</td>
  </tr>
  <tr>
    <td align="right">2900</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.94136E-004</td>
  </tr>
  <tr>
    <td align="right">2901</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.44393</td>
  </tr>
  <tr>
    <td align="right">2902</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2903</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2904</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8875.64407</td>
  </tr>
  <tr>
    <td align="right">2905</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.94136E-004</td>
  </tr>
  <tr>
    <td align="right">2906</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">166.30448</td>
  </tr>
  <tr>
    <td align="right">2907</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17250</td>
  </tr>
  <tr>
    <td align="right">2908</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.19278</td>
  </tr>
  <tr>
    <td align="right">2909</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.19278</td>
  </tr>
  <tr>
    <td align="right">2910</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2491.44946</td>
  </tr>
  <tr>
    <td align="right">2911</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.66350E-004</td>
  </tr>
  <tr>
    <td align="right">2912</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.55860E-003</td>
  </tr>
  <tr>
    <td align="right">2913</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48722</td>
  </tr>
  <tr>
    <td align="right">2914</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2915</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53408E-003</td>
  </tr>
  <tr>
    <td align="right">2916</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2917</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2918</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.55860E-003</td>
  </tr>
  <tr>
    <td align="right">2919</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.19278</td>
  </tr>
  <tr>
    <td align="right">2920</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39608.50395</td>
  </tr>
  <tr>
    <td align="right">2921</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.66350E-004</td>
  </tr>
  <tr>
    <td align="right">2922</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">908.25546</td>
  </tr>
  <tr>
    <td align="right">2923</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.26222</td>
  </tr>
  <tr>
    <td align="right">2924</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.44251</td>
  </tr>
  <tr>
    <td align="right">2925</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.44251</td>
  </tr>
  <tr>
    <td align="right">2926</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">5016.73650</td>
  </tr>
  <tr>
    <td align="right">2927</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.64933E-003</td>
  </tr>
  <tr>
    <td align="right">2928</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.14772E-003</td>
  </tr>
  <tr>
    <td align="right">2929</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48735</td>
  </tr>
  <tr>
    <td align="right">2930</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2931</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53015E-003</td>
  </tr>
  <tr>
    <td align="right">2932</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2933</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2934</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.14772E-003</td>
  </tr>
  <tr>
    <td align="right">2935</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">8.44251</td>
  </tr>
  <tr>
    <td align="right">2936</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">166842.92498</td>
  </tr>
  <tr>
    <td align="right">2937</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.64933E-003</td>
  </tr>
  <tr>
    <td align="right">2938</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3826.96189</td>
  </tr>
  <tr>
    <td align="right">2939</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41160</td>
  </tr>
  <tr>
    <td align="right">2940</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.25593</td>
  </tr>
  <tr>
    <td align="right">2941</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.25593</td>
  </tr>
  <tr>
    <td align="right">2942</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3123.19999</td>
  </tr>
  <tr>
    <td align="right">2943</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.10552E-003</td>
  </tr>
  <tr>
    <td align="right">2944</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.21816E-003</td>
  </tr>
  <tr>
    <td align="right">2945</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48725</td>
  </tr>
  <tr>
    <td align="right">2946</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">2947</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.54996E-003</td>
  </tr>
  <tr>
    <td align="right">2948</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2949</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">2950</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.21816E-003</td>
  </tr>
  <tr>
    <td align="right">2951</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.25593</td>
  </tr>
  <tr>
    <td align="right">2952</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">50542.98912</td>
  </tr>
  <tr>
    <td align="right">2953</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10552E-003</td>
  </tr>
  <tr>
    <td align="right">2954</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1159.42952</td>
  </tr>
  <tr>
    <td align="right">2955</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.32269</td>
  </tr>
  <tr>
    <td align="right">2956</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.46039</td>
  </tr>
  <tr>
    <td align="right">2957</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24900</td>
  </tr>
  <tr>
    <td align="right">2958</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.07635</td>
  </tr>
  <tr>
    <td align="right">2959</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2960</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2961</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.27566E-004</td>
  </tr>
  <tr>
    <td align="right">2962</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.06433E-003</td>
  </tr>
  <tr>
    <td align="right">2963</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.84767</td>
  </tr>
  <tr>
    <td align="right">2964</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2965</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2966</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">94378.77284</td>
  </tr>
  <tr>
    <td align="right">2967</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.06433E-003</td>
  </tr>
  <tr>
    <td align="right">2968</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1959.75228</td>
  </tr>
  <tr>
    <td align="right">2969</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42253</td>
  </tr>
  <tr>
    <td align="right">2970</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.68961</td>
  </tr>
  <tr>
    <td align="right">2971</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.53800</td>
  </tr>
  <tr>
    <td align="right">2972</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.22732</td>
  </tr>
  <tr>
    <td align="right">2973</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2974</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2975</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.52486E-004</td>
  </tr>
  <tr>
    <td align="right">2976</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.06248E-004</td>
  </tr>
  <tr>
    <td align="right">2977</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.22732</td>
  </tr>
  <tr>
    <td align="right">2978</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2979</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2980</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4857.54174</td>
  </tr>
  <tr>
    <td align="right">2981</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.06248E-004</td>
  </tr>
  <tr>
    <td align="right">2982</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">91.87048</td>
  </tr>
  <tr>
    <td align="right">2983</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59106</td>
  </tr>
  <tr>
    <td align="right">2984</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50304</td>
  </tr>
  <tr>
    <td align="right">2985</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35600</td>
  </tr>
  <tr>
    <td align="right">2986</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21042</td>
  </tr>
  <tr>
    <td align="right">2987</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2988</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">2989</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.57397E-004</td>
  </tr>
  <tr>
    <td align="right">2990</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29362E-004</td>
  </tr>
  <tr>
    <td align="right">2991</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.21042</td>
  </tr>
  <tr>
    <td align="right">2992</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">2993</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">2994</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5914.27389</td>
  </tr>
  <tr>
    <td align="right">2995</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29362E-004</td>
  </tr>
  <tr>
    <td align="right">2996</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">117.65279</td>
  </tr>
  <tr>
    <td align="right">2997</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28246</td>
  </tr>
  <tr>
    <td align="right">2998</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">2999</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">3000</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.82463E-003</td>
  </tr>
  <tr>
    <td align="right">3001</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3002</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3003</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">3004</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3005</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.82463E-003</td>
  </tr>
  <tr>
    <td align="right">3006</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3007</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3008</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3009</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3010</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3011</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28245</td>
  </tr>
  <tr>
    <td align="right">3012</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3013</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">3014</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.82451E-003</td>
  </tr>
  <tr>
    <td align="right">3015</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3016</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3017</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">3018</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3019</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.82451E-003</td>
  </tr>
  <tr>
    <td align="right">3020</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3021</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3022</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3023</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3024</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3025</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36015</td>
  </tr>
  <tr>
    <td align="right">3026</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.05103</td>
  </tr>
  <tr>
    <td align="right">3027</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.05103</td>
  </tr>
  <tr>
    <td align="right">3028</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3001.44371</td>
  </tr>
  <tr>
    <td align="right">3029</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.47222E-004</td>
  </tr>
  <tr>
    <td align="right">3030</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.05997E-003</td>
  </tr>
  <tr>
    <td align="right">3031</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48738</td>
  </tr>
  <tr>
    <td align="right">3032</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3033</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46629E-003</td>
  </tr>
  <tr>
    <td align="right">3034</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3035</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46629E-003</td>
  </tr>
  <tr>
    <td align="right">3036</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.05997E-003</td>
  </tr>
  <tr>
    <td align="right">3037</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.05103</td>
  </tr>
  <tr>
    <td align="right">3038</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">43305.85711</td>
  </tr>
  <tr>
    <td align="right">3039</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.47222E-004</td>
  </tr>
  <tr>
    <td align="right">3040</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">993.43312</td>
  </tr>
  <tr>
    <td align="right">3041</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.47719</td>
  </tr>
  <tr>
    <td align="right">3042</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.69786</td>
  </tr>
  <tr>
    <td align="right">3043</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.54100</td>
  </tr>
  <tr>
    <td align="right">3044</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25816</td>
  </tr>
  <tr>
    <td align="right">3045</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3046</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3047</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.45956E-004</td>
  </tr>
  <tr>
    <td align="right">3048</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.19560E-004</td>
  </tr>
  <tr>
    <td align="right">3049</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25816</td>
  </tr>
  <tr>
    <td align="right">3050</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3051</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3052</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5466.11704</td>
  </tr>
  <tr>
    <td align="right">3053</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.19560E-004</td>
  </tr>
  <tr>
    <td align="right">3054</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">103.24143</td>
  </tr>
  <tr>
    <td align="right">3055</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11688</td>
  </tr>
  <tr>
    <td align="right">3056</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.80939</td>
  </tr>
  <tr>
    <td align="right">3057</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.80939</td>
  </tr>
  <tr>
    <td align="right">3058</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1669.40420</td>
  </tr>
  <tr>
    <td align="right">3059</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
