    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.14747E-004</td>
  </tr>
  <tr>
    <td align="right">3060</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.70212E-003</td>
  </tr>
  <tr>
    <td align="right">3061</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48811</td>
  </tr>
  <tr>
    <td align="right">3062</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3063</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48500E-003</td>
  </tr>
  <tr>
    <td align="right">3064</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3065</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48500E-003</td>
  </tr>
  <tr>
    <td align="right">3066</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.70212E-003</td>
  </tr>
  <tr>
    <td align="right">3067</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.80939</td>
  </tr>
  <tr>
    <td align="right">3068</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28105.49028</td>
  </tr>
  <tr>
    <td align="right">3069</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.14747E-004</td>
  </tr>
  <tr>
    <td align="right">3070</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">644.47467</td>
  </tr>
  <tr>
    <td align="right">3071</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11688</td>
  </tr>
  <tr>
    <td align="right">3072</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.92797</td>
  </tr>
  <tr>
    <td align="right">3073</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.92797</td>
  </tr>
  <tr>
    <td align="right">3074</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1739.86702</td>
  </tr>
  <tr>
    <td align="right">3075</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.45197E-004</td>
  </tr>
  <tr>
    <td align="right">3076</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.78699E-003</td>
  </tr>
  <tr>
    <td align="right">3077</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48721</td>
  </tr>
  <tr>
    <td align="right">3078</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3079</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53470E-003</td>
  </tr>
  <tr>
    <td align="right">3080</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3081</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3082</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.78699E-003</td>
  </tr>
  <tr>
    <td align="right">3083</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.92797</td>
  </tr>
  <tr>
    <td align="right">3084</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29497.61226</td>
  </tr>
  <tr>
    <td align="right">3085</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.45197E-004</td>
  </tr>
  <tr>
    <td align="right">3086</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">676.38820</td>
  </tr>
  <tr>
    <td align="right">3087</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.85520</td>
  </tr>
  <tr>
    <td align="right">3088</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.84394</td>
  </tr>
  <tr>
    <td align="right">3089</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.84394</td>
  </tr>
  <tr>
    <td align="right">3090</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3472.60573</td>
  </tr>
  <tr>
    <td align="right">3091</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.80196E-003</td>
  </tr>
  <tr>
    <td align="right">3092</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.87840E-003</td>
  </tr>
  <tr>
    <td align="right">3093</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48519</td>
  </tr>
  <tr>
    <td align="right">3094</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3095</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.89084E-003</td>
  </tr>
  <tr>
    <td align="right">3096</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3097</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3098</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.87840E-003</td>
  </tr>
  <tr>
    <td align="right">3099</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.84394</td>
  </tr>
  <tr>
    <td align="right">3100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">128102.24875</td>
  </tr>
  <tr>
    <td align="right">3101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.80196E-003</td>
  </tr>
  <tr>
    <td align="right">3102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2938.05611</td>
  </tr>
  <tr>
    <td align="right">3103</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15094</td>
  </tr>
  <tr>
    <td align="right">3104</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.79054</td>
  </tr>
  <tr>
    <td align="right">3105</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.79054</td>
  </tr>
  <tr>
    <td align="right">3106</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2252.42977</td>
  </tr>
  <tr>
    <td align="right">3107</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">7.77212E-004</td>
  </tr>
  <tr>
    <td align="right">3108</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.29656E-003</td>
  </tr>
  <tr>
    <td align="right">3109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48806</td>
  </tr>
  <tr>
    <td align="right">3110</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3111</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48484E-003</td>
  </tr>
  <tr>
    <td align="right">3112</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3113</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48484E-003</td>
  </tr>
  <tr>
    <td align="right">3114</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.29656E-003</td>
  </tr>
  <tr>
    <td align="right">3115</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.79054</td>
  </tr>
  <tr>
    <td align="right">3116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">35533.20420</td>
  </tr>
  <tr>
    <td align="right">3117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.77212E-004</td>
  </tr>
  <tr>
    <td align="right">3118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">814.79994</td>
  </tr>
  <tr>
    <td align="right">3119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52056</td>
  </tr>
  <tr>
    <td align="right">3120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57117</td>
  </tr>
  <tr>
    <td align="right">3121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.72500</td>
  </tr>
  <tr>
    <td align="right">3122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.37741</td>
  </tr>
  <tr>
    <td align="right">3123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.67055E-004</td>
  </tr>
  <tr>
    <td align="right">3126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.67941E-004</td>
  </tr>
  <tr>
    <td align="right">3127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37741</td>
  </tr>
  <tr>
    <td align="right">3128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7678.04145</td>
  </tr>
  <tr>
    <td align="right">3131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67941E-004</td>
  </tr>
  <tr>
    <td align="right">3132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">144.20312</td>
  </tr>
  <tr>
    <td align="right">3133</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15094</td>
  </tr>
  <tr>
    <td align="right">3134</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.66016</td>
  </tr>
  <tr>
    <td align="right">3135</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.66016</td>
  </tr>
  <tr>
    <td align="right">3136</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2174.95308</td>
  </tr>
  <tr>
    <td align="right">3137</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">7.61185E-004</td>
  </tr>
  <tr>
    <td align="right">3138</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.23378E-003</td>
  </tr>
  <tr>
    <td align="right">3139</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48722</td>
  </tr>
  <tr>
    <td align="right">3140</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3141</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53451E-003</td>
  </tr>
  <tr>
    <td align="right">3142</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3143</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3144</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.23378E-003</td>
  </tr>
  <tr>
    <td align="right">3145</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.66016</td>
  </tr>
  <tr>
    <td align="right">3146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34800.46809</td>
  </tr>
  <tr>
    <td align="right">3147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.61185E-004</td>
  </tr>
  <tr>
    <td align="right">3148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">798.00254</td>
  </tr>
  <tr>
    <td align="right">3149</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.10445</td>
  </tr>
  <tr>
    <td align="right">3150</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.35759</td>
  </tr>
  <tr>
    <td align="right">3151</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.35759</td>
  </tr>
  <tr>
    <td align="right">3152</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">4372.05441</td>
  </tr>
  <tr>
    <td align="right">3153</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.20365E-003</td>
  </tr>
  <tr>
    <td align="right">3154</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.48666E-003</td>
  </tr>
  <tr>
    <td align="right">3155</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48734</td>
  </tr>
  <tr>
    <td align="right">3156</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3157</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53063E-003</td>
  </tr>
  <tr>
    <td align="right">3158</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3159</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3160</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.48666E-003</td>
  </tr>
  <tr>
    <td align="right">3161</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">7.35759</td>
  </tr>
  <tr>
    <td align="right">3162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">146467.01985</td>
  </tr>
  <tr>
    <td align="right">3163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.20365E-003</td>
  </tr>
  <tr>
    <td align="right">3164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3359.57818</td>
  </tr>
  <tr>
    <td align="right">3165</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36015</td>
  </tr>
  <tr>
    <td align="right">3166</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.59002</td>
  </tr>
  <tr>
    <td align="right">3167</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.59002</td>
  </tr>
  <tr>
    <td align="right">3168</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2727.49557</td>
  </tr>
  <tr>
    <td align="right">3169</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.71960E-004</td>
  </tr>
  <tr>
    <td align="right">3170</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.81063E-003</td>
  </tr>
  <tr>
    <td align="right">3171</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48725</td>
  </tr>
  <tr>
    <td align="right">3172</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3173</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.55030E-003</td>
  </tr>
  <tr>
    <td align="right">3174</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3175</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3176</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.81063E-003</td>
  </tr>
  <tr>
    <td align="right">3177</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.59002</td>
  </tr>
  <tr>
    <td align="right">3178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">44436.85817</td>
  </tr>
  <tr>
    <td align="right">3179</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.71960E-004</td>
  </tr>
  <tr>
    <td align="right">3180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1019.35426</td>
  </tr>
  <tr>
    <td align="right">3181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67073</td>
  </tr>
  <tr>
    <td align="right">3182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19672</td>
  </tr>
  <tr>
    <td align="right">3183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34900</td>
  </tr>
  <tr>
    <td align="right">3184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23409</td>
  </tr>
  <tr>
    <td align="right">3185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.93678E-003</td>
  </tr>
  <tr>
    <td align="right">3188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.16650E-004</td>
  </tr>
  <tr>
    <td align="right">3189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.56922</td>
  </tr>
  <tr>
    <td align="right">3190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19048.72585</td>
  </tr>
  <tr>
    <td align="right">3193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.16650E-004</td>
  </tr>
  <tr>
    <td align="right">3194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">396.69493</td>
  </tr>
  <tr>
    <td align="right">3195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.25403</td>
  </tr>
  <tr>
    <td align="right">3196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25305</td>
  </tr>
  <tr>
    <td align="right">3197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11500</td>
  </tr>
  <tr>
    <td align="right">3198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.14421</td>
  </tr>
  <tr>
    <td align="right">3199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.50562E-003</td>
  </tr>
  <tr>
    <td align="right">3202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.50942E-004</td>
  </tr>
  <tr>
    <td align="right">3203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.02462</td>
  </tr>
  <tr>
    <td align="right">3204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34332.18577</td>
  </tr>
  <tr>
    <td align="right">3207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.50942E-004</td>
  </tr>
  <tr>
    <td align="right">3208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">715.25371</td>
  </tr>
  <tr>
    <td align="right">3209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.65002</td>
  </tr>
  <tr>
    <td align="right">3210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20299</td>
  </tr>
  <tr>
    <td align="right">3211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38100</td>
  </tr>
  <tr>
    <td align="right">3212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24766</td>
  </tr>
  <tr>
    <td align="right">3213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.87698E-003</td>
  </tr>
  <tr>
    <td align="right">3216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.14523E-004</td>
  </tr>
  <tr>
    <td align="right">3217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.56630</td>
  </tr>
  <tr>
    <td align="right">3218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">18951.48116</td>
  </tr>
  <tr>
    <td align="right">3221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14523E-004</td>
  </tr>
  <tr>
    <td align="right">3222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">394.67213</td>
  </tr>
  <tr>
    <td align="right">3223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10060</td>
  </tr>
  <tr>
    <td align="right">3224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41378</td>
  </tr>
  <tr>
    <td align="right">3225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20800</td>
  </tr>
  <tr>
    <td align="right">3226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.09247E-002</td>
  </tr>
  <tr>
    <td align="right">3227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.20774E-004</td>
  </tr>
  <tr>
    <td align="right">3230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.43349E-005</td>
  </tr>
  <tr>
    <td align="right">3231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.75351E-002</td>
  </tr>
  <tr>
    <td align="right">3232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2941.31604</td>
  </tr>
  <tr>
    <td align="right">3235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.43349E-005</td>
  </tr>
  <tr>
    <td align="right">3236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">61.32983</td>
  </tr>
  <tr>
    <td align="right">3237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13747</td>
  </tr>
  <tr>
    <td align="right">3238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30898</td>
  </tr>
  <tr>
    <td align="right">3239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14100</td>
  </tr>
  <tr>
    <td align="right">3240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.93833E-002</td>
  </tr>
  <tr>
    <td align="right">3241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.23310E-003</td>
  </tr>
  <tr>
    <td align="right">3244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.08151E-005</td>
  </tr>
  <tr>
    <td align="right">3245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12385</td>
  </tr>
  <tr>
    <td align="right">3246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4151.95705</td>
  </tr>
  <tr>
    <td align="right">3249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.08151E-005</td>
  </tr>
  <tr>
    <td align="right">3250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">86.51186</td>
  </tr>
  <tr>
    <td align="right">3251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">3252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">3254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">3255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">3258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">3260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">3266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">3268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">3269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">3272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">3274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3279</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.14500E-002</td>
  </tr>
  <tr>
    <td align="right">3280</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76891</td>
  </tr>
  <tr>
    <td align="right">3281</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.76891</td>
  </tr>
  <tr>
    <td align="right">3282</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">456.90462</td>
  </tr>
  <tr>
    <td align="right">3283</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.63473E-004</td>
  </tr>
  <tr>
    <td align="right">3284</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.84952E-004</td>
  </tr>
  <tr>
    <td align="right">3285</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48717</td>
  </tr>
  <tr>
    <td align="right">3286</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3287</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.69260E-003</td>
  </tr>
  <tr>
    <td align="right">3288</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3289</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3290</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.84952E-004</td>
  </tr>
  <tr>
    <td align="right">3291</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76891</td>
  </tr>
  <tr>
    <td align="right">3292</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7473.78744</td>
  </tr>
  <tr>
    <td align="right">3293</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.63473E-004</td>
  </tr>
  <tr>
    <td align="right">3294</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">171.41714</td>
  </tr>
  <tr>
    <td align="right">3295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.89857</td>
  </tr>
  <tr>
    <td align="right">3296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.17244E-002</td>
  </tr>
  <tr>
    <td align="right">3297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11300</td>
  </tr>
  <tr>
    <td align="right">3298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21454</td>
  </tr>
  <tr>
    <td align="right">3299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.36597E-003</td>
  </tr>
  <tr>
    <td align="right">3302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.63594E-004</td>
  </tr>
  <tr>
    <td align="right">3303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35987</td>
  </tr>
  <tr>
    <td align="right">3304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3306</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12051.19512</td>
  </tr>
  <tr>
    <td align="right">3307</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.63594E-004</td>
  </tr>
  <tr>
    <td align="right">3308</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">251.02152</td>
  </tr>
  <tr>
    <td align="right">3309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11356</td>
  </tr>
  <tr>
    <td align="right">3310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41893</td>
  </tr>
  <tr>
    <td align="right">3311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20900</td>
  </tr>
  <tr>
    <td align="right">3312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.37337E-002</td>
  </tr>
  <tr>
    <td align="right">3313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.09464E-004</td>
  </tr>
  <tr>
    <td align="right">3316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.26422E-005</td>
  </tr>
  <tr>
    <td align="right">3317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.88278E-002</td>
  </tr>
  <tr>
    <td align="right">3318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3321.11525</td>
  </tr>
  <tr>
    <td align="right">3321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.26422E-005</td>
  </tr>
  <tr>
    <td align="right">3322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">69.25129</td>
  </tr>
  <tr>
    <td align="right">3323</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.15629E-002</td>
  </tr>
  <tr>
    <td align="right">3324</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.55488</td>
  </tr>
  <tr>
    <td align="right">3325</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.55488</td>
  </tr>
  <tr>
    <td align="right">3326</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">329.72468</td>
  </tr>
  <tr>
    <td align="right">3327</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.15566E-004</td>
  </tr>
  <tr>
    <td align="right">3328</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.36188E-004</td>
  </tr>
  <tr>
    <td align="right">3329</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48812</td>
  </tr>
  <tr>
    <td align="right">3330</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3331</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48552E-003</td>
  </tr>
  <tr>
    <td align="right">3332</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3333</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48552E-003</td>
  </tr>
  <tr>
    <td align="right">3334</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.36188E-004</td>
  </tr>
  <tr>
    <td align="right">3335</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55488</td>
  </tr>
  <tr>
    <td align="right">3336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5283.52660</td>
  </tr>
  <tr>
    <td align="right">3337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.15566E-004</td>
  </tr>
  <tr>
    <td align="right">3338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">121.15343</td>
  </tr>
  <tr>
    <td align="right">3339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12898</td>
  </tr>
  <tr>
    <td align="right">3340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32933</td>
  </tr>
  <tr>
    <td align="right">3341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27600</td>
  </tr>
  <tr>
    <td align="right">3342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.55975E-002</td>
  </tr>
  <tr>
    <td align="right">3343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15691E-003</td>
  </tr>
  <tr>
    <td align="right">3346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.65160E-005</td>
  </tr>
  <tr>
    <td align="right">3347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.10423</td>
  </tr>
  <tr>
    <td align="right">3348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3349</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3498.21861</td>
  </tr>
  <tr>
    <td align="right">3351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.65160E-005</td>
  </tr>
  <tr>
    <td align="right">3352</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">72.91556</td>
  </tr>
  <tr>
    <td align="right">3353</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.15629E-002</td>
  </tr>
  <tr>
    <td align="right">3354</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52873</td>
  </tr>
  <tr>
    <td align="right">3355</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52873</td>
  </tr>
  <tr>
    <td align="right">3356</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">314.18398</td>
  </tr>
  <tr>
    <td align="right">3357</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.13467E-004</td>
  </tr>
  <tr>
    <td align="right">3358</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.22670E-004</td>
  </tr>
  <tr>
    <td align="right">3359</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48722</td>
  </tr>
  <tr>
    <td align="right">3360</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3361</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53435E-003</td>
  </tr>
  <tr>
    <td align="right">3362</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3363</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3364</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.22670E-004</td>
  </tr>
  <tr>
    <td align="right">3365</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52873</td>
  </tr>
  <tr>
    <td align="right">3366</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5187.56465</td>
  </tr>
  <tr>
    <td align="right">3367</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13467E-004</td>
  </tr>
  <tr>
    <td align="right">3368</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">118.95356</td>
  </tr>
  <tr>
    <td align="right">3369</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15778</td>
  </tr>
  <tr>
    <td align="right">3370</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.10547</td>
  </tr>
  <tr>
    <td align="right">3371</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.10547</td>
  </tr>
  <tr>
    <td align="right">3372</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">656.89398</td>
  </tr>
  <tr>
    <td align="right">3373</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.99795E-004</td>
  </tr>
  <tr>
    <td align="right">3374</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.73941E-004</td>
  </tr>
  <tr>
    <td align="right">3375</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.48735</td>
  </tr>
  <tr>
    <td align="right">3376</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3377</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.52942E-003</td>
  </tr>
  <tr>
    <td align="right">3378</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3379</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3380</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.73941E-004</td>
  </tr>
  <tr>
    <td align="right">3381</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.10547</td>
  </tr>
  <tr>
    <td align="right">3382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">22850.01199</td>
  </tr>
  <tr>
    <td align="right">3383</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.99795E-004</td>
  </tr>
  <tr>
    <td align="right">3384</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">524.07936</td>
  </tr>
  <tr>
    <td align="right">3385</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3386</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.09690</td>
  </tr>
  <tr>
    <td align="right">3387</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.41938</td>
  </tr>
  <tr>
    <td align="right">3388</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.09690</td>
  </tr>
  <tr>
    <td align="right">3389</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.94411</td>
  </tr>
  <tr>
    <td align="right">3390</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00832</td>
  </tr>
  <tr>
    <td align="right">3391</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00832</td>
  </tr>
  <tr>
    <td align="right">3392</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3393</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.47010</td>
  </tr>
  <tr>
    <td align="right">3394</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">28.19190</td>
  </tr>
  <tr>
    <td align="right">3395</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.03231</td>
  </tr>
  <tr>
    <td align="right">3396</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">56.02291</td>
  </tr>
  <tr>
    <td align="right">3397</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">26.41257</td>
  </tr>
  <tr>
    <td align="right">3398</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">40.29565</td>
  </tr>
  <tr>
    <td align="right">3399</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">40.29565</td>
  </tr>
  <tr>
    <td align="right">3400</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3401</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.65547</td>
  </tr>
  <tr>
    <td align="right">3402</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.91494</td>
  </tr>
  <tr>
    <td align="right">3403</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.10445</td>
  </tr>
  <tr>
    <td align="right">3404</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">11.82987</td>
  </tr>
  <tr>
    <td align="right">3405</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.61036</td>
  </tr>
  <tr>
    <td align="right">3406</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">10.89803</td>
  </tr>
  <tr>
    <td align="right">3407</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">10.89803</td>
  </tr>
  <tr>
    <td align="right">3408</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3409</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.60656</td>
  </tr>
  <tr>
    <td align="right">3410</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">28.11836</td>
  </tr>
  <tr>
    <td align="right">3411</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.97267</td>
  </tr>
  <tr>
    <td align="right">3412</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">55.86804</td>
  </tr>
  <tr>
    <td align="right">3413</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">26.58955</td>
  </tr>
  <tr>
    <td align="right">3414</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">40.12026</td>
  </tr>
  <tr>
    <td align="right">3415</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">40.12026</td>
  </tr>
  <tr>
    <td align="right">3416</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3417</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.66275</td>
  </tr>
  <tr>
    <td align="right">3418</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">21.82038</td>
  </tr>
  <tr>
    <td align="right">3419</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">6.17389</td>
  </tr>
  <tr>
    <td align="right">3420</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">43.34790</td>
  </tr>
  <tr>
    <td align="right">3421</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">20.79210</td>
  </tr>
  <tr>
    <td align="right">3422</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">31.08416</td>
  </tr>
  <tr>
    <td align="right">3423</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">31.08416</td>
  </tr>
  <tr>
    <td align="right">3424</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3425</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.66890</td>
  </tr>
  <tr>
    <td align="right">3426</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.62300</td>
  </tr>
  <tr>
    <td align="right">3427</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.31838</td>
  </tr>
  <tr>
    <td align="right">3428</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.21360</td>
  </tr>
  <tr>
    <td align="right">3429</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.95598</td>
  </tr>
  <tr>
    <td align="right">3430</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.09420</td>
  </tr>
  <tr>
    <td align="right">3431</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.09420</td>
  </tr>
  <tr>
    <td align="right">3432</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3433</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.58026</td>
  </tr>
  <tr>
    <td align="right">3434</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3435</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3436</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3437</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3438</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3439</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3440</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3441</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3442</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">28.21495</td>
  </tr>
  <tr>
    <td align="right">3443</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.10075</td>
  </tr>
  <tr>
    <td align="right">3444</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">56.07934</td>
  </tr>
  <tr>
    <td align="right">3445</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">26.19527</td>
  </tr>
  <tr>
    <td align="right">3446</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">40.47747</td>
  </tr>
  <tr>
    <td align="right">3447</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">40.47747</td>
  </tr>
  <tr>
    <td align="right">3448</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3449</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.64716</td>
  </tr>
  <tr>
    <td align="right">3450</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3451</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3452</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3453</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3454</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3455</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3456</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3457</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3458</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3459</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3460</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3461</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3462</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3463</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3464</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3465</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3466</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3467</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3468</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3469</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3470</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3471</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3472</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3473</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3474</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3475</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3476</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3477</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3478</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3479</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3480</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3481</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3482</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3483</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3484</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3485</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3486</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3487</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3488</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3489</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3490</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">15.68227</td>
  </tr>
  <tr>
    <td align="right">3491</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.57541</td>
  </tr>
  <tr>
    <td align="right">3492</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">30.41140</td>
  </tr>
  <tr>
    <td align="right">3493</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.64399</td>
  </tr>
  <tr>
    <td align="right">3494</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">27.42420</td>
  </tr>
  <tr>
    <td align="right">3495</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">27.42420</td>
  </tr>
  <tr>
    <td align="right">3496</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3497</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.49752</td>
  </tr>
  <tr>
    <td align="right">3498</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.59344</td>
  </tr>
  <tr>
    <td align="right">3499</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.64231</td>
  </tr>
  <tr>
    <td align="right">3500</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.18687</td>
  </tr>
  <tr>
    <td align="right">3501</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.64073</td>
  </tr>
  <tr>
    <td align="right">3502</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.79925</td>
  </tr>
  <tr>
    <td align="right">3503</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.79925</td>
  </tr>
  <tr>
    <td align="right">3504</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3505</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.55024</td>
  </tr>
  <tr>
    <td align="right">3506</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3507</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3508</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3509</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3510</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3511</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3512</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3513</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3514</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.00832</td>
  </tr>
  <tr>
    <td align="right">3515</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">40.29565</td>
  </tr>
  <tr>
    <td align="right">3516</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.89803</td>
  </tr>
  <tr>
    <td align="right">3517</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">40.12026</td>
  </tr>
  <tr>
    <td align="right">3518</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">31.08416</td>
  </tr>
  <tr>
    <td align="right">3519</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.09420</td>
  </tr>
  <tr>
    <td align="right">3520</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3521</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">40.47747</td>
  </tr>
  <tr>
    <td align="right">3522</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3523</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3524</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3525</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3526</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3527</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">27.42420</td>
  </tr>
  <tr>
    <td align="right">3528</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.79925</td>
  </tr>
  <tr>
    <td align="right">3529</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3530</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.00832</td>
  </tr>
  <tr>
    <td align="right">3531</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.94411</td>
  </tr>
  <tr>
    <td align="right">3532</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.94411</td>
  </tr>
  <tr>
    <td align="right">3533</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.82428</td>
  </tr>
  <tr>
    <td align="right">3534</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3535</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.87297</td>
  </tr>
  <tr>
    <td align="right">3536</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.09579E-002</td>
  </tr>
  <tr>
    <td align="right">3537</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3538</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">54084.00350</td>
  </tr>
  <tr>
    <td align="right">3539</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.29630E-003</td>
  </tr>
  <tr>
    <td align="right">3540</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.00832</td>
  </tr>
  <tr>
    <td align="right">3541</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">41142.71414</td>
  </tr>
  <tr>
    <td align="right">3542</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.99908E-004</td>
  </tr>
  <tr>
    <td align="right">3543</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">622.63436</td>
  </tr>
  <tr>
    <td align="right">3544</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.00832</td>
  </tr>
  <tr>
    <td align="right">3545</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2224.32229</td>
  </tr>
  <tr>
    <td align="right">3546</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_BAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.29630E-003</td>
  </tr>
  <tr>
    <td align="right">3547</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_BAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.07373E-004</td>
  </tr>
  <tr>
    <td align="right">3548</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_BAS MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.99908E-004</td>
  </tr>
  <tr>
    <td align="right">3549</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">40.29565</td>
  </tr>
  <tr>
    <td align="right">3550</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.64798</td>
  </tr>
  <tr>
    <td align="right">3551</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.75092</td>
  </tr>
  <tr>
    <td align="right">3552</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3553</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.95052</td>
  </tr>
  <tr>
    <td align="right">3554</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.81699E-003</td>
  </tr>
  <tr>
    <td align="right">3555</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3556</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">888277.05123</td>
  </tr>
  <tr>
    <td align="right">3557</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.77145E-002</td>
  </tr>
  <tr>
    <td align="right">3558</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">40.29565</td>
  </tr>
  <tr>
    <td align="right">3559</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">385270.48888</td>
  </tr>
  <tr>
    <td align="right">3560</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.42696E-003</td>
  </tr>
  <tr>
    <td align="right">3561</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5144.40871</td>
  </tr>
  <tr>
    <td align="right">3562</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">40.29565</td>
  </tr>
  <tr>
    <td align="right">3563</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">89943.10705</td>
  </tr>
  <tr>
    <td align="right">3564</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.77145E-002</td>
  </tr>
  <tr>
    <td align="right">3565</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.26262E-005</td>
  </tr>
  <tr>
    <td align="right">3566</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.42696E-003</td>
  </tr>
  <tr>
    <td align="right">3567</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.89803</td>
  </tr>
  <tr>
    <td align="right">3568</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.77217</td>
  </tr>
  <tr>
    <td align="right">3569</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.68269</td>
  </tr>
  <tr>
    <td align="right">3570</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3571</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.93831</td>
  </tr>
  <tr>
    <td align="right">3572</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.07668E-002</td>
  </tr>
  <tr>
    <td align="right">3573</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3574</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">284325.96743</td>
  </tr>
  <tr>
    <td align="right">3575</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.20719E-002</td>
  </tr>
  <tr>
    <td align="right">3576</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">10.89803</td>
  </tr>
  <tr>
    <td align="right">3577</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">139948.56301</td>
  </tr>
  <tr>
    <td align="right">3578</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.06107E-003</td>
  </tr>
  <tr>
    <td align="right">3579</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1765.09804</td>
  </tr>
  <tr>
    <td align="right">3580</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.89803</td>
  </tr>
  <tr>
    <td align="right">3581</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">24530.11052</td>
  </tr>
  <tr>
    <td align="right">3582</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.20719E-002</td>
  </tr>
  <tr>
    <td align="right">3583</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.94461E-005</td>
  </tr>
  <tr>
    <td align="right">3584</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.06107E-003</td>
  </tr>
  <tr>
    <td align="right">3585</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">40.12026</td>
  </tr>
  <tr>
    <td align="right">3586</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.64798</td>
  </tr>
  <tr>
    <td align="right">3587</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.75815</td>
  </tr>
  <tr>
    <td align="right">3588</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3589</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.95814</td>
  </tr>
  <tr>
    <td align="right">3590</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.82332E-003</td>
  </tr>
  <tr>
    <td align="right">3591</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3592</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">885165.39149</td>
  </tr>
  <tr>
    <td align="right">3593</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.75824E-002</td>
  </tr>
  <tr>
    <td align="right">3594</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">40.12026</td>
  </tr>
  <tr>
    <td align="right">3595</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">386342.06513</td>
  </tr>
  <tr>
    <td align="right">3596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.45040E-003</td>
  </tr>
  <tr>
    <td align="right">3597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5152.18308</td>
  </tr>
  <tr>
    <td align="right">3598</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">40.12026</td>
  </tr>
  <tr>
    <td align="right">3599</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">89179.26019</td>
  </tr>
  <tr>
    <td align="right">3600</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.75824E-002</td>
  </tr>
  <tr>
    <td align="right">3601</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.26706E-005</td>
  </tr>
  <tr>
    <td align="right">3602</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.45040E-003</td>
  </tr>
  <tr>
    <td align="right">3603</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">31.08416</td>
  </tr>
  <tr>
    <td align="right">3604</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.50399</td>
  </tr>
  <tr>
    <td align="right">3605</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.76458</td>
  </tr>
  <tr>
    <td align="right">3606</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3607</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.94290</td>
  </tr>
  <tr>
    <td align="right">3608</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.82883E-003</td>
  </tr>
  <tr>
    <td align="right">3609</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3610</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">687147.30580</td>
  </tr>
  <tr>
    <td align="right">3611</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.91749E-002</td>
  </tr>
  <tr>
    <td align="right">3612</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">31.08416</td>
  </tr>
  <tr>
    <td align="right">3613</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">300960.31071</td>
  </tr>
  <tr>
    <td align="right">3614</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.58286E-003</td>
  </tr>
  <tr>
    <td align="right">3615</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4009.66777</td>
  </tr>
  <tr>
    <td align="right">3616</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">31.08416</td>
  </tr>
  <tr>
    <td align="right">3617</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">69673.24355</td>
  </tr>
  <tr>
    <td align="right">3618</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.91749E-002</td>
  </tr>
  <tr>
    <td align="right">3619</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.63219E-005</td>
  </tr>
  <tr>
    <td align="right">3620</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.58286E-003</td>
  </tr>
  <tr>
    <td align="right">3621</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.09420</td>
  </tr>
  <tr>
    <td align="right">3622</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.18573</td>
  </tr>
  <tr>
    <td align="right">3623</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.97872</td>
  </tr>
  <tr>
    <td align="right">3624</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3625</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.91387</td>
  </tr>
  <tr>
    <td align="right">3626</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.16766E-002</td>
  </tr>
  <tr>
    <td align="right">3627</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3628</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">155263.83985</td>
  </tr>
  <tr>
    <td align="right">3629</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.59220E-003</td>
  </tr>
  <tr>
    <td align="right">3630</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.09420</td>
  </tr>
  <tr>
    <td align="right">3631</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">65417.91002</td>
  </tr>
  <tr>
    <td align="right">3632</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43088E-003</td>
  </tr>
  <tr>
    <td align="right">3633</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">825.08189</td>
  </tr>
  <tr>
    <td align="right">3634</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.09420</td>
  </tr>
  <tr>
    <td align="right">3635</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">11637.92310</td>
  </tr>
  <tr>
    <td align="right">3636</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.59220E-003</td>
  </tr>
  <tr>
    <td align="right">3637</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">7.22354E-005</td>
  </tr>
  <tr>
    <td align="right">3638</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.43088E-003</td>
  </tr>
  <tr>
    <td align="right">3639</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F39 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3640</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F39 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.55494</td>
  </tr>
  <tr>
    <td align="right">3641</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.55494</td>
  </tr>
  <tr>
    <td align="right">3642</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.30000</td>
  </tr>
  <tr>
    <td align="right">3643</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3644</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.86649</td>
  </tr>
  <tr>
    <td align="right">3645</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.34387E-002</td>
  </tr>
  <tr>
    <td align="right">3646</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3647</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">29031.05037</td>
  </tr>
  <tr>
    <td align="right">3648</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.23260E-003</td>
  </tr>
  <tr>
    <td align="right">3649</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">35677.48490</td>
  </tr>
  <tr>
    <td align="right">3651</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.80368E-004</td>
  </tr>
  <tr>
    <td align="right">3652</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">458.53243</td>
  </tr>
  <tr>
    <td align="right">3653</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.77327</td>
  </tr>
  <tr>
    <td align="right">3654</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">866.46007</td>
  </tr>
  <tr>
    <td align="right">3655</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.23260E-003</td>
  </tr>
  <tr>
    <td align="right">3656</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.86329E-004</td>
  </tr>
  <tr>
    <td align="right">3657</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.80368E-004</td>
  </tr>
  <tr>
    <td align="right">3658</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">40.47747</td>
  </tr>
  <tr>
    <td align="right">3659</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.64798</td>
  </tr>
  <tr>
    <td align="right">3660</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.74349</td>
  </tr>
  <tr>
    <td align="right">3661</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3662</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.95050</td>
  </tr>
  <tr>
    <td align="right">3663</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.81022E-003</td>
  </tr>
  <tr>
    <td align="right">3664</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3665</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">891084.89674</td>
  </tr>
  <tr>
    <td align="right">3666</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.78337E-002</td>
  </tr>
  <tr>
    <td align="right">3667</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">40.47747</td>
  </tr>
  <tr>
    <td align="right">3668</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">385211.70043</td>
  </tr>
  <tr>
    <td align="right">3669</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.42567E-003</td>
  </tr>
  <tr>
    <td align="right">3670</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5147.83874</td>
  </tr>
  <tr>
    <td align="right">3671</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">40.47747</td>
  </tr>
  <tr>
    <td align="right">3672</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">90348.93544</td>
  </tr>
  <tr>
    <td align="right">3673</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.78337E-002</td>
  </tr>
  <tr>
    <td align="right">3674</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.25864E-005</td>
  </tr>
  <tr>
    <td align="right">3675</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.42567E-003</td>
  </tr>
  <tr>
    <td align="right">3676</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3677</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3678</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3679</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.30000</td>
  </tr>
  <tr>
    <td align="right">3680</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3681</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.39824</td>
  </tr>
  <tr>
    <td align="right">3682</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.34387E-002</td>
  </tr>
  <tr>
    <td align="right">3683</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3684</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">215385.89583</td>
  </tr>
  <tr>
    <td align="right">3685</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.14487E-003</td>
  </tr>
  <tr>
    <td align="right">3686</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3687</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">260733.91697</td>
  </tr>
  <tr>
    <td align="right">3688</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.70299E-003</td>
  </tr>
  <tr>
    <td align="right">3689</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3350.99171</td>
  </tr>
  <tr>
    <td align="right">3690</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.65115</td>
  </tr>
  <tr>
    <td align="right">3691</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9585.82055</td>
  </tr>
  <tr>
    <td align="right">3692</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.14487E-003</td>
  </tr>
  <tr>
    <td align="right">3693</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.20719E-005</td>
  </tr>
  <tr>
    <td align="right">3694</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.70299E-003</td>
  </tr>
  <tr>
    <td align="right">3695</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3696</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3697</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3698</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.30000</td>
  </tr>
  <tr>
    <td align="right">3699</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3700</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.39824</td>
  </tr>
  <tr>
    <td align="right">3701</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.34387E-002</td>
  </tr>
  <tr>
    <td align="right">3702</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3703</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">214531.73811</td>
  </tr>
  <tr>
    <td align="right">3704</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.10860E-003</td>
  </tr>
  <tr>
    <td align="right">3705</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3706</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">259699.92221</td>
  </tr>
  <tr>
    <td align="right">3707</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.68037E-003</td>
  </tr>
  <tr>
    <td align="right">3708</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3337.70265</td>
  </tr>
  <tr>
    <td align="right">3709</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.62874</td>
  </tr>
  <tr>
    <td align="right">3710</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9547.80598</td>
  </tr>
  <tr>
    <td align="right">3711</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.10860E-003</td>
  </tr>
  <tr>
    <td align="right">3712</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.22792E-005</td>
  </tr>
  <tr>
    <td align="right">3713</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.68037E-003</td>
  </tr>
  <tr>
    <td align="right">3714</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3715</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3716</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3717</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.03600</td>
  </tr>
  <tr>
    <td align="right">3718</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3719</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.38771</td>
  </tr>
  <tr>
    <td align="right">3720</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.34383E-002</td>
  </tr>
  <tr>
    <td align="right">3721</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3722</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">138914.53137</td>
  </tr>
  <tr>
    <td align="right">3723</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.89804E-003</td>
  </tr>
  <tr>
    <td align="right">3724</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3725</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">169555.35337</td>
  </tr>
  <tr>
    <td align="right">3726</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.70866E-003</td>
  </tr>
  <tr>
    <td align="right">3727</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2179.15103</td>
  </tr>
  <tr>
    <td align="right">3728</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3729</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">6281.24752</td>
  </tr>
  <tr>
    <td align="right">3730</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.89804E-003</td>
  </tr>
  <tr>
    <td align="right">3731</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.07370E-005</td>
  </tr>
  <tr>
    <td align="right">3732</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.70866E-003</td>
  </tr>
  <tr>
    <td align="right">3733</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3734</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3735</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3736</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.03600</td>
  </tr>
  <tr>
    <td align="right">3737</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3738</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.90722</td>
  </tr>
  <tr>
    <td align="right">3739</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.34383E-002</td>
  </tr>
  <tr>
    <td align="right">3740</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3741</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">119514.48171</td>
  </tr>
  <tr>
    <td align="right">3742</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.07435E-003</td>
  </tr>
  <tr>
    <td align="right">3743</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3744</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">148360.93420</td>
  </tr>
  <tr>
    <td align="right">3745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.24507E-003</td>
  </tr>
  <tr>
    <td align="right">3746</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1906.75715</td>
  </tr>
  <tr>
    <td align="right">3747</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3748</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3442.04831</td>
  </tr>
  <tr>
    <td align="right">3749</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.07435E-003</td>
  </tr>
  <tr>
    <td align="right">3750</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">9.38426E-005</td>
  </tr>
  <tr>
    <td align="right">3751</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.24507E-003</td>
  </tr>
  <tr>
    <td align="right">3752</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3753</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3754</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3755</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.30000</td>
  </tr>
  <tr>
    <td align="right">3756</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3757</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.86649</td>
  </tr>
  <tr>
    <td align="right">3758</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.34387E-002</td>
  </tr>
  <tr>
    <td align="right">3759</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3760</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9474.12670</td>
  </tr>
  <tr>
    <td align="right">3761</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.02253E-004</td>
  </tr>
  <tr>
    <td align="right">3762</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3763</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11643.15476</td>
  </tr>
  <tr>
    <td align="right">3764</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.54669E-004</td>
  </tr>
  <tr>
    <td align="right">3765</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">149.63958</td>
  </tr>
  <tr>
    <td align="right">3766</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3767</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">282.76457</td>
  </tr>
  <tr>
    <td align="right">3768</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.02253E-004</td>
  </tr>
  <tr>
    <td align="right">3769</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3770</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.54669E-004</td>
  </tr>
  <tr>
    <td align="right">3771</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">27.42420</td>
  </tr>
  <tr>
    <td align="right">3772</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.07948</td>
  </tr>
  <tr>
    <td align="right">3773</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.59585</td>
  </tr>
  <tr>
    <td align="right">3774</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3775</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.94558</td>
  </tr>
  <tr>
    <td align="right">3776</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.06334E-002</td>
  </tr>
  <tr>
    <td align="right">3777</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3778</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">701184.75285</td>
  </tr>
  <tr>
    <td align="right">3779</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.97710E-002</td>
  </tr>
  <tr>
    <td align="right">3780</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">27.42420</td>
  </tr>
  <tr>
    <td align="right">3781</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">352171.76334</td>
  </tr>
  <tr>
    <td align="right">3782</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.70300E-003</td>
  </tr>
  <tr>
    <td align="right">3783</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4441.75829</td>
  </tr>
  <tr>
    <td align="right">3784</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">27.42420</td>
  </tr>
  <tr>
    <td align="right">3785</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">61469.66183</td>
  </tr>
  <tr>
    <td align="right">3786</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.97710E-002</td>
  </tr>
  <tr>
    <td align="right">3787</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.59951E-005</td>
  </tr>
  <tr>
    <td align="right">3788</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.70300E-003</td>
  </tr>
  <tr>
    <td align="right">3789</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.79925</td>
  </tr>
  <tr>
    <td align="right">3790</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.37739</td>
  </tr>
  <tr>
    <td align="right">3791</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.18973</td>
  </tr>
  <tr>
    <td align="right">3792</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3793</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.91179</td>
  </tr>
  <tr>
    <td align="right">3794</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.10616E-002</td>
  </tr>
  <tr>
    <td align="right">3795</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3796</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">132653.33137</td>
  </tr>
  <tr>
    <td align="right">3797</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.63220E-003</td>
  </tr>
  <tr>
    <td align="right">3798</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.79925</td>
  </tr>
  <tr>
    <td align="right">3799</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">61630.22277</td>
  </tr>
  <tr>
    <td align="right">3800</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34803E-003</td>
  </tr>
  <tr>
    <td align="right">3801</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">777.30977</td>
  </tr>
  <tr>
    <td align="right">3802</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.79925</td>
  </tr>
  <tr>
    <td align="right">3803</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">10964.08908</td>
  </tr>
  <tr>
    <td align="right">3804</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.63220E-003</td>
  </tr>
  <tr>
    <td align="right">3805</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.45478E-005</td>
  </tr>
  <tr>
    <td align="right">3806</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.34803E-003</td>
  </tr>
  <tr>
    <td align="right">3807</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3808</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3809</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3810</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3811</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3812</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3813</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6376.92703</td>
  </tr>
  <tr>
    <td align="right">3814</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">13013.32555</td>
  </tr>
  <tr>
    <td align="right">3815</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">3816</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">3817</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3818</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3819</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3820</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6376.92703</td>
  </tr>
  <tr>
    <td align="right">3821</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">3822</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">13013.32555</td>
  </tr>
  <tr>
    <td align="right">3823</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38523</td>
  </tr>
  <tr>
    <td align="right">3824</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">649.23463</td>
  </tr>
  <tr>
    <td align="right">3825</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3826</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3827</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.00692E-002</td>
  </tr>
  <tr>
    <td align="right">3828</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.22222</td>
  </tr>
  <tr>
    <td align="right">3829</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">77.22222</td>
  </tr>
  <tr>
    <td align="right">3830</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3831</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3832</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">1761.06105</td>
  </tr>
  <tr>
    <td align="right">3833</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3834</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3835</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3836</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">102.25516</td>
  </tr>
  <tr>
    <td align="right">3837</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">3838</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3839</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.33574</td>
  </tr>
  <tr>
    <td align="right">3840</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">60028.19281</td>
  </tr>
  <tr>
    <td align="right">3841</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.33574</td>
  </tr>
  <tr>
    <td align="right">3842</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">40.28863</td>
  </tr>
  <tr>
    <td align="right">3843</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3844</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">1.05556</td>
  </tr>
  <tr>
    <td align="right">3845</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3846</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3847</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7752483.29129</td>
  </tr>
  <tr>
    <td align="right">3848</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.33574</td>
  </tr>
  <tr>
    <td align="right">3849</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">20199.96329</td>
  </tr>
  <tr>
    <td align="right">3850</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">5.59564E-002</td>
  </tr>
  <tr>
    <td align="right">3851</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1317922.15952</td>
  </tr>
  <tr>
    <td align="right">3852</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">6.61863E-002</td>
  </tr>
  <tr>
    <td align="right">3853</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">5.59564E-002</td>
  </tr>
  <tr>
    <td align="right">3854</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1317922.15952</td>
  </tr>
  <tr>
    <td align="right">3855</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">6.61863E-002</td>
  </tr>
  <tr>
    <td align="right">3856</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">5.59564E-002</td>
  </tr>
  <tr>
    <td align="right">3857</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1317922.15952</td>
  </tr>
  <tr>
    <td align="right">3858</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">6.61863E-002</td>
  </tr>
  <tr>
    <td align="right">3859</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">5.59564E-002</td>
  </tr>
  <tr>
    <td align="right">3860</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1317922.15952</td>
  </tr>
  <tr>
    <td align="right">3861</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">6.61863E-002</td>
  </tr>
  <tr>
    <td align="right">3862</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">5.59564E-002</td>
  </tr>
  <tr>
    <td align="right">3863</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1317922.15952</td>
  </tr>
  <tr>
    <td align="right">3864</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">6.61863E-002</td>
  </tr>
  <tr>
    <td align="right">3865</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">5.59564E-002</td>
  </tr>
  <tr>
    <td align="right">3866</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1317922.15952</td>
  </tr>
  <tr>
    <td align="right">3867</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">6.61863E-002</td>
  </tr>
  <tr>
    <td align="right">3868</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.19766E-003</td>
  </tr>
  <tr>
    <td align="right">3869</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.67744E-005</td>
  </tr>
  <tr>
    <td align="right">3870</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.81292E-003</td>
  </tr>
  <tr>
    <td align="right">3871</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3872</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3873</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3874</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3875</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">1191.55260</td>
  </tr>
  <tr>
    <td align="right">3876</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.67744E-005</td>
  </tr>
  <tr>
    <td align="right">3877</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.51526</td>
  </tr>
  <tr>
    <td align="right">3878</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.67744E-005</td>
  </tr>
  <tr>
    <td align="right">3879</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3880</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">47.65412</td>
  </tr>
  <tr>
    <td align="right">3881</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.44444</td>
  </tr>
  <tr>
    <td align="right">3882</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">23.88889</td>
  </tr>
  <tr>
    <td align="right">3883</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">2.00000</td>
  </tr>
  <tr>
    <td align="right">3884</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3885</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">9260567.03443</td>
  </tr>
  <tr>
    <td align="right">3886</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3887</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">77766.11252</td>
  </tr>
  <tr>
    <td align="right">3888</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3889</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">422.68981</td>
  </tr>
  <tr>
    <td align="right">3890</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">9166622.65173</td>
  </tr>
  <tr>
    <td align="right">3891</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">84.53796</td>
  </tr>
  <tr>
    <td align="right">3892</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1145827.83147</td>
  </tr>
  <tr>
    <td align="right">3893</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3894</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">422.68981</td>
  </tr>
  <tr>
    <td align="right">3895</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">9166622.65173</td>
  </tr>
  <tr>
    <td align="right">3896</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">84.53796</td>
  </tr>
  <tr>
    <td align="right">3897</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1145827.83147</td>
  </tr>
  <tr>
    <td align="right">3898</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3899</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">422.68981</td>
  </tr>
  <tr>
    <td align="right">3900</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">9166622.65173</td>
  </tr>
  <tr>
    <td align="right">3901</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">84.53796</td>
  </tr>
  <tr>
    <td align="right">3902</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1145827.83147</td>
  </tr>
  <tr>
    <td align="right">3903</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3904</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">422.68981</td>
  </tr>
  <tr>
    <td align="right">3905</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">9166622.65173</td>
  </tr>
  <tr>
    <td align="right">3906</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">84.53796</td>
  </tr>
  <tr>
    <td align="right">3907</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1145827.83147</td>
  </tr>
  <tr>
    <td align="right">3908</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3909</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">422.68981</td>
  </tr>
  <tr>
    <td align="right">3910</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">9166622.65173</td>
  </tr>
  <tr>
    <td align="right">3911</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">84.53796</td>
  </tr>
  <tr>
    <td align="right">3912</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1145827.83147</td>
  </tr>
  <tr>
    <td align="right">3913</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.39712</td>
  </tr>
  <tr>
    <td align="right">3914</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">422.68981</td>
  </tr>
  <tr>
    <td align="right">3915</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">9166622.65173</td>
  </tr>
  <tr>
    <td align="right">3916</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">84.53796</td>
  </tr>
  <tr>
    <td align="right">3917</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1145827.83147</td>
  </tr>
  <tr>
    <td align="right">3918</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3919</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.09139E-002</td>
  </tr>
  <tr>
    <td align="right">3920</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3921</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3922</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3923</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3924</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7155.67442</td>
  </tr>
  <tr>
    <td align="right">3925</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3926</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15.10495</td>
  </tr>
  <tr>
    <td align="right">3927</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3928</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3929</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.09139E-002</td>
  </tr>
  <tr>
    <td align="right">3930</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3931</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3932</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3933</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3934</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7155.67442</td>
  </tr>
  <tr>
    <td align="right">3935</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3936</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15.10495</td>
  </tr>
  <tr>
    <td align="right">3937</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3938</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.19512E-004</td>
  </tr>
  <tr>
    <td align="right">3939</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.83415E-002</td>
  </tr>
  <tr>
    <td align="right">3940</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3941</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3942</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3943</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3944</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">6705.77044</td>
  </tr>
  <tr>
    <td align="right">3945</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.19512E-004</td>
  </tr>
  <tr>
    <td align="right">3946</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">14.15525</td>
  </tr>
  <tr>
    <td align="right">3947</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.19512E-004</td>
  </tr>
  <tr>
    <td align="right">3948</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3949</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.09139E-002</td>
  </tr>
  <tr>
    <td align="right">3950</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3951</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3952</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3953</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3954</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7155.67442</td>
  </tr>
  <tr>
    <td align="right">3955</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3956</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15.10495</td>
  </tr>
  <tr>
    <td align="right">3957</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3958</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.75806E-004</td>
  </tr>
  <tr>
    <td align="right">3959</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.70967E-002</td>
  </tr>
  <tr>
    <td align="right">3960</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3961</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3962</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3963</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3964</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">9985.98693</td>
  </tr>
  <tr>
    <td align="right">3965</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.75806E-004</td>
  </tr>
  <tr>
    <td align="right">3966</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">21.07948</td>
  </tr>
  <tr>
    <td align="right">3967</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.75806E-004</td>
  </tr>
  <tr>
    <td align="right">3968</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.37531E-004</td>
  </tr>
  <tr>
    <td align="right">3969</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.65037E-002</td>
  </tr>
  <tr>
    <td align="right">3970</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3971</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3972</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3973</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3974</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">13380.19183</td>
  </tr>
  <tr>
    <td align="right">3975</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.37531E-004</td>
  </tr>
  <tr>
    <td align="right">3976</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">28.24432</td>
  </tr>
  <tr>
    <td align="right">3977</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">6.37531E-004</td>
  </tr>
  <tr>
    <td align="right">3978</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.32549E-004</td>
  </tr>
  <tr>
    <td align="right">3979</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.99059E-002</td>
  </tr>
  <tr>
    <td align="right">3980</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3981</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3982</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3983</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3984</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">6979.37095</td>
  </tr>
  <tr>
    <td align="right">3985</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.32549E-004</td>
  </tr>
  <tr>
    <td align="right">3986</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">14.73279</td>
  </tr>
  <tr>
    <td align="right">3987</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.32549E-004</td>
  </tr>
  <tr>
    <td align="right">3988</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.76805E-003</td>
  </tr>
  <tr>
    <td align="right">3989</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.33217</td>
  </tr>
  <tr>
    <td align="right">3990</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3991</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3992</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3993</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3994</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">58094.51831</td>
  </tr>
  <tr>
    <td align="right">3995</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.76805E-003</td>
  </tr>
  <tr>
    <td align="right">3996</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">121.29778</td>
  </tr>
  <tr>
    <td align="right">3997</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.76805E-003</td>
  </tr>
  <tr>
    <td align="right">3998</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.20698</td>
  </tr>
  <tr>
    <td align="right">3999</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">24.83706</td>
  </tr>
  <tr>
    <td align="right">4000</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.22222</td>
  </tr>
  <tr>
    <td align="right">4001</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.11111</td>
  </tr>
  <tr>
    <td align="right">4002</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">4003</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4004</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">9653110.52942</td>
  </tr>
  <tr>
    <td align="right">4005</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.20698</td>
  </tr>
  <tr>
    <td align="right">4006</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">49341.42090</td>
  </tr>
  <tr>
    <td align="right">4007</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9462670.52586</td>
  </tr>
  <tr>
    <td align="right">4008</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.20698</td>
  </tr>
  <tr>
    <td align="right">4009</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.93056E-003</td>
  </tr>
  <tr>
    <td align="right">4010</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.23167</td>
  </tr>
  <tr>
    <td align="right">4011</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.22222</td>
  </tr>
  <tr>
    <td align="right">4012</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">77.22222</td>
  </tr>
  <tr>
    <td align="right">4013</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">4014</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4015</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">40517.64548</td>
  </tr>
  <tr>
    <td align="right">4016</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.93056E-003</td>
  </tr>
  <tr>
    <td align="right">4017</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.47508E-006</td>
  </tr>
  <tr>
    <td align="right">4018</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.93056E-003</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">273.11</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">88.04</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">113.71</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">1398.17</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">88.10</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">2866.37</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">482.56</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">25617.31</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">608.09</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">601.36</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">1611.97</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">11599.25</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">31912.95</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">687.15</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">11655.66</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2912.50</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">7228.38</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">11222.60</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">11214.62</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">40397.96</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2769.53</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">5818.61</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">6410.76</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">3996.79</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">5198.09</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">2420.65</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">54972.38</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">38620.44</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">47099.66</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">37692.40</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">6624.31</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">112383.78</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">163827.36</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">110353.61</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">148316.03</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1638.51</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">61662.01</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">1833.99</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">2181.30</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">29731.60</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">82201.40</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">2063.74</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">29837.89</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2927.11</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">7271.07</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">11295.95</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">11281.75</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">40663.60</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2786.70</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">5853.29</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">6452.43</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">4057.34</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">5257.58</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">2449.82</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">55362.34</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">38898.52</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">47420.14</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">37942.13</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">6663.73</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">113199.30</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">165080.56</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">111092.53</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">149387.43</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1653.99</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2286.80</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">5682.12</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">8831.40</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">8816.69</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">31799.79</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2179.34</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">4578.49</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">5047.14</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">3203.51</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">4127.46</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">1924.87</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">43304.08</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">30422.71</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">37084.94</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">29668.32</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">5212.28</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">88554.81</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">129174.81</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">86874.35</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">116872.69</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1296.41</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">3983.68</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">1113.75</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">1152.33</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">5389.54</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">1259.50</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">7026.44</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">7330.16</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">3827.05</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">3455.88</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">3316.24</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">3834.25</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">5795.84</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">7338.01</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">7375.72</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">3441.08</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">3792.01</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">3679.61</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">3991.05</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">1227.07</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">1198.83</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">90512.82</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">1383.62</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">27473.57</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">8008.30</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">7472.44</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">43062.37</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">9063.67</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">58335.10</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">60484.52</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">30809.01</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">28689.42</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">28531.68</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">28117.81</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">58705.46</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">62725.56</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">31906.28</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">30074.90</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">30437.91</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">30198.93</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">43918.23</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2895.12</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">7175.63</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">11130.79</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">11132.26</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">40067.94</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2745.64</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">5770.75</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">6361.44</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">3920.77</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">5125.18</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">2379.93</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">54488.69</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">38277.60</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">46709.25</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">37387.71</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">6569.90</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">111372.71</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">162275.35</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">109455.93</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">147020.99</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1619.43</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">27650.30</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">8045.85</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">7517.94</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">42682.99</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">9106.19</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">61163.27</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">60776.05</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">31379.46</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">27718.53</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">29616.45</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">27859.37</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">60566.45</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">62581.92</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">31111.71</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">27804.36</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">30520.19</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">31020.11</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">45343.91</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">15453.93</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">1142.21</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">1287.13</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">1750.55</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">63502.81</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">1294.41</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">7975.27</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">6222.99</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">2355.88</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">101488.65</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">5319.65</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">6441.63</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">53767.83</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">5986.42</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">34910.07</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">36635.24</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">159263.96</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">44137.62</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">8396.83</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">43217.84</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">182084.79</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">55163.70</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">89232.43</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">4595.21</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">5593.09</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">47265.62</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">5170.97</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">30666.36</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">32185.03</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">139795.08</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">38770.98</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">7263.72</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">37971.64</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">159847.07</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">48499.20</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">18009.87</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">32459.78</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">17917.93</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">2780.90</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">3925.52</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">8156.11</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">11393.96</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">3139.98</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">5764.91</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">3307.43</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">5660.23</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">24936.00</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">32728.90</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">263842.80</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">87587.28</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">264056.21</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">205390.29</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">40942.02</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">22333.28</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">264139.07</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">163213.38</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">162566.12</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">106137.71</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">92870.50</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">7288.34</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">220407.88</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">38571.48</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">4168.50</td>
    <td align="right">3090.70</td>
    <td align="right">1077.80</td>
    <td align="right">0.74</td>
    <td align="right">390.62</td>
    <td align="right">3.96</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">885.00</td>
    <td align="right">687.77</td>
    <td align="right">197.23</td>
    <td align="right">0.78</td>
    <td align="right">119.06</td>
    <td align="right">1.21</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">1304.34</td>
    <td align="right">956.43</td>
    <td align="right">347.91</td>
    <td align="right">0.73</td>
    <td align="right">123.35</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">123.35</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">123.35</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">8342.63</td>
    <td align="right">6177.46</td>
    <td align="right">2165.17</td>
    <td align="right">0.74</td>
    <td align="right">782.55</td>
    <td align="right">7.94</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">1001.26</td>
    <td align="right">776.60</td>
    <td align="right">224.66</td>
    <td align="right">0.78</td>
    <td align="right">132.28</td>
    <td align="right">1.34</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">9651.50</td>
    <td align="right">7134.53</td>
    <td align="right">2516.96</td>
    <td align="right">0.74</td>
    <td align="right">906.53</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">10212.27</td>
    <td align="right">7571.69</td>
    <td align="right">2640.58</td>
    <td align="right">0.74</td>
    <td align="right">957.17</td>
    <td align="right">9.71</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">3079.30</td>
    <td align="right">2355.34</td>
    <td align="right">723.96</td>
    <td align="right">0.76</td>
    <td align="right">371.87</td>
    <td align="right">3.77</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">2953.10</td>
    <td align="right">2173.62</td>
    <td align="right">779.48</td>
    <td align="right">0.74</td>
    <td align="right">308.74</td>
    <td align="right">3.13</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">2779.81</td>
    <td align="right">2045.60</td>
    <td align="right">734.21</td>
    <td align="right">0.74</td>
    <td align="right">275.73</td>
    <td align="right">2.80</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">3087.10</td>
    <td align="right">2340.95</td>
    <td align="right">746.14</td>
    <td align="right">0.76</td>
    <td align="right">347.14</td>
    <td align="right">3.52</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">9771.78</td>
    <td align="right">7204.17</td>
    <td align="right">2567.61</td>
    <td align="right">0.74</td>
    <td align="right">919.83</td>
    <td align="right">9.33</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">9710.96</td>
    <td align="right">7199.98</td>
    <td align="right">2510.99</td>
    <td align="right">0.74</td>
    <td align="right">910.00</td>
    <td align="right">9.23</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">10768.73</td>
    <td align="right">7975.43</td>
    <td align="right">2793.30</td>
    <td align="right">0.74</td>
    <td align="right">1009.98</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">4516.41</td>
    <td align="right">3316.71</td>
    <td align="right">1199.70</td>
    <td align="right">0.73</td>
    <td align="right">426.55</td>
    <td align="right">4.33</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">3806.33</td>
    <td align="right">2821.76</td>
    <td align="right">984.57</td>
    <td align="right">0.74</td>
    <td align="right">357.35</td>
    <td align="right">3.62</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">4043.15</td>
    <td align="right">2982.76</td>
    <td align="right">1060.39</td>
    <td align="right">0.74</td>
    <td align="right">380.38</td>
    <td align="right">3.86</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">4024.37</td>
    <td align="right">2979.50</td>
    <td align="right">1044.87</td>
    <td align="right">0.74</td>
    <td align="right">377.53</td>
    <td align="right">3.83</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">25420.18</td>
    <td align="right">18847.61</td>
    <td align="right">6572.57</td>
    <td align="right">0.74</td>
    <td align="right">2382.04</td>
    <td align="right">24.16</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">6408.61</td>
    <td align="right">4887.90</td>
    <td align="right">1520.72</td>
    <td align="right">0.76</td>
    <td align="right">743.73</td>
    <td align="right">7.54</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">7511.14</td>
    <td align="right">5485.09</td>
    <td align="right">2026.05</td>
    <td align="right">0.73</td>
    <td align="right">711.65</td>
    <td align="right">7.22</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">711.65</td>
    <td align="right">7.22</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">711.65</td>
    <td align="right">7.22</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">76310.26</td>
    <td align="right">56541.91</td>
    <td align="right">19768.36</td>
    <td align="right">0.74</td>
    <td align="right">7154.45</td>
    <td align="right">72.56</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">7255.82</td>
    <td align="right">5525.65</td>
    <td align="right">1730.17</td>
    <td align="right">0.76</td>
    <td align="right">832.44</td>
    <td align="right">8.44</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">90283.07</td>
    <td align="right">66620.74</td>
    <td align="right">23662.34</td>
    <td align="right">0.74</td>
    <td align="right">8492.18</td>
    <td align="right">86.13</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">96560.94</td>
    <td align="right">71395.67</td>
    <td align="right">25165.27</td>
    <td align="right">0.74</td>
    <td align="right">9068.00</td>
    <td align="right">91.97</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">25707.94</td>
    <td align="right">19687.83</td>
    <td align="right">6020.11</td>
    <td align="right">0.77</td>
    <td align="right">3674.98</td>
    <td align="right">37.27</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">23315.49</td>
    <td align="right">18156.05</td>
    <td align="right">5159.44</td>
    <td align="right">0.78</td>
    <td align="right">3593.34</td>
    <td align="right">36.45</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">23307.19</td>
    <td align="right">17869.65</td>
    <td align="right">5437.54</td>
    <td align="right">0.77</td>
    <td align="right">3049.19</td>
    <td align="right">30.93</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">23552.93</td>
    <td align="right">17509.49</td>
    <td align="right">6043.44</td>
    <td align="right">0.74</td>
    <td align="right">2525.88</td>
    <td align="right">25.62</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">90927.30</td>
    <td align="right">67258.13</td>
    <td align="right">23669.17</td>
    <td align="right">0.74</td>
    <td align="right">8536.19</td>
    <td align="right">86.58</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">98658.32</td>
    <td align="right">73129.14</td>
    <td align="right">25529.18</td>
    <td align="right">0.74</td>
    <td align="right">9246.90</td>
    <td align="right">93.79</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">31603.42</td>
    <td align="right">23429.19</td>
    <td align="right">8174.22</td>
    <td align="right">0.74</td>
    <td align="right">2966.22</td>
    <td align="right">30.09</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">30809.49</td>
    <td align="right">22840.30</td>
    <td align="right">7969.20</td>
    <td align="right">0.74</td>
    <td align="right">2892.19</td>
    <td align="right">29.33</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">31592.95</td>
    <td align="right">23378.06</td>
    <td align="right">8214.89</td>
    <td align="right">0.74</td>
    <td align="right">2965.01</td>
    <td align="right">30.07</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">35414.80</td>
    <td align="right">26075.71</td>
    <td align="right">9339.09</td>
    <td align="right">0.74</td>
    <td align="right">3337.20</td>
    <td align="right">33.85</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">82526.10</td>
    <td align="right">61084.42</td>
    <td align="right">21441.67</td>
    <td align="right">0.74</td>
    <td align="right">7743.39</td>
    <td align="right">78.54</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">24992.32</td>
    <td align="right">18530.38</td>
    <td align="right">6461.94</td>
    <td align="right">0.74</td>
    <td align="right">2341.94</td>
    <td align="right">23.75</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">6438.20</td>
    <td align="right">4914.04</td>
    <td align="right">1524.16</td>
    <td align="right">0.76</td>
    <td align="right">751.56</td>
    <td align="right">7.62</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">7420.29</td>
    <td align="right">5418.36</td>
    <td align="right">2001.93</td>
    <td align="right">0.73</td>
    <td align="right">703.07</td>
    <td align="right">7.13</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">703.07</td>
    <td align="right">7.13</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">703.07</td>
    <td align="right">7.13</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">76483.26</td>
    <td align="right">56670.79</td>
    <td align="right">19812.47</td>
    <td align="right">0.74</td>
    <td align="right">7170.59</td>
    <td align="right">72.73</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">7289.33</td>
    <td align="right">5555.15</td>
    <td align="right">1734.18</td>
    <td align="right">0.76</td>
    <td align="right">841.05</td>
    <td align="right">8.53</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">84970.26</td>
    <td align="right">62999.35</td>
    <td align="right">21970.90</td>
    <td align="right">0.74</td>
    <td align="right">7964.43</td>
    <td align="right">80.78</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">94564.26</td>
    <td align="right">70059.78</td>
    <td align="right">24504.48</td>
    <td align="right">0.74</td>
    <td align="right">8866.55</td>
    <td align="right">89.93</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">24838.88</td>
    <td align="right">19670.00</td>
    <td align="right">5168.88</td>
    <td align="right">0.79</td>
    <td align="right">4132.77</td>
    <td align="right">41.92</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">23010.39</td>
    <td align="right">17425.98</td>
    <td align="right">5584.41</td>
    <td align="right">0.76</td>
    <td align="right">2829.84</td>
    <td align="right">28.70</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">23189.25</td>
    <td align="right">18618.41</td>
    <td align="right">4570.84</td>
    <td align="right">0.80</td>
    <td align="right">4558.73</td>
    <td align="right">46.24</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">22976.20</td>
    <td align="right">17133.33</td>
    <td align="right">5842.86</td>
    <td align="right">0.75</td>
    <td align="right">2419.07</td>
    <td align="right">24.54</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">91292.76</td>
    <td align="right">67448.45</td>
    <td align="right">23844.31</td>
    <td align="right">0.74</td>
    <td align="right">8578.56</td>
    <td align="right">87.01</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">97906.46</td>
    <td align="right">72533.96</td>
    <td align="right">25372.50</td>
    <td align="right">0.74</td>
    <td align="right">9180.12</td>
    <td align="right">93.11</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">31637.67</td>
    <td align="right">23454.45</td>
    <td align="right">8183.22</td>
    <td align="right">0.74</td>
    <td align="right">2969.63</td>
    <td align="right">30.12</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">33657.47</td>
    <td align="right">24714.94</td>
    <td align="right">8942.54</td>
    <td align="right">0.73</td>
    <td align="right">3178.97</td>
    <td align="right">32.24</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">30978.73</td>
    <td align="right">22920.77</td>
    <td align="right">8057.95</td>
    <td align="right">0.74</td>
    <td align="right">2907.64</td>
    <td align="right">29.49</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">32215.43</td>
    <td align="right">23882.97</td>
    <td align="right">8332.45</td>
    <td align="right">0.74</td>
    <td align="right">3023.62</td>
    <td align="right">30.67</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">80197.11</td>
    <td align="right">59457.38</td>
    <td align="right">20739.73</td>
    <td align="right">0.74</td>
    <td align="right">7521.78</td>
    <td align="right">76.29</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">110854.65</td>
    <td align="right">82165.63</td>
    <td align="right">28689.02</td>
    <td align="right">0.74</td>
    <td align="right">10431.33</td>
    <td align="right">105.80</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">59164.49</td>
    <td align="right">43694.24</td>
    <td align="right">15470.25</td>
    <td align="right">0.74</td>
    <td align="right">5561.30</td>
    <td align="right">56.41</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">64315.97</td>
    <td align="right">47629.98</td>
    <td align="right">16685.99</td>
    <td align="right">0.74</td>
    <td align="right">6032.35</td>
    <td align="right">61.18</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">132119.38</td>
    <td align="right">99808.18</td>
    <td align="right">32311.19</td>
    <td align="right">0.76</td>
    <td align="right">15808.65</td>
    <td align="right">160.34</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">83129.67</td>
    <td align="right">61626.16</td>
    <td align="right">21503.52</td>
    <td align="right">0.74</td>
    <td align="right">7804.88</td>
    <td align="right">79.16</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">80389.55</td>
    <td align="right">59533.79</td>
    <td align="right">20855.76</td>
    <td align="right">0.74</td>
    <td align="right">7539.90</td>
    <td align="right">76.47</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">161792.26</td>
    <td align="right">119834.06</td>
    <td align="right">41958.19</td>
    <td align="right">0.74</td>
    <td align="right">15173.22</td>
    <td align="right">153.90</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">100973.14</td>
    <td align="right">74736.20</td>
    <td align="right">26236.94</td>
    <td align="right">0.74</td>
    <td align="right">9474.53</td>
    <td align="right">96.10</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">96732.76</td>
    <td align="right">71698.68</td>
    <td align="right">25034.08</td>
    <td align="right">0.74</td>
    <td align="right">9102.14</td>
    <td align="right">92.32</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">53714.45</td>
    <td align="right">39819.98</td>
    <td align="right">13894.47</td>
    <td align="right">0.74</td>
    <td align="right">5042.99</td>
    <td align="right">51.15</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">56143.12</td>
    <td align="right">41576.82</td>
    <td align="right">14566.30</td>
    <td align="right">0.74</td>
    <td align="right">5265.86</td>
    <td align="right">53.41</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">115998.00</td>
    <td align="right">87776.44</td>
    <td align="right">28221.56</td>
    <td align="right">0.76</td>
    <td align="right">14117.15</td>
    <td align="right">143.18</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">72474.69</td>
    <td align="right">53727.40</td>
    <td align="right">18747.28</td>
    <td align="right">0.74</td>
    <td align="right">6804.43</td>
    <td align="right">69.01</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">70181.13</td>
    <td align="right">51973.01</td>
    <td align="right">18208.12</td>
    <td align="right">0.74</td>
    <td align="right">6582.50</td>
    <td align="right">66.76</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">141009.41</td>
    <td align="right">104439.16</td>
    <td align="right">36570.24</td>
    <td align="right">0.74</td>
    <td align="right">13224.33</td>
    <td align="right">134.13</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">88183.71</td>
    <td align="right">65269.23</td>
    <td align="right">22914.49</td>
    <td align="right">0.74</td>
    <td align="right">8274.54</td>
    <td align="right">83.93</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">15029.91</td>
    <td align="right">11071.03</td>
    <td align="right">3958.87</td>
    <td align="right">0.74</td>
    <td align="right">1415.79</td>
    <td align="right">14.36</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">10608.68</td>
    <td align="right">7864.54</td>
    <td align="right">2744.14</td>
    <td align="right">0.74</td>
    <td align="right">995.94</td>
    <td align="right">10.10</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">10137.84</td>
    <td align="right">7507.68</td>
    <td align="right">2630.17</td>
    <td align="right">0.74</td>
    <td align="right">950.86</td>
    <td align="right">9.64</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">21183.24</td>
    <td align="right">15690.11</td>
    <td align="right">5493.13</td>
    <td align="right">0.74</td>
    <td align="right">1986.57</td>
    <td align="right">20.15</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">53435.87</td>
    <td align="right">35948.01</td>
    <td align="right">17487.86</td>
    <td align="right">0.67</td>
    <td align="right">5315.84</td>
    <td align="right">53.92</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">1016758.78</td>
    <td align="right">697218.24</td>
    <td align="right">319540.55</td>
    <td align="right">0.69</td>
    <td align="right">105085.99</td>
    <td align="right">1065.84</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">294874.75</td>
    <td align="right">197918.12</td>
    <td align="right">96956.63</td>
    <td align="right">0.67</td>
    <td align="right">30713.54</td>
    <td align="right">311.51</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">1012453.78</td>
    <td align="right">694220.10</td>
    <td align="right">318233.68</td>
    <td align="right">0.69</td>
    <td align="right">104599.91</td>
    <td align="right">1060.91</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">785475.47</td>
    <td align="right">538387.85</td>
    <td align="right">247087.63</td>
    <td align="right">0.69</td>
    <td align="right">81218.00</td>
    <td align="right">823.76</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">145901.50</td>
    <td align="right">96314.11</td>
    <td align="right">49587.39</td>
    <td align="right">0.66</td>
    <td align="right">15380.58</td>
    <td align="right">156.00</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">23190.39</td>
    <td align="right">15095.11</td>
    <td align="right">8095.28</td>
    <td align="right">0.65</td>
    <td align="right">2407.51</td>
    <td align="right">24.42</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">1020753.25</td>
    <td align="right">700086.15</td>
    <td align="right">320667.10</td>
    <td align="right">0.69</td>
    <td align="right">105496.88</td>
    <td align="right">1070.01</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">171959.16</td>
    <td align="right">111563.87</td>
    <td align="right">60395.29</td>
    <td align="right">0.65</td>
    <td align="right">18237.29</td>
    <td align="right">184.97</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">171277.22</td>
    <td align="right">111121.44</td>
    <td align="right">60155.78</td>
    <td align="right">0.65</td>
    <td align="right">18164.97</td>
    <td align="right">184.24</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">111626.40</td>
    <td align="right">72457.92</td>
    <td align="right">39168.48</td>
    <td align="right">0.65</td>
    <td align="right">11840.27</td>
    <td align="right">120.09</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">96091.17</td>
    <td align="right">62605.22</td>
    <td align="right">33485.95</td>
    <td align="right">0.65</td>
    <td align="right">9952.65</td>
    <td align="right">100.95</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">7568.06</td>
    <td align="right">4926.21</td>
    <td align="right">2641.85</td>
    <td align="right">0.65</td>
    <td align="right">785.68</td>
    <td align="right">7.97</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">735907.85</td>
    <td align="right">495149.10</td>
    <td align="right">240758.75</td>
    <td align="right">0.67</td>
    <td align="right">76507.17</td>
    <td align="right">775.98</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">132724.48</td>
    <td align="right">88508.05</td>
    <td align="right">44216.43</td>
    <td align="right">0.67</td>
    <td align="right">13876.54</td>
    <td align="right">140.74</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">6068.9</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">10.54</td>
    <td align="right">10.01</td>
    <td align="right">9.9</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">6006.8</td>
    <td align="right">2.82</td>
    <td align="right">9.62</td>
    <td align="right">10.11</td>
    <td align="right">9.89</td>
    <td align="right">9.4</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.6682616328E-003</td>
    <td align="right">3.7057495228E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2996977877E-003</td>
    <td align="right">7.5938289730E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.7551537383E-004</td>
    <td align="right">5.0987115816E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.7976712339E-004</td>
    <td align="right">4.5229764271E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.4285393953E-003</td>
    <td align="right">1.3212266936E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.0484969484E-002</td>
    <td align="right">1.0989143404E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2890992907E-003</td>
    <td align="right">7.5250883299E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.4211684735E-002</td>
    <td align="right">8.0004619516E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.8729016432E-002</td>
    <td align="right">7.5772026338E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9335670452E-002</td>
    <td align="right">0.1158843966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.9491450612</td>
    <td align="right">0.8577840512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3274622672</td>
    <td align="right">0.4243320759</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.9723735084E-002</td>
    <td align="right">5.8400563780E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3016318012</td>
    <td align="right">0.4511970165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.5288326014E-002</td>
    <td align="right">5.0612737909E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3010416890</td>
    <td align="right">0.4518002637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">5.0169121990E-003</td>
    <td align="right">3.8264824176E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2994859108</td>
    <td align="right">0.4519786814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.0498299921E-002</td>
    <td align="right">1.2648048059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3043979386</td>
    <td align="right">0.4519074420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.5542575724</td>
    <td align="right">0.8425295589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3177802476</td>
    <td align="right">12.8724206743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.9428744620</td>
    <td align="right">0.5486979887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4428050844</td>
    <td align="right">0.6266436489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2337301118</td>
    <td align="right">0.1642773640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0897559767</td>
    <td align="right">3.1032767373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.0102141991E-002</td>
    <td align="right">5.8992088360E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3015641484</td>
    <td align="right">0.4511808344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">4.1957546479E-002</td>
    <td align="right">1.9802638432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0398025039</td>
    <td align="right">3.2768096239</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.9645477660</td>
    <td align="right">0.5578646483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5339365459</td>
    <td align="right">0.8623948975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.1720707733E-002</td>
    <td align="right">2.0161260050E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5633152731</td>
    <td align="right">0.7023129143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.1275977133</td>
    <td align="right">0.3654199697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014623979</td>
    <td align="right">0.5043672644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.1623388422</td>
    <td align="right">0.7345409056</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5828434681</td>
    <td align="right">0.7482393270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.4368506545</td>
    <td align="right">0.4187380304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014990970</td>
    <td align="right">0.5044597127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.4138399931E-002</td>
    <td align="right">5.9759612655E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5800032627</td>
    <td align="right">0.7144525731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.3866200783E-002</td>
    <td align="right">2.6604120987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5009003679</td>
    <td align="right">0.5016747685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1507734993</td>
    <td align="right">2.3662081310E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000687453</td>
    <td align="right">0.5002171443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1063283161</td>
    <td align="right">1.5935106427E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5004583211</td>
    <td align="right">0.5014005408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1055472918</td>
    <td align="right">2.5926693508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000059655</td>
    <td align="right">0.5000597816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1076414658</td>
    <td align="right">2.7236187944E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999797954</td>
    <td align="right">0.5000405554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.0564070759E-002</td>
    <td align="right">2.7311057593E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5122027531</td>
    <td align="right">0.5372833091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.9584287517E-002</td>
    <td align="right">2.7683693144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5109218358</td>
    <td align="right">0.5324639471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.0588382685E-002</td>
    <td align="right">2.8284671462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5133899072</td>
    <td align="right">0.5414728016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.8931938415</td>
    <td align="right">1.0020290991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6132275770</td>
    <td align="right">0.9820703135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.9240358708</td>
    <td align="right">1.0116834761</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7762186364</td>
    <td align="right">2.0940966366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.5285790025</td>
    <td align="right">1.5286165296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6801403974</td>
    <td align="right">1.2203189128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.3709747453</td>
    <td align="right">0.6410121263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5027689187</td>
    <td align="right">0.5090196958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1514992795</td>
    <td align="right">2.3816742690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4997405656</td>
    <td align="right">0.4998798368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2764474370</td>
    <td align="right">0.4386574967</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5857706698</td>
    <td align="right">0.9488132595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.5191042482</td>
    <td align="right">0.3570516073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6400748654</td>
    <td align="right">1.1635337000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3001892751</td>
    <td align="right">0.5006702451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6125736276</td>
    <td align="right">0.8854524876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2289614455</td>
    <td align="right">0.2031840549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5015868209</td>
    <td align="right">0.5043880871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.9000505137E-002</td>
    <td align="right">9.9009262381E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5109674927</td>
    <td align="right">0.5344174057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">5.5666656897E-002</td>
    <td align="right">2.5932643724E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5045387907</td>
    <td align="right">0.5108855870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.1181046627</td>
    <td align="right">1.0078325673</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3247730628</td>
    <td align="right">0.4250737665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.0400343725E-002</td>
    <td align="right">3.4212523632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4458978023</td>
    <td align="right">0.7317028669</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.3678819460E-002</td>
    <td align="right">3.5744610404E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3837254754</td>
    <td align="right">0.5157296917</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.4368307344E-003</td>
    <td align="right">5.7888114243E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2952111153</td>
    <td align="right">0.4556826429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.8828884509E-002</td>
    <td align="right">1.7392174690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3033088942</td>
    <td align="right">0.4560943591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.0779934933</td>
    <td align="right">0.5904966883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4419107705</td>
    <td align="right">0.6302443352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.3579751396</td>
    <td align="right">0.2699227315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8206072013</td>
    <td align="right">1.9465062557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.1297197338E-002</td>
    <td align="right">3.4568621925E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4568063920</td>
    <td align="right">0.8603822193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">4.9182893098E-002</td>
    <td align="right">2.7676853569E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6627860321</td>
    <td align="right">1.1390119899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.0649990662</td>
    <td align="right">0.6099992554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4296342441</td>
    <td align="right">14.0461993550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.2091185846E-002</td>
    <td align="right">1.9545282602E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5966550733</td>
    <td align="right">0.7828864792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.1449999620</td>
    <td align="right">0.3674963705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014984958</td>
    <td align="right">0.5044948837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.1724778911</td>
    <td align="right">0.7370963300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5610447040</td>
    <td align="right">0.6742639211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.4558376018</td>
    <td align="right">0.4209239964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014846874</td>
    <td align="right">0.5045040735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.7514323957E-002</td>
    <td align="right">6.2073798474E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6244910531</td>
    <td align="right">0.9807613863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.2987559179E-002</td>
    <td align="right">2.6452865050E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5009148521</td>
    <td align="right">0.5017052019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1473628417</td>
    <td align="right">2.2983370655E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4994263040</td>
    <td align="right">0.4996304796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1032298808</td>
    <td align="right">1.5337239739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5009067240</td>
    <td align="right">0.5016588622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1048747424</td>
    <td align="right">2.5779618859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000061394</td>
    <td align="right">0.5000590881</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1068429714</td>
    <td align="right">2.7073607642E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999798874</td>
    <td align="right">0.5000398534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.0005219831E-002</td>
    <td align="right">2.7216831059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5114963815</td>
    <td align="right">0.5346615138</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.9244778721E-002</td>
    <td align="right">2.7604443562E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5103530642</td>
    <td align="right">0.5304161921</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.9908117223E-002</td>
    <td align="right">2.8199010234E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5125278293</td>
    <td align="right">0.5382378388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.9185847674</td>
    <td align="right">1.0112775029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6191916277</td>
    <td align="right">1.0186894674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.9510505896</td>
    <td align="right">1.0220222958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7935997272</td>
    <td align="right">2.2158348531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.5549337501</td>
    <td align="right">1.5407945595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6738533455</td>
    <td align="right">1.2560418264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.3931748671</td>
    <td align="right">0.6415418696</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5026615308</td>
    <td align="right">0.5088142626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1482843097</td>
    <td align="right">2.3204591164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5007593657</td>
    <td align="right">0.5009294285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2931976977</td>
    <td align="right">0.4432706553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6165115310</td>
    <td align="right">1.1576314556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.5254053497</td>
    <td align="right">0.3576140460</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6818579779</td>
    <td align="right">1.2528783939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3161841389</td>
    <td align="right">0.5038156471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6944321627</td>
    <td align="right">1.2716892424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2420566930</td>
    <td align="right">0.2045512683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014738723</td>
    <td align="right">0.5042191621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.8666854859E-002</td>
    <td align="right">9.8891556508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5104350160</td>
    <td align="right">0.5328539590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">5.4841974497E-002</td>
    <td align="right">2.5942198124E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5046939551</td>
    <td align="right">0.5112932291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.2791261374E-002</td>
    <td align="right">2.1199046527E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0119512960</td>
    <td align="right">3.4342059692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.1593100212</td>
    <td align="right">0.3691644762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014861775</td>
    <td align="right">0.5044498077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.1812590742</td>
    <td align="right">0.7392596000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5588058007</td>
    <td align="right">0.6707966176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.4714215160</td>
    <td align="right">0.4226476655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014372816</td>
    <td align="right">0.5043680667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1009547391</td>
    <td align="right">6.3459288263E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6043926752</td>
    <td align="right">0.8171080448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.2313846207E-002</td>
    <td align="right">2.6354237679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5009254688</td>
    <td align="right">0.5017280666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1441705058</td>
    <td align="right">2.2459702917E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4997969399</td>
    <td align="right">0.5000743324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1016794434</td>
    <td align="right">1.5068309714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5004713471</td>
    <td align="right">0.5014342323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1043517693</td>
    <td align="right">2.5660179395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000068601</td>
    <td align="right">0.5000592788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1062280370</td>
    <td align="right">2.6942007251E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999800871</td>
    <td align="right">0.5000395079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.9297659394E-002</td>
    <td align="right">2.7112219866E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5108212727</td>
    <td align="right">0.5321772875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.8768903254E-002</td>
    <td align="right">2.7529979976E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5098246591</td>
    <td align="right">0.5285269703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.9401055374E-002</td>
    <td align="right">2.8139690274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5118939910</td>
    <td align="right">0.5358998243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.9392617185</td>
    <td align="right">1.0189469520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6243558686</td>
    <td align="right">1.0524374867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.9703624093</td>
    <td align="right">1.0301700033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8208762061</td>
    <td align="right">2.3931480581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.5764482300</td>
    <td align="right">1.5516627864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6665693949</td>
    <td align="right">1.2508575207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">3.4112095129</td>
    <td align="right">0.6419115482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5026435165</td>
    <td align="right">0.5086130855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1450538169</td>
    <td align="right">2.2635122534E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000921117</td>
    <td align="right">0.5002818078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3064313131</td>
    <td align="right">0.4474031313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6291646851</td>
    <td align="right">1.2489401945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.5305169180</td>
    <td align="right">0.3583760950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9057835491</td>
    <td align="right">16.0890515347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3294179334</td>
    <td align="right">0.5064649896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5656763866</td>
    <td align="right">7.0213288788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.2528724992</td>
    <td align="right">0.2056352737</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5014903953</td>
    <td align="right">0.5042554623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
