    <td align="right">      3.839</td>
    <td align="right">     860.19</td>
    <td align="right">     860.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_CEILING_1_0_10632</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_12_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_CEILING_1_0_10633</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_13_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_CEILING_1_0_10634</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_14_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_CEILING_1_0_10635</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_15_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_CEILING_1_0_10636</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_16_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_MECH_CEILING_1_0_10637</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_17_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEC_CEILING_1_0_10638</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_18_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_CEILING_1_0_10639</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_19_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_CEILING_1_0_10640</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10628</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_13</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10631</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     416.41</td>
    <td align="right">     416.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_14</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10632</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_15</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10633</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     361.50</td>
    <td align="right">     361.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_16</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10630</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_17</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10629</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.91</td>
    <td align="right">      54.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_18</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10634</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_2_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_CEILING_1_0_10623</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_CEILING_1_0_10624</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_4_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_CEILING_1_0_10625</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_5_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_CEILING_1_0_10626</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_6_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_CEILING_1_0_10627</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_7_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_CEILING_1_0_10628</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_8_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_CEILING_1_0_10629</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_9_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_CEILING_1_0_10630</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10631</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     536.61</td>
    <td align="right">     536.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10632</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10632</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     536.61</td>
    <td align="right">     536.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10633</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10633</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2324.03</td>
    <td align="right">    2324.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10634</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10634</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     724.64</td>
    <td align="right">     724.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10635</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10635</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10636</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10636</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     613.16</td>
    <td align="right">     613.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10637</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10637</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10638</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10638</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1371.86</td>
    <td align="right">    1371.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10639</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10639</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     925.15</td>
    <td align="right">     925.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10640</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10640</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1545.30</td>
    <td align="right">    1545.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10641</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10641</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     299.70</td>
    <td align="right">     299.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10642</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10642</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      41.93</td>
    <td align="right">      41.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10643</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10643</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10644</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10644</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     451.84</td>
    <td align="right">     451.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10645</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10645</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1815.79</td>
    <td align="right">    1815.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10646</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10646</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1449.29</td>
    <td align="right">    1449.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10647</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10647</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10648</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10648</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_7_0_10681</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_4_0_10652</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_2_0_10682</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_CEILING_1_0_10623</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_15_0_10642</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_6_0_10643</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_4_0_10644</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.20</td>
    <td align="right">     860.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_CEILING_1_0_10615</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.20</td>
    <td align="right">     860.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_4_0_10684</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_3_0_10665</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_16_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_4_0_10644</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_CEILING_1_0_10624</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_4_0_10686</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_3_0_10666</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_17_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_4_0_10684</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_CEILING_1_0_10625</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_4_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_4_0_10688</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_3_0_10667</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_18_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_4_0_10686</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_CEILING_1_0_10626</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_5_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_2_0_10682</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_3_0_10668</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_19_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_4_0_10688</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_CEILING_1_0_10627</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_6_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_2_0_10663</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_13_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_3_0_10662</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_12_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_6_0_10693</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_6_0_10643</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_7_0_10664</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_14_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_CEILING_1_0_10629</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_8_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_PARTITION_3_0_10586</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_10_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.41</td>
    <td align="right">      63.41</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_PARTITION_4_0_10585</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_9_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      29.26</td>
    <td align="right">      29.26</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL_BOT_CAFE_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     181.16</td>
    <td align="right">     181.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_CEILING_1_0_10535</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_4_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     181.16</td>
    <td align="right">     181.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_2_0_10588</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_14_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_3_0_10605</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL_BOT_MECH_PARTITION_2_0_10607</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_3_0_10608</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEC_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL_BOT_ELEC_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEC_CEILING_1_0_10538</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_7_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_16_0_10572</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_6_0_10573</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_20_0_10574</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_3_0_10575</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_CEILING_1_0_10525</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_2_0_10589</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_15_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_3_0_10608</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_MECH_PARTITION_5_0_10610</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_5_0_10593</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_21_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_6_0_10573</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_CEILING_1_0_10539</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_8_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_2_0_10590</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_17_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_3_0_10575</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_4_0_10592</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_19_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_5_0_10591</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_18_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_CEILING_1_0_10540</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_9_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_2_0_10598</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_26_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.73</td>
    <td align="right">      10.73</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_3_0_10597</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_25_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_4_0_10596</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_24_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.73</td>
    <td align="right">      10.73</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_3_0_10602</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LAUNDRY_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL_BOT_LAUNDRY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      76.65</td>
    <td align="right">      76.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LAUNDRY_CEILING_1_0_10536</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_5_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      76.65</td>
    <td align="right">      76.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_10_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_CAFE_PARTITION_3_0_10586</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.41</td>
    <td align="right">      63.41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_13_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_2_0_10587</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.68</td>
    <td align="right">      12.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_14_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_2_0_10588</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_15_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_2_0_10589</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_16_0_10572</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_17_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_2_0_10590</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_18_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_5_0_10591</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_19_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_PARTITION_4_0_10592</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_20_0_10574</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_21_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_5_0_10593</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_22_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_MECH_PARTITION_4_0_10594</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_23_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_4_0_10595</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.68</td>
    <td align="right">      12.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_24_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_4_0_10596</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.73</td>
    <td align="right">      10.73</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_25_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_3_0_10597</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_26_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_2_0_10598</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.73</td>
    <td align="right">      10.73</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_5_0_10569</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_2_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.53</td>
    <td align="right">      18.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_6_0_10568</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_2_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.07</td>
    <td align="right">      37.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_7_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_1_PARTITION_2_0_10584</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.07</td>
    <td align="right">      37.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_9_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_CAFE_PARTITION_4_0_10585</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      29.26</td>
    <td align="right">      29.26</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      56.48</td>
    <td align="right">      56.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">       5.24</td>
    <td align="right">       5.24</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      37.46</td>
    <td align="right">      37.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     290.50</td>
    <td align="right">     290.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     171.48</td>
    <td align="right">     171.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     115.64</td>
    <td align="right">     115.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     226.97</td>
    <td align="right">     226.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_FLOOR_0_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     193.16</td>
    <td align="right">     193.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10526</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      56.48</td>
    <td align="right">      56.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10527</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.24</td>
    <td align="right">       5.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10528</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      37.46</td>
    <td align="right">      37.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10529</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     290.50</td>
    <td align="right">     290.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10530</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     171.48</td>
    <td align="right">     171.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10531</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     115.64</td>
    <td align="right">     115.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10532</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     226.97</td>
    <td align="right">     226.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10533</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     193.16</td>
    <td align="right">     193.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_MECH_PARTITION_2_0_10607</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_MECH_PARTITION_3_0_10604</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_MECH_PARTITION_4_0_10594</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_22_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_MECH_PARTITION_5_0_10610</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_MECH_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL_BOT_MECH_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_MECH_CEILING_1_0_10541</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_10_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_2_CEILING_1_0_10524</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      67.08</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_10_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_MECH_CEILING_1_0_10541</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORLOBBY_CEILING_1_0_10525</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10526</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      56.48</td>
    <td align="right">      56.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10527</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.24</td>
    <td align="right">       5.24</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10528</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      37.46</td>
    <td align="right">      37.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10529</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     290.50</td>
    <td align="right">     290.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10530</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     171.48</td>
    <td align="right">     171.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10531</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     115.64</td>
    <td align="right">     115.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10532</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     226.97</td>
    <td align="right">     226.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_2_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_CEILING_1_0_10533</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     193.16</td>
    <td align="right">     193.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_3_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_1_CEILING_1_0_10534</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      67.08</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_4_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_CAFE_CEILING_1_0_10535</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     181.16</td>
    <td align="right">     181.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_5_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_LAUNDRY_CEILING_1_0_10536</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      76.65</td>
    <td align="right">      76.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_6_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_CEILING_1_0_10537</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_7_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_ELEC_CEILING_1_0_10538</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_8_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_1_CEILING_1_0_10539</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_9_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_ELEVATORSHAFT_2_CEILING_1_0_10540</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     275.42</td>
    <td align="right">     275.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      96.66</td>
    <td align="right">      96.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      96.66</td>
    <td align="right">      96.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     355.69</td>
    <td align="right">     355.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_10_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_10_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_11_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_11_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_12_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_12_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_13_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_13_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_14_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_14_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_15_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_15_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      41.82</td>
    <td align="right">      41.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_1_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_2_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      39.52</td>
    <td align="right">      39.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_3_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_4_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_4_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      30.60</td>
    <td align="right">      30.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_5_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_5_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      41.82</td>
    <td align="right">      41.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     105.82</td>
    <td align="right">     105.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      36.14</td>
    <td align="right">      36.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_5</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_6</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_6_6</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     141.96</td>
    <td align="right">     141.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_7_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_7_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      32.22</td>
    <td align="right">      32.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_8_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_8_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      32.22</td>
    <td align="right">      32.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_9_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_CEILING_1_9_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_PARTITION_2_0_10584</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_7_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.07</td>
    <td align="right">      37.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_PARTITION_3_0_10570</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_2_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.53</td>
    <td align="right">      18.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      67.08</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_CEILING_1_0_10534</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      67.08</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_6_0_10568</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.07</td>
    <td align="right">      37.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_5_0_10569</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.53</td>
    <td align="right">      18.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_1_PARTITION_3_0_10570</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.53</td>
    <td align="right">      18.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL_BOT_RETAIL_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      67.08</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_CEILING_1_0_10524</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      67.08</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_2_0_10587</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_13_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.68</td>
    <td align="right">      12.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_3_0_10602</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_LAUNDRY_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_4_0_10595</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_LOBBY_PARTITION_23_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.68</td>
    <td align="right">      12.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_MECH_PARTITION_3_0_10604</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_ELEC_PARTITION_3_0_10605</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_STORAGE_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_STORAGE_CEILING_1_0_10537</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL_BOT_PLENUM_FLOOR_0_6_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_11_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_3_0_10479</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_12_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_2_0_10480</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      93.65</td>
    <td align="right">      93.65</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_13_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_13_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     280.94</td>
    <td align="right">     280.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_14_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_14_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_16_0_10443</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_17_0_10447</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      93.65</td>
    <td align="right">      93.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_18_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_18_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     842.82</td>
    <td align="right">     842.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_19_0_10450</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_21_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_5_0_10484</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_24_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_2_0_10485</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_25_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_2_0_10486</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_26_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_2_0_10487</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_27_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_2_0_10488</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_28_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_5_0_10489</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_29_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_4_0_10490</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_2_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_4_0_10474</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      93.65</td>
    <td align="right">      93.65</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_30_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_4_0_10491</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_31_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_5_0_10492</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_32_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_4_0_10493</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_33_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_4_0_10494</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_34_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_3_0_10495</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_35_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_2_0_10496</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_3_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     280.94</td>
    <td align="right">     280.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_4_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_6_0_10459</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_7_0_10456</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      93.65</td>
    <td align="right">      93.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_8_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_8_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     842.82</td>
    <td align="right">     842.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_9_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_5_0_10478</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_10</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_10</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     289.11</td>
    <td align="right">     289.11</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_11</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_11</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_12</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_12</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_7</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     846.53</td>
    <td align="right">     846.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_8</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1135.65</td>
    <td align="right">    1135.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_9</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_10</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_11</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1135.65</td>
    <td align="right">    1135.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     289.11</td>
    <td align="right">     289.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_7</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_8</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_11</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     557.42</td>
    <td align="right">     557.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_9</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     289.11</td>
    <td align="right">     289.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_2_0_10485</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_24_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_3_0_10506</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_4_0_10509</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_3_0_10513</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_ELEC_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_11_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_2_0_10487</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_26_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_3_0_10516</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_4_0_10491</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_30_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_3_0_10519</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_13_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_2_0_10486</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_25_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_3_0_10513</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_4_0_10510</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_5_0_10492</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_31_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_3_0_10516</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_12_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_2_0_10488</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_27_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_3_0_10519</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_4_0_10490</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_29_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_5_0_10489</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_28_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_14_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_3_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_4_0_10474</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     374.59</td>
    <td align="right">     374.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_5_0_10484</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_21_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1031.00</td>
    <td align="right">    1031.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_7_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">    1031.00</td>
    <td align="right">    1031.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_4_0_10509</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_3_0_10505</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_4_0_10493</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_32_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_4_0_10510</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_MECH_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_10_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_4_0_10454</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     214.21</td>
    <td align="right">     214.21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_5_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_6_0_10459</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     334.58</td>
    <td align="right">     334.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     334.58</td>
    <td align="right">     334.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_2_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     214.21</td>
    <td align="right">     214.21</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_5_0_10478</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_9_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     334.58</td>
    <td align="right">     334.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_15_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     334.58</td>
    <td align="right">     334.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_2_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_4_0_10454</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    2142.14</td>
    <td align="right">    2142.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_4_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    2142.14</td>
    <td align="right">    2142.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_5_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_7_0_10456</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     936.46</td>
    <td align="right">     936.46</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2448.16</td>
    <td align="right">    2448.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">    2448.16</td>
    <td align="right">    2448.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2203.35</td>
    <td align="right">    2203.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2845.52</td>
    <td align="right">    2845.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_5</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     773.25</td>
    <td align="right">     773.25</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_6</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     773.25</td>
    <td align="right">     773.25</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_10_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_MECH_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_11_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEC_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_12_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_13_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_14_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_15_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     334.58</td>
    <td align="right">     334.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     316.17</td>
    <td align="right">     316.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     244.82</td>
    <td align="right">     244.82</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     334.58</td>
    <td align="right">     334.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_10</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_11</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     557.42</td>
    <td align="right">     557.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_12</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_8</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     289.11</td>
    <td align="right">     289.11</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_11</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1135.65</td>
    <td align="right">    1135.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_7_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     257.75</td>
    <td align="right">     257.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_8_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     257.75</td>
    <td align="right">     257.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_9_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_STORAGE_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     289.11</td>
    <td align="right">     289.11</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     773.25</td>
    <td align="right">     773.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2845.52</td>
    <td align="right">    2845.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_10_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_10_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_11_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_11_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_12_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_12_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_13_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_13_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1385.25</td>
    <td align="right">    1385.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_14_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_14_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1385.25</td>
    <td align="right">    1385.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_10</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_10</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_11</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_11</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     214.79</td>
    <td align="right">     214.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_12</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_12</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     504.65</td>
    <td align="right">     504.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_13</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_13</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     289.11</td>
    <td align="right">     289.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_14</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_14</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     346.82</td>
    <td align="right">     346.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_15</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_15</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     178.37</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_16</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_16</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     846.53</td>
    <td align="right">     846.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_17</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_17</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     178.38</td>
    <td align="right">     178.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_18</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     416.21</td>
    <td align="right">     416.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     257.75</td>
    <td align="right">     257.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_6_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_6_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     316.17</td>
    <td align="right">     316.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_7_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_7_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_8_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_8_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1031.00</td>
    <td align="right">    1031.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_9_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_9_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_3_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_19_0_10450</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_4_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     276.65</td>
    <td align="right">     276.65</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_2_0_10496</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_35_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_3_0_10495</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_34_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_4_0_10494</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_33_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_3_0_10505</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_3_0_10506</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_STORAGE_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_9_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_2_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_4_0_10442</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     276.65</td>
    <td align="right">     276.65</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_3_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_16_0_10443</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     127.98</td>
    <td align="right">     127.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     432.10</td>
    <td align="right">     432.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_2_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    2766.48</td>
    <td align="right">    2766.48</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_3_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_17_0_10447</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     936.46</td>
    <td align="right">     936.46</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_4_0_10442</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    2766.48</td>
    <td align="right">    2766.48</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    3161.69</td>
    <td align="right">    3161.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">    3161.69</td>
    <td align="right">    3161.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_2_0_10480</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_12_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     374.59</td>
    <td align="right">     374.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_3_0_10479</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_11_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_5_0_0 1</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1031.00</td>
    <td align="right">    1031.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_CEILING_1_0_0 1</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_8_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">    1031.00</td>
    <td align="right">    1031.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_11_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_3_0_10480</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     197.34</td>
    <td align="right">     197.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_12_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_2_0_10481</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_13_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_13_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     245.82</td>
    <td align="right">     245.82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_14_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_14_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     197.34</td>
    <td align="right">     197.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_16_0_10444</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_17_0_10448</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_18_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_18_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     737.46</td>
    <td align="right">     737.46</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_19_0_10451</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_21_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_5_0_10485</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     197.34</td>
    <td align="right">     197.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_24_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_2_0_10486</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_25_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_2_0_10487</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_26_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_2_0_10488</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_27_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_2_0_10489</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_28_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_5_0_10490</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_29_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_4_0_10491</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_2_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_4_0_10475</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_30_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_4_0_10492</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_31_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_5_0_10493</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_32_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_4_0_10494</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_33_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_4_0_10495</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_34_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_3_0_10496</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_35_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_2_0_10497</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_3_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     245.82</td>
    <td align="right">     245.82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_4_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     197.34</td>
    <td align="right">     197.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_6_0_10460</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_7_0_10457</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_8_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_8_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     737.46</td>
    <td align="right">     737.46</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_9_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_5_0_10479</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_13</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_13</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     740.72</td>
    <td align="right">     740.72</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_14</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_14</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     993.69</td>
    <td align="right">     993.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_15</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_15</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_16</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_16</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     252.97</td>
    <td align="right">     252.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_17</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_17</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_18</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_FLOOR_0_0_18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_18</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_13</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_14</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_17</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_15</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_16</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_16</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_13</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_17</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_15</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     993.69</td>
    <td align="right">     993.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_18</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     252.97</td>
    <td align="right">     252.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_14</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     252.97</td>
    <td align="right">     252.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_2_0_10486</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_24_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_3_0_10507</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_4_0_10510</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_3_0_10514</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_ELEC_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEC_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_2_0_10488</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_26_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_3_0_10517</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_4_0_10492</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_30_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_3_0_10520</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_13_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_2_0_10487</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_25_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_3_0_10514</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_4_0_10511</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_5_0_10493</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_31_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_3_0_10517</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_12_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_2_0_10489</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_27_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_3_0_10520</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_4_0_10491</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_29_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_PARTITION_5_0_10490</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_28_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_14_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_3_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     789.36</td>
    <td align="right">     789.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_4_0_10475</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     327.76</td>
    <td align="right">     327.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_PARTITION_5_0_10485</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_21_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     789.36</td>
    <td align="right">     789.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_7_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_4_0_10510</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_3_0_10506</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_4_0_10494</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_32_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_PARTITION_4_0_10511</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_MECH_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_MECH_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_10_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_4_0_10455</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     187.44</td>
    <td align="right">     187.44</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_5_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_6_0_10460</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     292.76</td>
    <td align="right">     292.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_5_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     292.76</td>
    <td align="right">     292.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_2_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     187.44</td>
    <td align="right">     187.44</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_PARTITION_5_0_10479</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_9_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     292.76</td>
    <td align="right">     292.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_15_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     292.76</td>
    <td align="right">     292.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_2_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_PARTITION_4_0_10455</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1874.38</td>
    <td align="right">    1874.38</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_4_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1874.38</td>
    <td align="right">    1874.38</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_PARTITION_5_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_7_0_10457</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     819.40</td>
    <td align="right">     819.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2142.14</td>
    <td align="right">    2142.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_4_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">    2142.14</td>
    <td align="right">    2142.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1927.93</td>
    <td align="right">    1927.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_7</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2489.83</td>
    <td align="right">    2489.83</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_8</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     676.59</td>
    <td align="right">     676.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_9</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     676.59</td>
    <td align="right">     676.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_10_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_MECH_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEC_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_12_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_1_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_13_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEVATORLOBBY_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_14_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_ELEVATORSHAFT_2_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_15_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     292.76</td>
    <td align="right">     292.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_1_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_2_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     276.65</td>
    <td align="right">     276.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_4_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     214.21</td>
    <td align="right">     214.21</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_5_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     292.76</td>
    <td align="right">     292.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_13</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_13</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_16</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_14</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">SURFACE 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     252.97</td>
    <td align="right">     252.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_15</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_17</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     993.69</td>
    <td align="right">     993.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_16</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_15</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_17</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_14</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_6_18</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_7_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_8_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_9_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_STORAGE_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_CEILING_1_0_18</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     252.97</td>
    <td align="right">     252.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     676.59</td>
    <td align="right">     676.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2489.83</td>
    <td align="right">    2489.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_10_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_10_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_11_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_11_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_12_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_12_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_13_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_13_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1212.09</td>
    <td align="right">    1212.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_14_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_14_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1212.09</td>
    <td align="right">    1212.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_1_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_2_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_19</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_19</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_20</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_20</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     187.94</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_21</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_21</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     441.57</td>
    <td align="right">     441.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_22</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_22</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     252.97</td>
    <td align="right">     252.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_23</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_23</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     303.47</td>
    <td align="right">     303.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_24</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_24</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     156.07</td>
    <td align="right">     156.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_25</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     740.72</td>
    <td align="right">     740.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_26</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     156.08</td>
    <td align="right">     156.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_27</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_3_27</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     364.18</td>
    <td align="right">     364.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_4_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_4_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     225.53</td>
    <td align="right">     225.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_5_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_5_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_6_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_6_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     276.65</td>
    <td align="right">     276.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_7_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_7_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_8_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_8_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_9_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_CEILING_1_9_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_3_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_19_0_10451</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_4_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     242.07</td>
    <td align="right">     242.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_2_0_10497</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_35_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_3_0_10496</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_34_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_4_0_10495</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_33_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_MECH_PARTITION_3_0_10506</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_ELEC_PARTITION_3_0_10507</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_STORAGE_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_STORAGE_CEILING_1_0_0 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_9_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_2_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_4_0_10443</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     242.07</td>
    <td align="right">     242.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_3_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_16_0_10444</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.98</td>
    <td align="right">     111.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     378.08</td>
    <td align="right">     378.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_2_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    2420.67</td>
    <td align="right">    2420.67</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_3_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_17_0_10448</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     819.40</td>
    <td align="right">     819.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_PARTITION_4_0_10443</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    2420.67</td>
    <td align="right">    2420.67</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2766.48</td>
    <td align="right">    2766.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">    2766.48</td>
    <td align="right">    2766.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_2_0_10481</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_12_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     327.76</td>
    <td align="right">     327.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_3_0_10480</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_CORRIDOR_PARTITION_11_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     789.36</td>
    <td align="right">     789.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_5_0_0 2</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     789.36</td>
    <td align="right">     789.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_CEILING_1_0_0 2</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_MID_PLENUM_FLOOR_0_8_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     902.12</td>
    <td align="right">     902.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_PARTITION_2_0_10340</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_8_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      26.78</td>
    <td align="right">      26.78</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_PARTITION_5_0_10341</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_9_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.24</td>
    <td align="right">      66.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL_TOP_BANQUET_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     173.16</td>
    <td align="right">     173.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_14_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     173.16</td>
    <td align="right">     173.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_11_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_KITCHEN_PARTITION_3_0_10342</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.19</td>
    <td align="right">      28.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_12_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_KITCHEN_PARTITION_2_0_10343</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_13_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_KITCHEN_PARTITION_5_0_10344</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.19</td>
    <td align="right">      28.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_15_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_PARTITION_3_0_10345</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_16_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_PARTITION_3_0_10346</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.71</td>
    <td align="right">      11.71</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_17_0_0</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_17_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_18_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_PARTITION_3_0_10348</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_20_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_PARTITION_5_0_10349</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.19</td>
    <td align="right">      28.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_21_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_PARTITION_4_0_10350</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.71</td>
    <td align="right">      11.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_24_0_10313</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_25_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_2_0_10351</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_26_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_2_0_10352</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_27_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_2_0_10353</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_28_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_5_0_10354</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_29_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_4_0_10355</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_2_0_0</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      35.12</td>
    <td align="right">      35.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_30_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_4_0_10356</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_31_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_5_0_10357</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_32_0_10309</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_MECH_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_33_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_4_0_10358</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_34_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_3_0_10359</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_35_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_2_0_10360</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_3_0_0</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.19</td>
    <td align="right">      28.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_DINING_PARTITION_5_0_10338</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.24</td>
    <td align="right">      66.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_DINING_PARTITION_4_0_10339</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      26.78</td>
    <td align="right">      26.78</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_8_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_BANQUET_PARTITION_2_0_10340</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      26.78</td>
    <td align="right">      26.78</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_9_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_BANQUET_PARTITION_5_0_10341</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.24</td>
    <td align="right">      66.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     105.82</td>
    <td align="right">     105.82</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      36.14</td>
    <td align="right">      36.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_5</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      63.08</td>
    <td align="right">      63.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_6</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      43.35</td>
    <td align="right">      43.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_7</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      26.85</td>
    <td align="right">      26.85</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_8</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_9</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_FLOOR_0_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      69.68</td>
    <td align="right">      69.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_3</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.14</td>
    <td align="right">      36.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_4</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_5</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      43.35</td>
    <td align="right">      43.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_7</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      26.85</td>
    <td align="right">      26.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_8</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_9</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">SURFACE 10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      15.79</td>
    <td align="right">      15.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.14</td>
    <td align="right">      36.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      26.85</td>
    <td align="right">      26.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_PARTITION_4_0_10339</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      26.78</td>
    <td align="right">      26.78</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_PARTITION_5_0_10338</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.24</td>
    <td align="right">      66.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL_TOP_DINING_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     173.16</td>
    <td align="right">     173.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_13_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     173.16</td>
    <td align="right">     173.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_24_0_10313</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_6_0_10314</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_4_0_10307</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL_TOP_MECH_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_3_0_10315</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEC_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL_TOP_ELEC_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEC_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_2_0_10352</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_26_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_3_0_10379</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_4_0_10356</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_30_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_3_0_10382</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_11_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_2_0_10351</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_25_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_3_0_10315</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_4_0_10310</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_MECH_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_5_0_10357</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_31_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_3_0_10379</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_10_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_2_0_10353</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_27_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_3_0_10382</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_4_0_10355</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_29_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_PARTITION_5_0_10354</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_28_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_12_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_PARTITION_3_0_0</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     112.77</td>
    <td align="right">     112.77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_PARTITION_4_0_10350</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_21_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_PARTITION_5_0_10349</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_20_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     112.77</td>
    <td align="right">     112.77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     128.87</td>
    <td align="right">     128.87</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_CEILING_1_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_4_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     128.87</td>
    <td align="right">     128.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_PARTITION_2_0_10343</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_12_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_PARTITION_3_0_10342</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_11_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.19</td>
    <td align="right">      28.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_PARTITION_5_0_10344</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_13_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.19</td>
    <td align="right">      28.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL_TOP_KITCHEN_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     128.87</td>
    <td align="right">     128.87</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_8_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     128.87</td>
    <td align="right">     128.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_MECH_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_4_0_10307</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_MECH_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_5_0_10308</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_MECH_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_32_0_10309</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_MECH_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_PARTITION_4_0_10310</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_MECH_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL_TOP_MECH_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_MECH_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      96.66</td>
    <td align="right">      96.66</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_0_1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     355.69</td>
    <td align="right">     355.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_10_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_1_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_11_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORLOBBY_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_12_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_ELEVATORSHAFT_2_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_13_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_DINING_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     173.16</td>
    <td align="right">     173.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_14_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_BANQUET_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     173.16</td>
    <td align="right">     173.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_MECH_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_2_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_ELEC_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      69.68</td>
    <td align="right">      69.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">SURFACE 7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.14</td>
    <td align="right">      36.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      43.35</td>
    <td align="right">      43.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      26.85</td>
    <td align="right">      26.85</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_8</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_3_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_4_0</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">      32.22</td>
    <td align="right">      32.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_5_0</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_6_0</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">      39.52</td>
    <td align="right">      39.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_7_0</td>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_8_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_KITCHEN_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     128.87</td>
    <td align="right">     128.87</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_9_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      15.79</td>
    <td align="right">      15.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      26.85</td>
    <td align="right">      26.85</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_CEILING_1_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      36.14</td>
    <td align="right">      36.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_CEILING_1_0_10279</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_PARTITION_3_0_10348</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_18_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_PARTITION_4_0_0</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.58</td>
    <td align="right">      34.58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_CEILING_1_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_7_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_2_0_10360</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_35_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_3_0_10359</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_34_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_4_0_10358</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_33_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_5_0_10308</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_MECH_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_PARTITION_6_0_10314</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_ELEC_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_STORAGE_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_STORAGE_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_9_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_PARTITION_2_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_PARTITION_4_0_10366</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.58</td>
    <td align="right">      34.58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_PARTITION_3_0_10345</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_15_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_CEILING_1_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_5_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">      54.01</td>
    <td align="right">      54.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_PARTITION_2_0_0</td>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     345.81</td>
    <td align="right">     345.81</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_PARTITION_3_0_10346</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_TOP_CORRIDOR_PARTITION_16_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     117.06</td>
    <td align="right">     117.06</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_PARTITION_4_0_10366</td>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     345.81</td>
    <td align="right">     345.81</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_FLOOR_0_0_0</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     395.21</td>
    <td align="right">     395.21</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_CEILING_1_0_0</td>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_FLOOR_0_6_0</td>
    <td align="right">       0.30</td>
    <td align="right">      0.286</td>
    <td align="right">      0.310</td>
    <td align="right">     395.21</td>
    <td align="right">     395.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">HOTEL_TOP_PLENUM_CEILING_1_0_10279</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     232.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     117.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_MAINELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     731.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     117.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_MECHEQUIP MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1463.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_OPENOFFICE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     731.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     624.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">F1 RETAIL_F1_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     109.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     245.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2020.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">F1 RETAIL_F1_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">F1 RETAIL_F1_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3716.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     245.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     100.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     160.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     160.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3026.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">F13-F21 OFFICE_DINING MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     575.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">F13-F21 OFFICE_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     983.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1003.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1254.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1254.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     575.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
