    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     771.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     514.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">F13-F21 OFFICE_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1123.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3374.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5995.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3428.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5691.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">F13-F21 OFFICE_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   33447.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">F13-F21 OFFICE_RESTROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1249.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     218.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     222.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     536.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3995.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     249.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    7432.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     536.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     100.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     160.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     160.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3026.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">F22-F30 OFFICE_DINING MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     575.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">F22-F30 OFFICE_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     983.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1003.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1254.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1254.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     575.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     771.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     514.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">F22-F30 OFFICE_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1123.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3374.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5995.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3428.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5691.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">F22-F30 OFFICE_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   33447.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">F22-F30 OFFICE_RESTROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     228.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      78.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2354.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">F31-F37 OFFICE_DINING MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">F31-F37 OFFICE_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     764.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     975.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     975.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     600.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     373.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     400.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     373.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">F31-F37 OFFICE_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     874.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2624.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4663.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2666.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4426.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">F31-F37 OFFICE_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   26014.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">F31-F37 OFFICE_RESTROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     228.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F38 RESI_BOT_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     289.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">F38 RESI_BOT_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     109.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     248.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">F38 RESI_BOT_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     215.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     215.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     248.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">F38 RESI_BOT_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3716.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     215.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     215.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     189.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">F38 SKYLOBBY_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     109.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3158.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">F38 SKYLOBBY_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">F38 SKYLOBBY_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3716.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2319.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     874.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     891.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1985.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">F39-F46 RESI_MID_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     998.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">F39-F46 RESI_MID_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   29731.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1985.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     100.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     160.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     160.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3026.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">F4-F12 OFFICE_DINING MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     575.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">F4-F12 OFFICE_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     983.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1003.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1254.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1254.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     575.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     771.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     514.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     479.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">F4-F12 OFFICE_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1123.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3374.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5995.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3428.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5691.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">F4-F12 OFFICE_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   33447.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">F4-F12 OFFICE_RESTROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2319.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     874.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     891.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1985.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">F47-F54 RESI_MID_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     998.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">F47-F54 RESI_MID_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   29731.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1720.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1512.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1985.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     362.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     109.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     153.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2193.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">F55 HOTEL_BOT_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">F55 HOTEL_BOT_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3716.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     134.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     134.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">F55 HOTEL_BOT_STORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     181.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5969.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     874.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     891.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2062.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">F56-F63 HOTEL_MID_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     998.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     669.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     669.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4896.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   29731.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     864.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     891.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     864.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    6323.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2062.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5223.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     764.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1804.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">F64-F70 HOTEL_MID_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     874.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     585.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     585.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4284.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">   26014.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     756.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     756.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    5532.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1804.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     346.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     832.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     346.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     109.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     257.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     257.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">F72 HOTEL_TOP_MECH MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     124.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">F72 HOTEL_TOP_PLENUM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3716.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     108.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">F72 HOTEL_TOP_STORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     108.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     790.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     418.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.04</td>
    <td align="right">      18.04</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      14.57</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.04</td>
    <td align="right">      18.04</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.75</td>
    <td align="right">      10.75</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.34</td>
    <td align="right">      15.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      15.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.34</td>
    <td align="right">      15.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.91</td>
    <td align="right">      14.91</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.24</td>
    <td align="right">      29.12</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      49.24</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      49.24</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     151.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">      45.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     151.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.12</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.08</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.04</td>
    <td align="right">      36.08</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.57</td>
    <td align="right">      29.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.04</td>
    <td align="right">      36.08</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.34</td>
    <td align="right">      30.68</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.65</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.53</td>
    <td align="right">      31.06</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.34</td>
    <td align="right">      30.68</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.65</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.32</td>
    <td align="right">      32.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.24</td>
    <td align="right">      29.12</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      49.24</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      49.24</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     151.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">      45.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     151.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.12</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.08</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.24</td>
    <td align="right">      22.65</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      38.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      38.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      55.87</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">      96.67</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">      96.67</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      55.87</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     117.92</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">      96.67</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">      96.67</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">      35.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      55.87</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     117.92</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">      97.32</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">      97.32</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">      97.32</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">      97.32</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">      97.32</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">      97.32</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     103.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">      89.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">      89.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">      89.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">      89.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">      89.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">      89.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">      14.62</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">      14.62</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">      18.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">      18.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">      14.62</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">      14.62</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">      18.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">      16.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">      18.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">      18.48</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.69</td>
    <td align="right">      13.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.10</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.10</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.24</td>
    <td align="right">      29.12</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      49.24</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">      49.24</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     151.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.81</td>
    <td align="right">     124.29</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">      45.01</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">      71.83</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.85</td>
    <td align="right">     151.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.12</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">     125.13</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     133.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.08</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.79</td>
    <td align="right">     115.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.10</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.10</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.41</td>
    <td align="right">     131.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.01</td>
    <td align="right">     144.09</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.48</td>
    <td align="right">     147.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">     116.97</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.39</td>
    <td align="right">      21.39</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.78</td>
    <td align="right">      15.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.78</td>
    <td align="right">      15.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.78</td>
    <td align="right">      15.78</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">      12.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">      12.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">      12.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">      12.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">      12.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">      12.34</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">      12.46</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.28</td>
    <td align="right">      13.28</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.28</td>
    <td align="right">      13.28</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.28</td>
    <td align="right">      13.28</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.64</td>
    <td align="right">      13.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.64</td>
    <td align="right">      13.64</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.19</td>
    <td align="right">      13.19</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.88</td>
    <td align="right">      13.88</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.88</td>
    <td align="right">      13.88</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     270.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     155.92</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
