    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     155.92</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     676.03</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     676.03</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     270.41</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.52</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.52</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.51</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     236.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     136.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     136.43</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     591.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     591.53</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     236.61</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">      19.49</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">       6.79</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">       6.79</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.17</td>
    <td align="right">      12.17</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">      19.49</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">      33.80</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.59</td>
    <td align="right">      17.59</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.59</td>
    <td align="right">      17.59</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z6_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">      84.50</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   29595.14</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7952.11</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21643.02</td>
    <td align="right">      1.901</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">1IN Stucco</td>
    <td align="right">8IN CONCRETE HW</td>
    <td align="right">NECB Z6 Wall Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">Roof Membrane</td>
    <td align="right">NECB Z6 Roof Insulation</td>
    <td align="right">Metal Decking</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">8IN CONCRETE HW</td>
    <td align="right">NECB Z6 BelowGrade Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 159.71M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 287.1M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 412.26M2</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.95M2</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.96M2</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 55.74M2</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 58.53M2</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:06</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:06</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     116.13</td>
    <td align="right">     464.52</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1177.08</td>
    <td align="right">    4708.33</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      45.35</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">F38 RESI_BOT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      58.53</td>
    <td align="right">     270.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">F72 HOTEL_TOP_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">F55 HOTEL_BOT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">F4-F12 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">F4-F12 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">F13-F21 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">F22-F30 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     109.26</td>
    <td align="right">     505.69</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">F31-F37 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      58.53</td>
    <td align="right">     270.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">F38 SKYLOBBY_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">F38 SKYLOBBY_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     124.86</td>
    <td align="right">     577.93</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.57</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">F31-F37 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     382.39</td>
    <td align="right">    1769.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      17.05</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">F38 RESI_BOT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">F13-F21 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">F39-F46 RESI_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">F22-F30 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">F47-F54 RESI_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">F64-F70 HOTEL_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     382.39</td>
    <td align="right">    1769.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      17.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">F56-F63 HOTEL_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     111.48</td>
    <td align="right">     780.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       7.66</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     390.19</td>
    <td align="right">    2730.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      26.82</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     390.19</td>
    <td align="right">    2730.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      26.82</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC MAIN ELECTRICAL LIGHTS</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     365.84</td>
    <td align="right">    1693.29</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      16.31</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP MAIN MECHANICAL LIGHTS</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     731.68</td>
    <td align="right">    3386.57</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      22.99</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.63</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      22.99</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.63</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.79</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.72</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2213.42</td>
    <td align="right">   14533.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      22.99</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      62.71</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.72</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.19</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1333.12</td>
    <td align="right">    8753.26</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.79</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.87</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.19</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1312.32</td>
    <td align="right">    8616.66</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.48</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.19</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2331.67</td>
    <td align="right">   15309.74</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      62.78</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.79</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      22.99</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.63</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.85</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.72</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE OPENOFFICE LIGHTS</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">     365.84</td>
    <td align="right">    2402.10</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      15.40</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.79</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.69</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     312.30</td>
    <td align="right">    1277.41</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      16.44</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.94</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     624.61</td>
    <td align="right">    2554.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.86</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY RETAIL ENTRY LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      11.41</td>
    <td align="right">     103.20</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      45.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.88</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">    1997.78</td>
    <td align="right">   18978.96</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      35.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     126.83</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">    1010.31</td>
    <td align="right">    9597.90</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      37.19</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      66.99</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     268.30</td>
    <td align="right">    2548.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      16.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.71</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     122.73</td>
    <td align="right">    1165.98</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      16.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     122.73</td>
    <td align="right">    1165.98</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      45.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.90</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     268.30</td>
    <td align="right">    2548.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      45.22</td>
    <td align="right">     167.99</td>
    <td align="right">      45.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.63</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     114.45</td>
    <td align="right">     468.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      39.02</td>
    <td align="right">     298.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       1.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      62.43</td>
    <td align="right">     651.84</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.18</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      62.43</td>
    <td align="right">     651.84</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.18</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">F4-F12 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">F13-F21 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">F22-F30 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">F31-F37 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     223.71</td>
    <td align="right">    1035.45</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.64</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     186.51</td>
    <td align="right">    1485.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     300.06</td>
    <td align="right">    2390.04</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      15.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     200.04</td>
    <td align="right">    1593.37</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      10.22</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     487.74</td>
    <td align="right">    3885.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      24.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     487.74</td>
    <td align="right">    3885.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      24.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     223.71</td>
    <td align="right">    1781.93</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      11.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     186.51</td>
    <td align="right">    1485.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">F13-F21 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">F4-F12 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">F31-F37 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     114.45</td>
    <td align="right">     766.85</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.92</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">F22-F30 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1159.84</td>
    <td align="right">    4639.35</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      84.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1159.84</td>
    <td align="right">    4639.35</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      84.40</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F38 RESI_BOT_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     144.98</td>
    <td align="right">     579.92</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.55</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.53</td>
    <td align="right">     312.52</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.53</td>
    <td align="right">     312.52</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     124.12</td>
    <td align="right">     360.72</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.12</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.14</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.19</td>
    <td align="right">    2499.93</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.14</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.12</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.19</td>
    <td align="right">    2499.93</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.42</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     124.12</td>
    <td align="right">     801.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE LIGHTS</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     124.12</td>
    <td align="right">     988.64</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_OFF_SCH_2013</td>
    <td align="right">      56.26</td>
    <td align="right">     167.99</td>
    <td align="right">      39.86</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.40</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1096.95</td>
    <td align="right">    6021.82</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      48.39</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      54.70</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1579.49</td>
    <td align="right">    8670.76</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      48.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.64</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     181.16</td>
    <td align="right">     838.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      43.83</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.90</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.7049</td>
    <td align="right">      76.65</td>
    <td align="right">     437.25</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      41.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.68</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      39.15</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.46</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">F55 HOTEL_BOT_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      90.58</td>
    <td align="right">     370.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.82</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">F72 HOTEL_TOP_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      55.74</td>
    <td align="right">     228.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.12</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     390.19</td>
    <td align="right">    1596.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.84</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     445.93</td>
    <td align="right">    1824.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     416.45</td>
    <td align="right">    1665.81</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.13</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.42</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2984.79</td>
    <td align="right">   11939.15</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      68.56</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2611.69</td>
    <td align="right">   10446.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      59.99</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     128.87</td>
    <td align="right">     568.75</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.80</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2142.14</td>
    <td align="right">    9453.71</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     129.72</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    1031.00</td>
    <td align="right">    4550.01</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      62.43</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      54.63</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    1031.00</td>
    <td align="right">    4550.01</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      62.43</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2448.16</td>
    <td align="right">   10804.24</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     148.25</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      54.63</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     334.58</td>
    <td align="right">    1476.57</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.26</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2766.48</td>
    <td align="right">   12209.03</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     167.53</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.73</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     395.21</td>
    <td align="right">    1744.15</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      23.93</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.73</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     334.58</td>
    <td align="right">    1476.57</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.26</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    3161.69</td>
    <td align="right">   13953.17</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      73.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     191.46</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      61.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.74</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     432.10</td>
    <td align="right">    1906.93</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      61.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.90</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      61.17</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.16</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     432.10</td>
    <td align="right">    1906.93</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      61.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.97</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      61.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.22</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__MTL</td>
    <td align="right">      73.12</td>
    <td align="right">     167.99</td>
    <td align="right">      61.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.75</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      43.19</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.50</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      43.13</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.49</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.7327</td>
    <td align="right">     128.87</td>
    <td align="right">    1512.04</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      47.19</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.39</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.4703</td>
    <td align="right">  152179.83</td>
    <td align="right">  832465.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     953.80</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.56</td>
    <td align="right">    1277.41</td>
    <td align="right">     712.79</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     539.07</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1165.98</td>
    <td align="right">     738.06</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1165.98</td>
    <td align="right">     426.75</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1458.88</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1458.88</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.56</td>
    <td align="right">    1277.41</td>
    <td align="right">     712.79</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     539.07</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1274.40</td>
    <td align="right">     799.05</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1274.40</td>
    <td align="right">     474.08</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1698.62</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1698.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">     988.64</td>
    <td align="right">     276.82</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">     988.64</td>
    <td align="right">     276.82</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    8670.76</td>
    <td align="right">    2054.97</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    8670.76</td>
    <td align="right">    2141.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.41</td>
    <td align="right">     838.50</td>
    <td align="right">     343.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">     838.50</td>
    <td align="right">     269.16</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    6021.82</td>
    <td align="right">    1710.20</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    6021.82</td>
    <td align="right">    1529.54</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.62</td>
    <td align="right">     606.48</td>
    <td align="right">     374.20</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.38</td>
    <td align="right">     606.48</td>
    <td align="right">     227.43</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.49</td>
    <td align="right">     606.48</td>
    <td align="right">     298.39</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.49</td>
    <td align="right">     606.48</td>
    <td align="right">     298.39</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.43</td>
    <td align="right">     801.45</td>
    <td align="right">     345.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.34</td>
    <td align="right">     801.45</td>
    <td align="right">     270.09</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.12</td>
    <td align="right">    1665.81</td>
    <td align="right">     199.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.12</td>
    <td align="right">    1665.81</td>
    <td align="right">     199.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.43</td>
    <td align="right">     801.45</td>
    <td align="right">     345.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.34</td>
    <td align="right">     801.45</td>
    <td align="right">     270.09</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1512.04</td>
    <td align="right">     488.39</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1512.04</td>
    <td align="right">     488.39</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">   12979.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.28</td>
    <td align="right">      43.28</td>
    <td align="right">     105.44</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">   43305.09</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.55</td>
    <td align="right">      71.47</td>
    <td align="right">     580.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   56284.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     686.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:06</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">    6047.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1421126.49</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1421126.49</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1421126.49</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1421126.49</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1421126.49</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1421126.49</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 9166622.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 9166622.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 9166622.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 9166622.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 9166622.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 9166622.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 9462670.53</td>
    <td align="right">       0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3115.67</td>
    <td align="right">    4168.50</td>
    <td align="right">    3090.70</td>
    <td align="right">    1077.80</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     390.62</td>
    <td align="right">       3.96</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     475.12</td>
    <td align="right">     885.00</td>
    <td align="right">     687.77</td>
    <td align="right">     197.23</td>
    <td align="right">       0.78</td>
    <td align="right">-</td>
    <td align="right">     119.06</td>
    <td align="right">       1.21</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1003.15</td>
    <td align="right">    1304.34</td>
    <td align="right">     956.43</td>
    <td align="right">     347.91</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     123.35</td>
    <td align="right">       1.25</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6256.01</td>
    <td align="right">    8342.63</td>
    <td align="right">    6177.46</td>
    <td align="right">    2165.17</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     782.55</td>
    <td align="right">       7.94</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     542.99</td>
    <td align="right">    1001.26</td>
    <td align="right">     776.60</td>
    <td align="right">     224.66</td>
    <td align="right">       0.78</td>
    <td align="right">-</td>
    <td align="right">     132.28</td>
    <td align="right">       1.34</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7268.43</td>
    <td align="right">    9651.50</td>
    <td align="right">    7134.53</td>
    <td align="right">    2516.96</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     906.53</td>
    <td align="right">       9.19</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7631.66</td>
    <td align="right">   10212.27</td>
    <td align="right">    7571.69</td>
    <td align="right">    2640.58</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     957.17</td>
    <td align="right">       9.71</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1777.60</td>
    <td align="right">    3079.30</td>
    <td align="right">    2355.34</td>
    <td align="right">     723.96</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     371.87</td>
    <td align="right">       3.77</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2034.71</td>
    <td align="right">    2953.10</td>
    <td align="right">    2173.62</td>
    <td align="right">     779.48</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     308.74</td>
    <td align="right">       3.13</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2011.22</td>
    <td align="right">    2779.81</td>
    <td align="right">    2045.60</td>
    <td align="right">     734.21</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     275.73</td>
    <td align="right">       2.80</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1885.32</td>
    <td align="right">    3087.10</td>
    <td align="right">    2340.95</td>
    <td align="right">     746.14</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     347.14</td>
    <td align="right">       3.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7409.39</td>
    <td align="right">    9771.78</td>
    <td align="right">    7204.17</td>
    <td align="right">    2567.61</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     919.83</td>
    <td align="right">       9.33</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7258.65</td>
    <td align="right">    9710.96</td>
    <td align="right">    7199.98</td>
    <td align="right">    2510.99</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     910.00</td>
    <td align="right">       9.23</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8071.45</td>
    <td align="right">   10768.73</td>
    <td align="right">    7975.43</td>
    <td align="right">    2793.30</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    1009.98</td>
    <td align="right">      10.24</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3459.63</td>
    <td align="right">    4516.41</td>
    <td align="right">    3316.71</td>
    <td align="right">    1199.70</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     426.55</td>
    <td align="right">       4.33</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2840.86</td>
    <td align="right">    3806.33</td>
    <td align="right">    2821.76</td>
    <td align="right">     984.57</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     357.35</td>
    <td align="right">       3.62</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3060.47</td>
    <td align="right">    4043.15</td>
    <td align="right">    2982.76</td>
    <td align="right">    1060.39</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     380.38</td>
    <td align="right">       3.86</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3018.88</td>
    <td align="right">    4024.37</td>
    <td align="right">    2979.50</td>
    <td align="right">    1044.87</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     377.53</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18999.86</td>
    <td align="right">   25420.18</td>
    <td align="right">   18847.61</td>
    <td align="right">    6572.57</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2382.04</td>
    <td align="right">      24.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3800.78</td>
    <td align="right">    6408.61</td>
    <td align="right">    4887.90</td>
    <td align="right">    1520.72</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     743.73</td>
    <td align="right">       7.54</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5853.86</td>
    <td align="right">    7511.14</td>
    <td align="right">    5485.09</td>
    <td align="right">    2026.05</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     711.65</td>
    <td align="right">       7.22</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   57131.48</td>
    <td align="right">   76310.26</td>
    <td align="right">   56541.91</td>
    <td align="right">   19768.36</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7154.45</td>
    <td align="right">      72.56</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4343.74</td>
    <td align="right">    7255.82</td>
    <td align="right">    5525.65</td>
    <td align="right">    1730.17</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     832.44</td>
    <td align="right">       8.44</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   68297.21</td>
    <td align="right">   90283.07</td>
    <td align="right">   66620.74</td>
    <td align="right">   23662.34</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    8492.18</td>
    <td align="right">      86.13</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   72676.93</td>
    <td align="right">   96560.94</td>
    <td align="right">   71395.67</td>
    <td align="right">   25165.27</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    9068.00</td>
    <td align="right">      91.97</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13680.69</td>
    <td align="right">   25707.94</td>
    <td align="right">   19687.83</td>
    <td align="right">    6020.11</td>
    <td align="right">       0.77</td>
    <td align="right">-</td>
    <td align="right">    3674.98</td>
    <td align="right">      37.27</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11861.00</td>
    <td align="right">   23315.49</td>
    <td align="right">   18156.05</td>
    <td align="right">    5159.44</td>
    <td align="right">       0.78</td>
    <td align="right">-</td>
    <td align="right">    3593.34</td>
    <td align="right">      36.45</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12877.87</td>
    <td align="right">   23307.19</td>
    <td align="right">   17869.65</td>
    <td align="right">    5437.54</td>
    <td align="right">       0.77</td>
    <td align="right">-</td>
    <td align="right">    3049.19</td>
    <td align="right">      30.93</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15493.80</td>
    <td align="right">   23552.93</td>
    <td align="right">   17509.49</td>
    <td align="right">    6043.44</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2525.88</td>
    <td align="right">      25.62</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   68364.76</td>
    <td align="right">   90927.30</td>
    <td align="right">   67258.13</td>
    <td align="right">   23669.17</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    8536.19</td>
    <td align="right">      86.58</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73791.38</td>
    <td align="right">   98658.32</td>
    <td align="right">   73129.14</td>
    <td align="right">   25529.18</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    9246.90</td>
    <td align="right">      93.79</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   23592.21</td>
    <td align="right">   31603.42</td>
    <td align="right">   23429.19</td>
    <td align="right">    8174.22</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2966.22</td>
    <td align="right">      30.09</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   22996.63</td>
    <td align="right">   30809.49</td>
    <td align="right">   22840.30</td>
    <td align="right">    7969.20</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2892.19</td>
    <td align="right">      29.33</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   23730.55</td>
    <td align="right">   31592.95</td>
    <td align="right">   23378.06</td>
    <td align="right">    8214.89</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2965.01</td>
    <td align="right">      30.07</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   26942.77</td>
    <td align="right">   35414.80</td>
    <td align="right">   26075.71</td>
    <td align="right">    9339.09</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    3337.20</td>
    <td align="right">      33.85</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   61945.05</td>
    <td align="right">   82526.10</td>
    <td align="right">   61084.42</td>
    <td align="right">   21441.67</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7743.39</td>
    <td align="right">      78.54</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18680.06</td>
    <td align="right">   24992.32</td>
    <td align="right">   18530.38</td>
    <td align="right">    6461.94</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2341.94</td>
    <td align="right">      23.75</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3800.77</td>
    <td align="right">    6438.20</td>
    <td align="right">    4914.04</td>
    <td align="right">    1524.16</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     751.56</td>
    <td align="right">       7.62</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5784.44</td>
    <td align="right">    7420.29</td>
    <td align="right">    5418.36</td>
    <td align="right">    2001.93</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     703.07</td>
    <td align="right">       7.13</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   57259.30</td>
    <td align="right">   76483.26</td>
    <td align="right">   56670.79</td>
    <td align="right">   19812.47</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7170.59</td>
    <td align="right">      72.73</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4343.73</td>
    <td align="right">    7289.33</td>
    <td align="right">    5555.15</td>
    <td align="right">    1734.18</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     841.05</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   63495.90</td>
    <td align="right">   84970.26</td>
    <td align="right">   62999.35</td>
    <td align="right">   21970.90</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7964.43</td>
    <td align="right">      80.78</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   70816.53</td>
    <td align="right">   94564.26</td>
    <td align="right">   70059.78</td>
    <td align="right">   24504.48</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    8866.55</td>
    <td align="right">      89.93</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12170.78</td>
    <td align="right">   24838.88</td>
    <td align="right">   19670.00</td>
    <td align="right">    5168.88</td>
    <td align="right">       0.79</td>
    <td align="right">-</td>
    <td align="right">    4132.77</td>
    <td align="right">      41.92</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13353.33</td>
    <td align="right">   23010.39</td>
    <td align="right">   17425.98</td>
    <td align="right">    5584.41</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    2829.84</td>
    <td align="right">      28.70</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10817.47</td>
    <td align="right">   23189.25</td>
    <td align="right">   18618.41</td>
    <td align="right">    4570.84</td>
    <td align="right">       0.80</td>
    <td align="right">-</td>
    <td align="right">    4558.73</td>
    <td align="right">      46.24</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15222.19</td>
    <td align="right">   22976.20</td>
    <td align="right">   17133.33</td>
    <td align="right">    5842.86</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    2419.07</td>
    <td align="right">      24.54</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   68845.98</td>
    <td align="right">   91292.76</td>
    <td align="right">   67448.45</td>
    <td align="right">   23844.31</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    8578.56</td>
    <td align="right">      87.01</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73324.31</td>
    <td align="right">   97906.46</td>
    <td align="right">   72533.96</td>
    <td align="right">   25372.50</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    9180.12</td>
    <td align="right">      93.11</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   23616.64</td>
    <td align="right">   31637.67</td>
    <td align="right">   23454.45</td>
    <td align="right">    8183.22</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2969.63</td>
    <td align="right">      30.12</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   25787.75</td>
    <td align="right">   33657.47</td>
    <td align="right">   24714.94</td>
    <td align="right">    8942.54</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    3178.97</td>
    <td align="right">      32.24</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   23276.29</td>
    <td align="right">   30978.73</td>
    <td align="right">   22920.77</td>
    <td align="right">    8057.95</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    2907.64</td>
    <td align="right">      29.49</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   24049.15</td>
    <td align="right">   32215.43</td>
    <td align="right">   23882.97</td>
    <td align="right">    8332.45</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    3023.62</td>
    <td align="right">      30.67</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   59900.36</td>
    <td align="right">   80197.11</td>
    <td align="right">   59457.38</td>
    <td align="right">   20739.73</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7521.78</td>
    <td align="right">      76.29</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   82591.22</td>
    <td align="right">  110854.65</td>
    <td align="right">   82165.63</td>
    <td align="right">   28689.02</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">   10431.33</td>
    <td align="right">     105.80</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   44662.64</td>
    <td align="right">   59164.49</td>
    <td align="right">   43694.24</td>
    <td align="right">   15470.25</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    5561.30</td>
    <td align="right">      56.41</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   48214.29</td>
    <td align="right">   64315.97</td>
    <td align="right">   47629.98</td>
    <td align="right">   16685.99</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    6032.35</td>
    <td align="right">      61.18</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   78188.34</td>
    <td align="right">  132119.38</td>
    <td align="right">   99808.18</td>
    <td align="right">   32311.19</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   15808.65</td>
    <td align="right">     160.34</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62043.09</td>
    <td align="right">   83129.67</td>
    <td align="right">   61626.16</td>
    <td align="right">   21503.52</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7804.88</td>
    <td align="right">      79.16</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   60262.99</td>
    <td align="right">   80389.55</td>
    <td align="right">   59533.79</td>
    <td align="right">   20855.76</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    7539.90</td>
    <td align="right">      76.47</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  121244.64</td>
    <td align="right">  161792.26</td>
    <td align="right">  119834.06</td>
    <td align="right">   41958.19</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">   15173.22</td>
    <td align="right">     153.90</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   75797.61</td>
    <td align="right">  100973.14</td>
    <td align="right">   74736.20</td>
    <td align="right">   26236.94</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    9474.53</td>
    <td align="right">      96.10</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   72071.82</td>
    <td align="right">   96732.76</td>
    <td align="right">   71698.68</td>
    <td align="right">   25034.08</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    9102.14</td>
    <td align="right">      92.32</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   40090.22</td>
    <td align="right">   53714.45</td>
    <td align="right">   39819.98</td>
    <td align="right">   13894.47</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    5042.99</td>
    <td align="right">      51.15</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   42089.19</td>
    <td align="right">   56143.12</td>
    <td align="right">   41576.82</td>
    <td align="right">   14566.30</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    5265.86</td>
    <td align="right">      53.41</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   67795.17</td>
    <td align="right">  115998.00</td>
    <td align="right">   87776.44</td>
    <td align="right">   28221.56</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   14117.15</td>
    <td align="right">     143.18</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   54091.18</td>
    <td align="right">   72474.69</td>
    <td align="right">   53727.40</td>
    <td align="right">   18747.28</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    6804.43</td>
    <td align="right">      69.01</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   52612.32</td>
    <td align="right">   70181.13</td>
    <td align="right">   51973.01</td>
    <td align="right">   18208.12</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    6582.50</td>
    <td align="right">      66.76</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  105674.70</td>
    <td align="right">  141009.41</td>
    <td align="right">  104439.16</td>
    <td align="right">   36570.24</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">   13224.33</td>
    <td align="right">     134.13</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   66198.91</td>
    <td align="right">   88183.71</td>
    <td align="right">   65269.23</td>
    <td align="right">   22914.49</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    8274.54</td>
    <td align="right">      83.93</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11422.12</td>
    <td align="right">   15029.91</td>
    <td align="right">   11071.03</td>
    <td align="right">    3958.87</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    1415.79</td>
    <td align="right">      14.36</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7918.25</td>
    <td align="right">   10608.68</td>
    <td align="right">    7864.54</td>
    <td align="right">    2744.14</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     995.94</td>
    <td align="right">      10.10</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7599.88</td>
    <td align="right">   10137.84</td>
    <td align="right">    7507.68</td>
    <td align="right">    2630.17</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     950.86</td>
    <td align="right">       9.64</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15873.40</td>
    <td align="right">   21183.24</td>
    <td align="right">   15690.11</td>
    <td align="right">    5493.13</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">    1986.57</td>
    <td align="right">      20.15</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   54084.00</td>
    <td align="right">   53435.87</td>
    <td align="right">   35948.01</td>
    <td align="right">   17487.86</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">    5315.84</td>
    <td align="right">      53.92</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  888277.05</td>
    <td align="right"> 1016758.78</td>
    <td align="right">  697218.24</td>
    <td align="right">  319540.55</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">  105085.99</td>
    <td align="right">    1065.84</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  284325.97</td>
    <td align="right">  294874.75</td>
    <td align="right">  197918.12</td>
    <td align="right">   96956.63</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">   30713.54</td>
    <td align="right">     311.51</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  885165.39</td>
    <td align="right"> 1012453.78</td>
    <td align="right">  694220.10</td>
    <td align="right">  318233.68</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">  104599.91</td>
    <td align="right">    1060.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  687147.31</td>
    <td align="right">  785475.47</td>
    <td align="right">  538387.85</td>
    <td align="right">  247087.63</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">   81218.00</td>
    <td align="right">     823.76</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  155263.84</td>
    <td align="right">  145901.50</td>
    <td align="right">   96314.11</td>
    <td align="right">   49587.39</td>
    <td align="right">       0.66</td>
    <td align="right">-</td>
    <td align="right">   15380.58</td>
    <td align="right">     156.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   29031.05</td>
    <td align="right">   23190.39</td>
    <td align="right">   15095.11</td>
    <td align="right">    8095.28</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    2407.51</td>
    <td align="right">      24.42</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  891084.90</td>
    <td align="right"> 1020753.25</td>
    <td align="right">  700086.15</td>
    <td align="right">  320667.10</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">  105496.88</td>
    <td align="right">    1070.01</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  215385.90</td>
    <td align="right">  171959.16</td>
    <td align="right">  111563.87</td>
    <td align="right">   60395.29</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">   18237.29</td>
    <td align="right">     184.97</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  214531.74</td>
    <td align="right">  171277.22</td>
    <td align="right">  111121.44</td>
    <td align="right">   60155.78</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">   18164.97</td>
    <td align="right">     184.24</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  138914.53</td>
    <td align="right">  111626.40</td>
    <td align="right">   72457.92</td>
    <td align="right">   39168.48</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">   11840.27</td>
    <td align="right">     120.09</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  119514.48</td>
    <td align="right">   96091.17</td>
    <td align="right">   62605.22</td>
    <td align="right">   33485.95</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    9952.65</td>
    <td align="right">     100.95</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9474.13</td>
    <td align="right">    7568.06</td>
    <td align="right">    4926.21</td>
    <td align="right">    2641.85</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">     785.68</td>
    <td align="right">       7.97</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  701184.75</td>
    <td align="right">  735907.85</td>
    <td align="right">  495149.10</td>
    <td align="right">  240758.75</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">   76507.17</td>
    <td align="right">     775.98</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  132653.33</td>
    <td align="right">  132724.48</td>
    <td align="right">   88508.05</td>
    <td align="right">   44216.43</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">   13876.54</td>
    <td align="right">     140.74</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6376.93</td>
    <td align="right">    5105.72</td>
    <td align="right">    1271.21</td>
    <td align="right">       0.80</td>
    <td align="right">       3.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6068.9</td>
    <td align="right">       2.93</td>
    <td align="right">      10.01</td>
    <td align="right">      10.54</td>
    <td align="right">      10.01</td>
    <td align="right">        9.9</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/hv (39565 W) - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6006.8</td>
    <td align="right">       2.82</td>
    <td align="right">       9.62</td>
    <td align="right">      10.11</td>
    <td align="right">       9.89</td>
    <td align="right">        9.4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13013.33</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     272.64</td>
    <td align="right">     273.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      87.89</td>
    <td align="right">      88.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     113.51</td>
    <td align="right">     113.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1394.65</td>
    <td align="right">    1398.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      87.95</td>
    <td align="right">      88.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2859.51</td>
    <td align="right">    2866.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     482.01</td>
    <td align="right">     482.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27095.04</td>
    <td align="right">   25617.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     642.74</td>
    <td align="right">     608.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     635.70</td>
    <td align="right">     601.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1704.95</td>
    <td align="right">    1611.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12268.34</td>
    <td align="right">   11599.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33752.37</td>
    <td align="right">   31912.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     726.29</td>
    <td align="right">     687.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12328.01</td>
    <td align="right">   11655.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3079.80</td>
    <td align="right">    2912.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7645.32</td>
    <td align="right">    7228.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11869.94</td>
    <td align="right">   11222.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11861.50</td>
    <td align="right">   11214.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   42728.61</td>
    <td align="right">   40397.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2928.63</td>
    <td align="right">    2769.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6149.04</td>
    <td align="right">    5818.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6776.78</td>
    <td align="right">    6410.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4227.36</td>
    <td align="right">    3996.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5497.95</td>
    <td align="right">    5198.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2560.29</td>
    <td align="right">    2420.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   58143.28</td>
    <td align="right">   54972.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40848.12</td>
    <td align="right">   38620.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   49816.42</td>
    <td align="right">   47099.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39866.55</td>
    <td align="right">   37692.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7000.44</td>
    <td align="right">    6624.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  118866.59</td>
    <td align="right">  112383.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  173277.88</td>
    <td align="right">  163827.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  116719.33</td>
    <td align="right">  110353.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  156871.81</td>
    <td align="right">  148316.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1733.04</td>
    <td align="right">    1638.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   65218.93</td>
    <td align="right">   61662.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1939.71</td>
    <td align="right">    1833.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2307.15</td>
    <td align="right">    2181.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31446.62</td>
    <td align="right">   29731.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   86943.69</td>
    <td align="right">   82201.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2182.66</td>
    <td align="right">    2063.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31559.04</td>
    <td align="right">   29837.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3095.25</td>
    <td align="right">    2927.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7690.48</td>
    <td align="right">    7271.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11947.52</td>
    <td align="right">   11295.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11932.50</td>
    <td align="right">   11281.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   43009.57</td>
    <td align="right">   40663.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2946.81</td>
    <td align="right">    2786.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6185.71</td>
    <td align="right">    5853.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6820.86</td>
    <td align="right">    6452.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4291.40</td>
    <td align="right">    4057.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5560.88</td>
    <td align="right">    5257.58</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2591.14</td>
    <td align="right">    2449.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   58555.73</td>
    <td align="right">   55362.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   41142.24</td>
    <td align="right">   38898.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50155.39</td>
    <td align="right">   47420.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40130.69</td>
    <td align="right">   37942.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7042.13</td>
    <td align="right">    6663.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  119729.15</td>
    <td align="right">  113199.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  174603.36</td>
    <td align="right">  165080.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  117500.87</td>
    <td align="right">  111092.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  158005.01</td>
    <td align="right">  149387.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1749.40</td>
    <td align="right">    1653.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2418.16</td>
    <td align="right">    2286.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6009.88</td>
    <td align="right">    5682.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9340.81</td>
    <td align="right">    8831.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9325.25</td>
    <td align="right">    8816.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33634.39</td>
    <td align="right">   31799.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2304.56</td>
    <td align="right">    2179.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4838.52</td>
    <td align="right">    4578.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5335.34</td>
    <td align="right">    5047.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3388.32</td>
    <td align="right">    3203.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4365.56</td>
    <td align="right">    4127.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2035.91</td>
    <td align="right">    1924.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45801.93</td>
    <td align="right">   43304.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   32177.54</td>
    <td align="right">   30422.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39224.04</td>
    <td align="right">   37084.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31379.63</td>
    <td align="right">   29668.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5508.27</td>
    <td align="right">    5212.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   93663.05</td>
    <td align="right">   88554.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  136626.35</td>
    <td align="right">  129174.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   91885.67</td>
    <td align="right">   86874.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  123614.62</td>
    <td align="right">  116872.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1371.20</td>
    <td align="right">    1296.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3651.50</td>
    <td align="right">    3983.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1019.58</td>
    <td align="right">    1113.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1055.20</td>
    <td align="right">    1152.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4937.79</td>
    <td align="right">    5389.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1153.00</td>
    <td align="right">    1259.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6439.09</td>
    <td align="right">    7026.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6717.51</td>
    <td align="right">    7330.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3505.99</td>
    <td align="right">    3827.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3165.70</td>
    <td align="right">    3455.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3037.92</td>
    <td align="right">    3316.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3512.59</td>
    <td align="right">    3834.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5309.92</td>
    <td align="right">    5795.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6724.61</td>
    <td align="right">    7338.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6759.24</td>
    <td align="right">    7375.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3152.45</td>
    <td align="right">    3441.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3473.84</td>
    <td align="right">    3792.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3370.84</td>
    <td align="right">    3679.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3656.30</td>
    <td align="right">    3991.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1297.20</td>
    <td align="right">    1227.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1267.73</td>
    <td align="right">    1198.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   95734.09</td>
    <td align="right">   90512.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1462.69</td>
    <td align="right">    1383.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25182.73</td>
    <td align="right">   27473.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7330.82</td>
    <td align="right">    8008.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6840.00</td>
    <td align="right">    7472.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39453.09</td>
    <td align="right">   43062.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8296.89</td>
    <td align="right">    9063.67</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53460.42</td>
    <td align="right">   58335.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   55431.31</td>
    <td align="right">   60484.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28224.58</td>
    <td align="right">   30809.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26281.84</td>
    <td align="right">   28689.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26137.57</td>
    <td align="right">   28531.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25758.63</td>
    <td align="right">   28117.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53800.56</td>
    <td align="right">   58705.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   57483.84</td>
    <td align="right">   62725.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29231.21</td>
    <td align="right">   31906.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27552.30</td>
    <td align="right">   30074.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27884.58</td>
    <td align="right">   30437.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27665.12</td>
    <td align="right">   30198.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40238.78</td>
    <td align="right">   43918.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3061.40</td>
    <td align="right">    2895.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7589.53</td>
    <td align="right">    7175.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11772.84</td>
    <td align="right">   11130.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11774.39</td>
    <td align="right">   11132.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   42379.54</td>
    <td align="right">   40067.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2903.34</td>
    <td align="right">    2745.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6098.44</td>
    <td align="right">    5770.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6724.61</td>
    <td align="right">    6361.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4146.95</td>
    <td align="right">    3920.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5420.84</td>
    <td align="right">    5125.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2517.22</td>
    <td align="right">    2379.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   57631.69</td>
    <td align="right">   54488.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40485.50</td>
    <td align="right">   38277.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   49403.49</td>
    <td align="right">   46709.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39544.29</td>
    <td align="right">   37387.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6942.92</td>
    <td align="right">    6569.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  117797.20</td>
    <td align="right">  111372.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  171636.35</td>
    <td align="right">  162275.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  115769.88</td>
    <td align="right">  109455.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  155502.07</td>
    <td align="right">  147020.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1712.85</td>
    <td align="right">    1619.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25344.72</td>
    <td align="right">   27650.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7365.22</td>
    <td align="right">    8045.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6881.66</td>
    <td align="right">    7517.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39105.36</td>
    <td align="right">   42682.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8335.83</td>
    <td align="right">    9106.19</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   56051.67</td>
    <td align="right">   61163.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   55698.69</td>
    <td align="right">   60776.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28747.84</td>
    <td align="right">   31379.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25393.28</td>
    <td align="right">   27718.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27131.73</td>
    <td align="right">   29616.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25521.81</td>
    <td align="right">   27859.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   55506.12</td>
    <td align="right">   60566.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   57352.57</td>
    <td align="right">   62581.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28503.18</td>
    <td align="right">   31111.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25471.09</td>
    <td align="right">   27804.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27960.38</td>
    <td align="right">   30520.19</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28419.49</td>
    <td align="right">   31020.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   41545.30</td>
    <td align="right">   45343.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16343.68</td>
    <td align="right">   15453.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1207.11</td>
    <td align="right">    1142.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1360.92</td>
    <td align="right">    1287.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1850.62</td>
    <td align="right">    1750.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   67165.99</td>
    <td align="right">   63502.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1367.95</td>
    <td align="right">    1294.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8435.30</td>
    <td align="right">    7975.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6581.95</td>
    <td align="right">    6222.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2489.54</td>
    <td align="right">    2355.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  107341.85</td>
    <td align="right">  101488.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5623.24</td>
    <td align="right">    5319.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6811.39</td>
    <td align="right">    6441.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   49263.19</td>
    <td align="right">   53767.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6328.01</td>
    <td align="right">    5986.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31994.80</td>
    <td align="right">   34910.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33576.21</td>
    <td align="right">   36635.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  145942.48</td>
    <td align="right">  159263.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40451.65</td>
    <td align="right">   44137.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8875.64</td>
    <td align="right">    8396.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39608.50</td>
    <td align="right">   43217.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  166842.92</td>
    <td align="right">  182084.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50542.99</td>
    <td align="right">   55163.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
