    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   94378.77</td>
    <td align="right">   89232.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4857.54</td>
    <td align="right">    4595.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5914.27</td>
    <td align="right">    5593.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   43305.86</td>
    <td align="right">   47265.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5466.12</td>
    <td align="right">    5170.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28105.49</td>
    <td align="right">   30666.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29497.61</td>
    <td align="right">   32185.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  128102.25</td>
    <td align="right">  139795.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35533.20</td>
    <td align="right">   38770.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7678.04</td>
    <td align="right">    7263.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34800.47</td>
    <td align="right">   37971.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  146467.02</td>
    <td align="right">  159847.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   44436.86</td>
    <td align="right">   48499.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19048.73</td>
    <td align="right">   18009.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34332.19</td>
    <td align="right">   32459.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18951.48</td>
    <td align="right">   17917.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2941.32</td>
    <td align="right">    2780.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4151.96</td>
    <td align="right">    3925.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7473.79</td>
    <td align="right">    8156.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12051.20</td>
    <td align="right">   11393.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3321.12</td>
    <td align="right">    3139.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5283.53</td>
    <td align="right">    5764.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3498.22</td>
    <td align="right">    3307.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5187.56</td>
    <td align="right">    5660.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22850.01</td>
    <td align="right">   24936.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   41142.71</td>
    <td align="right">   32728.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CAV_BAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  385270.49</td>
    <td align="right">  263842.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  139948.56</td>
    <td align="right">   87587.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  386342.07</td>
    <td align="right">  264056.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  300960.31</td>
    <td align="right">  205390.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   65417.91</td>
    <td align="right">   40942.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35677.48</td>
    <td align="right">   22333.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  385211.70</td>
    <td align="right">  264139.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  260733.92</td>
    <td align="right">  163213.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  259699.92</td>
    <td align="right">  162566.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  169555.35</td>
    <td align="right">  106137.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  148360.93</td>
    <td align="right">   92870.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11643.15</td>
    <td align="right">    7288.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  352171.76</td>
    <td align="right">  220407.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   61630.22</td>
    <td align="right">   38571.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.22</td>
    <td align="right">     129.74</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.32</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.05</td>
    <td align="right">      27.64</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       6.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.07</td>
    <td align="right">      39.01</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       4.83</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.43</td>
    <td align="right">     258.43</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.05</td>
    <td align="right">      31.26</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       5.71</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.50</td>
    <td align="right">     297.16</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.53</td>
    <td align="right">     317.80</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.16</td>
    <td align="right">      95.04</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.14</td>
    <td align="right">      85.82</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.14</td>
    <td align="right">      82.35</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.95</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.16</td>
    <td align="right">      95.22</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.50</td>
    <td align="right">     297.99</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.51</td>
    <td align="right">     302.23</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.67</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.56</td>
    <td align="right">     333.82</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.62</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.23</td>
    <td align="right">     135.81</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.27</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.20</td>
    <td align="right">     118.30</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.43</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.21</td>
    <td align="right">     123.59</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.38</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.21</td>
    <td align="right">     124.60</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.37</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.33</td>
    <td align="right">     791.19</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.33</td>
    <td align="right">     198.72</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.93</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.37</td>
    <td align="right">     221.54</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.99</td>
    <td align="right">    2369.41</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.38</td>
    <td align="right">     224.91</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.85</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.65</td>
    <td align="right">    2762.13</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.01</td>
    <td align="right">    2975.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.29</td>
    <td align="right">     765.11</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.20</td>
    <td align="right">     712.44</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.36</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.19</td>
    <td align="right">     708.54</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.36</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.18</td>
    <td align="right">     698.27</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.37</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.72</td>
    <td align="right">    2806.07</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.16</td>
    <td align="right">    3067.61</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.65</td>
    <td align="right">     982.45</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.61</td>
    <td align="right">     957.65</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.64</td>
    <td align="right">     976.34</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.81</td>
    <td align="right">    1074.99</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.30</td>
    <td align="right">    2552.91</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.31</td>
    <td align="right">     777.87</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.34</td>
    <td align="right">     199.66</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.93</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.37</td>
    <td align="right">     218.81</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.87</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.00</td>
    <td align="right">    2374.88</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.38</td>
    <td align="right">     225.97</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.45</td>
    <td align="right">    2644.12</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.94</td>
    <td align="right">    2935.08</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.31</td>
    <td align="right">     779.29</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.16</td>
    <td align="right">     688.37</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.37</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.24</td>
    <td align="right">     735.48</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.35</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.16</td>
    <td align="right">     691.85</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.37</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.72</td>
    <td align="right">    2805.37</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.11</td>
    <td align="right">    3038.52</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.66</td>
    <td align="right">     983.47</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.70</td>
    <td align="right">    1011.78</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.61</td>
    <td align="right">     956.94</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.69</td>
    <td align="right">    1001.49</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.20</td>
    <td align="right">    2494.40</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.79</td>
    <td align="right">    3439.53</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.06</td>
    <td align="right">    1815.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.35</td>
    <td align="right">    1993.26</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       6.66</td>
    <td align="right">    3956.22</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.35</td>
    <td align="right">    2583.55</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.19</td>
    <td align="right">    2491.45</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       8.44</td>
    <td align="right">    5016.74</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.26</td>
    <td align="right">    3123.20</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.05</td>
    <td align="right">    3001.44</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.81</td>
    <td align="right">    1669.40</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.93</td>
    <td align="right">    1739.87</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.84</td>
    <td align="right">    3472.61</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.79</td>
    <td align="right">    2252.43</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.66</td>
    <td align="right">    2174.95</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       7.36</td>
    <td align="right">    4372.05</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.59</td>
    <td align="right">    2727.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.77</td>
    <td align="right">     456.90</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.50</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.55</td>
    <td align="right">     329.72</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.63</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.53</td>
    <td align="right">     314.18</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.11</td>
    <td align="right">     656.89</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.38</td>
    <td align="right">FCU Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       2.01</td>
    <td align="right">    2224.32</td>
    <td align="right">    1107.55</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">CAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">CAV_BAS</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      40.30</td>
    <td align="right">   89943.11</td>
    <td align="right">    2232.08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      10.90</td>
    <td align="right">   24530.11</td>
    <td align="right">    2250.88</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.63</td>
    <td align="right">    1389.92</td>
    <td align="right">      40.12</td>
    <td align="right">   89179.26</td>
    <td align="right">    2222.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      31.08</td>
    <td align="right">   69673.24</td>
    <td align="right">    2241.44</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1389.92</td>
    <td align="right">       5.09</td>
    <td align="right">   11637.92</td>
    <td align="right">    2284.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.77</td>
    <td align="right">     866.46</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.44</td>
    <td align="right">DOAS Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      40.48</td>
    <td align="right">   90348.94</td>
    <td align="right">    2232.08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       5.65</td>
    <td align="right">    9585.82</td>
    <td align="right">    1696.26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">DOAS Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       5.63</td>
    <td align="right">    9547.81</td>
    <td align="right">    1696.26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">DOAS Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       3.67</td>
    <td align="right">    6281.25</td>
    <td align="right">    1709.21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">DOAS Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       3.22</td>
    <td align="right">    3442.05</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">DOAS Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.25</td>
    <td align="right">     282.76</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       2.02</td>
    <td align="right">DOAS Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      27.42</td>
    <td align="right">   61469.66</td>
    <td align="right">    2241.44</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1389.92</td>
    <td align="right">       4.80</td>
    <td align="right">   10964.09</td>
    <td align="right">    2284.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">VAV System Fans</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       0.39</td>
    <td align="right">     649.23</td>
    <td align="right">    1685.32</td>
    <td align="right">       1.00</td>
    <td align="right">       1.70</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">BOOSTER SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  134508.01</td>
    <td align="right">   0.335739</td>
    <td align="right">   60028.19</td>
    <td align="right">  178794.44</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   44836.00</td>
    <td align="right">   0.335739</td>
    <td align="right">   20199.96</td>
    <td align="right">   60165.75</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000057</td>
    <td align="right">       2.52</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  148556.63</td>
    <td align="right">   0.397118</td>
    <td align="right">   77766.11</td>
    <td align="right">  195826.38</td>
    <td align="right">       0.97</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000341</td>
    <td align="right">      15.10</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000341</td>
    <td align="right">      15.10</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000320</td>
    <td align="right">      14.16</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000341</td>
    <td align="right">      15.10</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000476</td>
    <td align="right">      21.08</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000638</td>
    <td align="right">      28.24</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000333</td>
    <td align="right">      14.73</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.002768</td>
    <td align="right">     121.30</td>
    <td align="right">   43820.63</td>
    <td align="right">       0.87</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.206975</td>
    <td align="right">   49341.42</td>
    <td align="right">  238392.59</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.001931</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.02</td>
    <td align="right">    7999.96</td>
    <td align="right">       1.00</td>
    <td align="right">      19.27</td>
    <td align="right">       0.88</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">  747331.23</td>
    <td align="right">       0.80</td>
    <td align="right">       0.62</td>
    <td align="right">       0.47</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 3</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 4</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 5</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right"> 1317922.16</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 6</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 9462670.53</td>
    <td align="right">       0.81</td>
    <td align="right"> 9462670.53</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 2</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 3</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 4</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 5</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 6</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       2.56</td>
    <td align="right">    2788.92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">     925.52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1195.29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.22</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     836.52</td>
    <td align="right">    5893.56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">     926.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.56</td>
    <td align="right">       0.45</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1773.64</td>
    <td align="right">   11454.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.84</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.84</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     404.01</td>
    <td align="right">    4388.80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   18029.58</td>
    <td align="right">   12343.41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.45</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     267.05</td>
    <td align="right">    1098.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     301.20</td>
    <td align="right">    1405.79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1132.89</td>
    <td align="right">    1268.43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    8159.83</td>
    <td align="right">    8800.56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.64</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.74</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   21933.49</td>
    <td align="right">   34433.41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.52</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.26</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     294.01</td>
    <td align="right">    1236.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    8199.39</td>
    <td align="right">    9239.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1870.45</td>
    <td align="right">    2536.93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5077.34</td>
    <td align="right">    2092.43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7883.40</td>
    <td align="right">    8056.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7877.83</td>
    <td align="right">    3485.94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   28517.45</td>
    <td align="right">   36604.17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1781.85</td>
    <td align="right">    4556.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1997.78</td>
    <td align="right">    8651.57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3207.18</td>
    <td align="right">   11637.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.40</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2801.78</td>
    <td align="right">    9654.53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3654.63</td>
    <td align="right">    9749.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1700.23</td>
    <td align="right">    4629.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   38615.65</td>
    <td align="right">   63269.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.63</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.31</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   27125.08</td>
    <td align="right">   29381.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.15</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   33076.02</td>
    <td align="right">   59500.48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26474.03</td>
    <td align="right">   22432.48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.64</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.82</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2232.16</td>
    <td align="right">    9821.72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   79073.45</td>
    <td align="right">  138631.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.14</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  115350.64</td>
    <td align="right">  127550.28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.33</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.66</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   77653.71</td>
    <td align="right">  137098.84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.03</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.01</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  104449.94</td>
    <td align="right">   60995.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.67</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1152.23</td>
    <td align="right">    2501.98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.38</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   43373.65</td>
    <td align="right">   28009.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1263.76</td>
    <td align="right">    2584.42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1541.36</td>
    <td align="right">    3362.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   20906.95</td>
    <td align="right">   22111.02</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       1.45</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   58054.58</td>
    <td align="right">   78247.86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.72</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.86</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.08</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1407.06</td>
    <td align="right">    2910.56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   20981.49</td>
    <td align="right">   22978.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.84</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1883.47</td>
    <td align="right">    2525.19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5107.30</td>
    <td align="right">    2077.81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7934.88</td>
    <td align="right">    8019.53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7924.93</td>
    <td align="right">    3461.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   28706.32</td>
    <td align="right">   36463.40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1801.53</td>
    <td align="right">    4536.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2027.72</td>
    <td align="right">    8623.22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3245.02</td>
    <td align="right">   11598.56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.40</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2844.68</td>
    <td align="right">    9615.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.70</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3696.76</td>
    <td align="right">    9705.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1721.01</td>
    <td align="right">    4609.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   38889.31</td>
    <td align="right">   63073.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.61</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.31</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   27320.24</td>
    <td align="right">   29247.21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.14</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   33300.96</td>
    <td align="right">   59271.14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26649.30</td>
    <td align="right">   22279.06</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.63</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2266.35</td>
    <td align="right">    9789.65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   79645.65</td>
    <td align="right">  138223.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.11</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  116229.92</td>
    <td align="right">  126965.34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.28</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.64</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   78172.19</td>
    <td align="right">  136588.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.99</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.99</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  105201.68</td>
    <td align="right">   60616.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.70</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1163.19</td>
    <td align="right">    2490.14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1473.32</td>
    <td align="right">    1955.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3991.18</td>
    <td align="right">    1605.38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6203.61</td>
    <td align="right">    6212.90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.45</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6193.31</td>
    <td align="right">    2674.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   22449.84</td>
    <td align="right">   28263.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.03</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1414.49</td>
    <td align="right">    3514.67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1598.12</td>
    <td align="right">    6687.64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.46</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2548.74</td>
    <td align="right">    8994.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.62</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2246.62</td>
    <td align="right">    7451.50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2902.32</td>
    <td align="right">    7518.38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.55</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1352.35</td>
    <td align="right">    3571.18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   30418.81</td>
    <td align="right">   48926.59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.79</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   21367.19</td>
    <td align="right">   22658.26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.66</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.08</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26042.95</td>
    <td align="right">   45947.67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.68</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   20837.96</td>
    <td align="right">   17222.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.26</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.63</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1786.60</td>
    <td align="right">    7592.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.52</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       0.52</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   62305.07</td>
    <td align="right">  107238.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.84</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       3.92</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       0.93</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   90947.46</td>
    <td align="right">   98357.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.19</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       3.60</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.02</td>
    <td align="right">       0.53</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   61129.70</td>
    <td align="right">  105895.91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.74</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       3.87</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       1.69</td>
    <td align="right">       0.88</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   82302.29</td>
    <td align="right">   46879.53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.84</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     911.76</td>
    <td align="right">    1928.66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3651.50</td>
    <td align="right">    2985.93</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     756.70</td>
    <td align="right">     353.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     487.87</td>
    <td align="right">     304.32</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     862.94</td>
    <td align="right">     528.13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     865.02</td>
    <td align="right">     400.10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     744.97</td>
    <td align="right">     457.55</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     744.71</td>
    <td align="right">     457.53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     657.65</td>
    <td align="right">     402.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     658.47</td>
    <td align="right">     402.14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     658.72</td>
    <td align="right">     402.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     657.64</td>
    <td align="right">     402.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1196.68</td>
    <td align="right">     732.85</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     744.77</td>
    <td align="right">     457.57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     744.68</td>
    <td align="right">     457.52</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     658.49</td>
    <td align="right">     402.14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     657.71</td>
    <td align="right">     402.20</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     657.94</td>
    <td align="right">     402.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     657.35</td>
    <td align="right">     402.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     666.13</td>
    <td align="right">    1339.07</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     787.91</td>
    <td align="right">    1673.09</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       0.71</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   63717.53</td>
    <td align="right">   65762.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.40</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     741.86</td>
    <td align="right">    1511.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   25182.73</td>
    <td align="right">   18208.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6056.58</td>
    <td align="right">    1287.64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4021.52</td>
    <td align="right">    2434.49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6904.33</td>
    <td align="right">    4225.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6924.12</td>
    <td align="right">    1446.95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5958.55</td>
    <td align="right">    3659.83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5956.77</td>
    <td align="right">    3660.09</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5261.30</td>
    <td align="right">    3217.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5265.50</td>
    <td align="right">    3217.34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5267.26</td>
    <td align="right">    3217.49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5267.98</td>
    <td align="right">    3217.25</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5958.44</td>
    <td align="right">    3660.21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5955.59</td>
    <td align="right">    3660.26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5259.43</td>
    <td align="right">    3217.60</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5262.62</td>
    <td align="right">    3217.59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5262.11</td>
    <td align="right">    3217.45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5262.65</td>
    <td align="right">    3217.40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6902.89</td>
    <td align="right">    4225.15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1854.42</td>
    <td align="right">    2548.98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5040.32</td>
    <td align="right">    2106.41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7818.98</td>
    <td align="right">    8096.79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7820.03</td>
    <td align="right">    3509.54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   28282.77</td>
    <td align="right">   36806.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1754.57</td>
    <td align="right">    4577.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1960.15</td>
    <td align="right">    8681.17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3160.59</td>
    <td align="right">   11678.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.40</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2747.90</td>
    <td align="right">    9695.29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3603.01</td>
    <td align="right">    9794.59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.72</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1671.38</td>
    <td align="right">    4650.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   38276.20</td>
    <td align="right">   63494.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.64</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.32</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26884.47</td>
    <td align="right">   29528.29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.16</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   32801.99</td>
    <td align="right">   59754.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.37</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26260.18</td>
    <td align="right">   22593.66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2189.22</td>
    <td align="right">    9855.22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   78364.01</td>
    <td align="right">  139094.06</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.17</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  114261.62</td>
    <td align="right">  128179.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.37</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.69</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   77023.78</td>
    <td align="right">  137657.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.07</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.03</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  103540.79</td>
    <td align="right">   61361.66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.63</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.31</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1138.72</td>
    <td align="right">    2514.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   25344.72</td>
    <td align="right">   17902.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6057.22</td>
    <td align="right">    1249.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4021.94</td>
    <td align="right">    2434.49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6904.98</td>
    <td align="right">    4225.05</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6924.86</td>
    <td align="right">    1403.51</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5956.97</td>
    <td align="right">    3660.49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5956.55</td>
    <td align="right">    3660.23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5260.31</td>
    <td align="right">    3217.56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5268.39</td>
    <td align="right">    3217.40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5263.70</td>
    <td align="right">    3217.62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5268.24</td>
    <td align="right">    3217.33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5957.29</td>
    <td align="right">    3660.35</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5955.65</td>
    <td align="right">    3660.23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5260.83</td>
    <td align="right">    3217.63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5268.41</td>
    <td align="right">    3217.08</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5261.92</td>
    <td align="right">    3217.51</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5260.91</td>
    <td align="right">    3217.48</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6900.68</td>
    <td align="right">    4225.15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   10308.76</td>
    <td align="right">   11629.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.85</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     423.83</td>
    <td align="right">    1954.46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     767.54</td>
    <td align="right">    2193.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     959.23</td>
    <td align="right">   51095.77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.60</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.80</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       0.49</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   44701.81</td>
    <td align="right">   54191.56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.98</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     471.50</td>
    <td align="right">    2209.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5603.81</td>
    <td align="right">    7925.97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4374.63</td>
    <td align="right">    7396.97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     689.18</td>
    <td align="right">    7651.04</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.51</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       2.27</td>
    <td align="right">       0.91</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   70979.91</td>
    <td align="right">   67858.96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.96</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2611.88</td>
    <td align="right">    7035.74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.48</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4015.99</td>
    <td align="right">    9258.26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       0.41</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    9183.08</td>
    <td align="right">    5628.53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2908.77</td>
    <td align="right">    7953.26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.55</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2967.35</td>
    <td align="right">    1926.62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2966.77</td>
    <td align="right">    1826.64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       0.98</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   21769.29</td>
    <td align="right">   13364.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.17</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3832.57</td>
    <td align="right">    2359.04</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3891.12</td>
    <td align="right">    8159.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.44</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.17</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3832.90</td>
    <td align="right">    2359.02</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       2.41</td>
    <td align="right">       1.26</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   28140.66</td>
    <td align="right">   17261.38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       0.41</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    9181.09</td>
    <td align="right">    5628.75</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   62408.12</td>
    <td align="right">   59115.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.16</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2305.12</td>
    <td align="right">    6140.40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3540.70</td>
    <td align="right">    8082.80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    8034.88</td>
    <td align="right">    4924.96</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2567.47</td>
    <td align="right">    6941.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.48</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2596.39</td>
    <td align="right">    1598.33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2595.89</td>
    <td align="right">    1598.31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       0.86</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   19047.70</td>
    <td align="right">   11694.08</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.86</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3353.44</td>
    <td align="right">    2064.16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3440.46</td>
    <td align="right">    7119.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.52</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3353.73</td>
    <td align="right">    2064.15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       1.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24622.42</td>
    <td align="right">   15103.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    8033.15</td>
    <td align="right">    4925.16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   12657.68</td>
    <td align="right">    9171.54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   22828.15</td>
    <td align="right">   18397.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.63</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   12593.19</td>
    <td align="right">    8889.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.65</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1958.46</td>
    <td align="right">    1485.50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2761.18</td>
    <td align="right">    2007.61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1146.20</td>
    <td align="right">     739.65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    8010.63</td>
    <td align="right">   25897.38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.95</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2211.46</td>
    <td align="right">    1678.65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     478.99</td>
    <td align="right">     294.88</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2327.88</td>
    <td align="right">    1763.84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     479.02</td>
    <td align="right">     294.88</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3515.15</td>
    <td align="right">    2157.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   13289.01</td>
    <td align="right">    4615.37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:06</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">    2425.15</td>
    <td align="right">    2788.92</td>
    <td align="right">      24.02</td>
    <td align="right">      0.177</td>
    <td align="right">      0.204</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">    1039.38</td>
    <td align="right">    1195.29</td>
    <td align="right">      21.44</td>
    <td align="right">      0.076</td>
    <td align="right">      0.087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">    3816.35</td>
    <td align="right">    4388.80</td>
    <td align="right">      12.00</td>
    <td align="right">      0.279</td>
    <td align="right">      0.321</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00891</td>
    <td align="right">      29.16</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">   10733.40</td>
    <td align="right">   12343.41</td>
    <td align="right">      39.52</td>
    <td align="right">      0.785</td>
    <td align="right">      0.903</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">    1222.42</td>
    <td align="right">    1405.79</td>
    <td align="right">      25.22</td>
    <td align="right">      0.089</td>
    <td align="right">      0.103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">    7652.66</td>
    <td align="right">    8800.56</td>
    <td align="right">      71.70</td>
    <td align="right">      0.560</td>
    <td align="right">      0.644</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">   29942.09</td>
    <td align="right">   34433.41</td>
    <td align="right">      34.08</td>
    <td align="right">      2.190</td>
    <td align="right">      2.518</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">    8033.92</td>
    <td align="right">    9239.01</td>
    <td align="right">      75.28</td>
    <td align="right">      0.587</td>
    <td align="right">      0.676</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1819.50</td>
    <td align="right">    2092.43</td>
    <td align="right">     375.38</td>
    <td align="right">      0.133</td>
    <td align="right">      0.153</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    7005.47</td>
    <td align="right">    8056.30</td>
    <td align="right">     903.30</td>
    <td align="right">      0.512</td>
    <td align="right">      0.589</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    3031.25</td>
    <td align="right">    3485.94</td>
    <td align="right">     390.86</td>
    <td align="right">      0.222</td>
    <td align="right">      0.255</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">   31829.71</td>
    <td align="right">   36604.17</td>
    <td align="right">     217.68</td>
    <td align="right">      2.328</td>
    <td align="right">      2.677</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">    3962.57</td>
    <td align="right">    4556.95</td>
    <td align="right">     142.59</td>
    <td align="right">      0.290</td>
    <td align="right">      0.333</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">   10119.65</td>
    <td align="right">   11637.60</td>
    <td align="right">     208.78</td>
    <td align="right">      0.700</td>
    <td align="right">      0.805</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8395.24</td>
    <td align="right">    9654.53</td>
    <td align="right">     138.56</td>
    <td align="right">      0.614</td>
    <td align="right">      0.706</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    8477.48</td>
    <td align="right">    9749.11</td>
    <td align="right">     139.92</td>
    <td align="right">      0.620</td>
    <td align="right">      0.713</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    4025.82</td>
    <td align="right">    4629.69</td>
    <td align="right">     144.86</td>
    <td align="right">      0.294</td>
    <td align="right">      0.339</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   55016.70</td>
    <td align="right">   63269.20</td>
    <td align="right">    1476.00</td>
    <td align="right">      4.023</td>
    <td align="right">      4.627</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   25548.87</td>
    <td align="right">   29381.20</td>
    <td align="right">    1102.71</td>
    <td align="right">      1.868</td>
    <td align="right">      2.149</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   51739.55</td>
    <td align="right">   59500.48</td>
    <td align="right">    2082.11</td>
    <td align="right">      3.783</td>
    <td align="right">      4.351</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   19506.50</td>
    <td align="right">   22432.48</td>
    <td align="right">     841.92</td>
    <td align="right">      1.426</td>
    <td align="right">      1.640</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  120548.83</td>
    <td align="right">  138631.16</td>
    <td align="right">     739.47</td>
    <td align="right">      8.815</td>
    <td align="right">     10.138</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  110913.29</td>
    <td align="right">  127550.28</td>
    <td align="right">     382.92</td>
    <td align="right">      8.111</td>
    <td align="right">      9.327</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">  119216.38</td>
    <td align="right">  137098.84</td>
    <td align="right">     719.88</td>
    <td align="right">      8.717</td>
    <td align="right">     10.025</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   53039.65</td>
    <td align="right">   60995.60</td>
    <td align="right">     192.90</td>
    <td align="right">      3.879</td>
    <td align="right">      4.461</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00880</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">    2175.63</td>
    <td align="right">    2501.98</td>
    <td align="right">     153.02</td>
    <td align="right">      0.159</td>
    <td align="right">      0.183</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">   24356.42</td>
    <td align="right">   28009.88</td>
    <td align="right">      89.69</td>
    <td align="right">      1.781</td>
    <td align="right">      2.048</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.381</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">    2923.57</td>
    <td align="right">    3362.10</td>
    <td align="right">      60.32</td>
    <td align="right">      0.200</td>
    <td align="right">      0.230</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">   19226.98</td>
    <td align="right">   22111.02</td>
    <td align="right">     164.83</td>
    <td align="right">      1.406</td>
    <td align="right">      1.617</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">   68041.61</td>
    <td align="right">   78247.86</td>
    <td align="right">      78.33</td>
    <td align="right">      4.976</td>
    <td align="right">      5.722</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.454</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">   19980.95</td>
    <td align="right">   22978.10</td>
    <td align="right">     171.29</td>
    <td align="right">      1.461</td>
    <td align="right">      1.680</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      30.08</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1806.79</td>
    <td align="right">    2077.81</td>
    <td align="right">     372.76</td>
    <td align="right">      0.132</td>
    <td align="right">      0.152</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    6973.50</td>
    <td align="right">    8019.53</td>
    <td align="right">     899.18</td>
    <td align="right">      0.510</td>
    <td align="right">      0.586</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    3009.70</td>
    <td align="right">    3461.16</td>
    <td align="right">     388.08</td>
    <td align="right">      0.220</td>
    <td align="right">      0.253</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">   31707.30</td>
    <td align="right">   36463.40</td>
    <td align="right">     216.84</td>
    <td align="right">      2.319</td>
    <td align="right">      2.666</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">    3944.95</td>
    <td align="right">    4536.69</td>
    <td align="right">     141.95</td>
    <td align="right">      0.288</td>
    <td align="right">      0.332</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">   10085.70</td>
    <td align="right">   11598.56</td>
    <td align="right">     208.08</td>
    <td align="right">      0.698</td>
    <td align="right">      0.802</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8360.98</td>
    <td align="right">    9615.12</td>
    <td align="right">     138.00</td>
    <td align="right">      0.611</td>
    <td align="right">      0.703</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    8439.25</td>
    <td align="right">    9705.13</td>
    <td align="right">     139.29</td>
    <td align="right">      0.617</td>
    <td align="right">      0.710</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    4008.16</td>
    <td align="right">    4609.39</td>
    <td align="right">     144.23</td>
    <td align="right">      0.293</td>
    <td align="right">      0.337</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   54846.84</td>
    <td align="right">   63073.87</td>
    <td align="right">    1471.45</td>
    <td align="right">      4.011</td>
    <td align="right">      4.612</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   25432.35</td>
    <td align="right">   29247.21</td>
    <td align="right">    1097.68</td>
    <td align="right">      1.860</td>
    <td align="right">      2.139</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   51540.12</td>
    <td align="right">   59271.14</td>
    <td align="right">    2074.08</td>
    <td align="right">      3.769</td>
    <td align="right">      4.334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   19373.10</td>
    <td align="right">   22279.06</td>
    <td align="right">     836.16</td>
    <td align="right">      1.417</td>
    <td align="right">      1.629</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  120194.03</td>
    <td align="right">  138223.13</td>
    <td align="right">     737.29</td>
    <td align="right">      8.789</td>
    <td align="right">     10.108</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  110404.64</td>
    <td align="right">  126965.34</td>
    <td align="right">     381.17</td>
    <td align="right">      8.074</td>
    <td align="right">      9.285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">  118772.46</td>
    <td align="right">  136588.33</td>
    <td align="right">     717.20</td>
    <td align="right">      8.685</td>
    <td align="right">      9.988</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   52709.99</td>
    <td align="right">   60616.49</td>
    <td align="right">     191.70</td>
    <td align="right">      3.855</td>
    <td align="right">      4.433</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00880</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">    2165.34</td>
    <td align="right">    2490.14</td>
    <td align="right">     152.30</td>
    <td align="right">      0.158</td>
    <td align="right">      0.182</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1395.98</td>
    <td align="right">    1605.38</td>
    <td align="right">     288.00</td>
    <td align="right">      0.102</td>
    <td align="right">      0.117</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    5402.52</td>
    <td align="right">    6212.90</td>
    <td align="right">     696.62</td>
    <td align="right">      0.395</td>
    <td align="right">      0.454</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2325.28</td>
    <td align="right">    2674.08</td>
    <td align="right">     299.83</td>
    <td align="right">      0.170</td>
    <td align="right">      0.196</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">   24577.23</td>
    <td align="right">   28263.82</td>
    <td align="right">     168.08</td>
    <td align="right">      1.797</td>
    <td align="right">      2.067</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.359</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">    3056.24</td>
    <td align="right">    3514.67</td>
    <td align="right">     109.97</td>
    <td align="right">      0.223</td>
    <td align="right">      0.257</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    7821.30</td>
    <td align="right">    8994.49</td>
    <td align="right">     161.36</td>
    <td align="right">      0.541</td>
    <td align="right">      0.622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    6479.57</td>
    <td align="right">    7451.50</td>
    <td align="right">     106.94</td>
    <td align="right">      0.474</td>
    <td align="right">      0.545</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    6537.73</td>
    <td align="right">    7518.38</td>
    <td align="right">     107.90</td>
    <td align="right">      0.478</td>
    <td align="right">      0.550</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    3105.38</td>
    <td align="right">    3571.18</td>
    <td align="right">     111.74</td>
    <td align="right">      0.227</td>
    <td align="right">      0.261</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   42544.86</td>
    <td align="right">   48926.59</td>
    <td align="right">    1141.40</td>
    <td align="right">      3.111</td>
    <td align="right">      3.578</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.120</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   19702.84</td>
    <td align="right">   22658.26</td>
    <td align="right">     850.39</td>
    <td align="right">      1.441</td>
    <td align="right">      1.657</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   39954.49</td>
    <td align="right">   45947.67</td>
    <td align="right">    1607.85</td>
    <td align="right">      2.921</td>
    <td align="right">      3.360</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.080</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   14976.48</td>
    <td align="right">   17222.95</td>
    <td align="right">     646.40</td>
    <td align="right">      1.095</td>
    <td align="right">      1.259</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">   93250.67</td>
    <td align="right">  107238.27</td>
    <td align="right">     572.02</td>
    <td align="right">      6.819</td>
    <td align="right">      7.842</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.524</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">   85528.42</td>
    <td align="right">   98357.68</td>
    <td align="right">     295.28</td>
    <td align="right">      6.255</td>
    <td align="right">      7.193</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.931</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   92083.40</td>
    <td align="right">  105895.91</td>
    <td align="right">     556.04</td>
    <td align="right">      6.733</td>
    <td align="right">      7.743</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.532</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   40764.81</td>
    <td align="right">   46879.53</td>
    <td align="right">     148.26</td>
    <td align="right">      2.981</td>
    <td align="right">      3.428</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00880</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.884</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">    1677.10</td>
    <td align="right">    1928.66</td>
    <td align="right">     117.96</td>
    <td align="right">      0.123</td>
    <td align="right">      0.141</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     780.66</td>
    <td align="right">     897.76</td>
    <td align="right">      16.11</td>
    <td align="right">      0.057</td>
    <td align="right">      0.066</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.022</td>
    <td align="right">    -304.23</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">    5171.78</td>
    <td align="right">    5947.55</td>
    <td align="right">      47.92</td>
    <td align="right">      0.378</td>
    <td align="right">      0.435</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      25.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.039</td>
    <td align="right">    -527.98</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">    5946.69</td>
    <td align="right">    6838.69</td>
    <td align="right">      63.60</td>
    <td align="right">      0.435</td>
    <td align="right">      0.500</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      25.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.033</td>
    <td align="right">    -457.41</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">    6359.89</td>
    <td align="right">    7313.87</td>
    <td align="right">      68.02</td>
    <td align="right">      0.465</td>
    <td align="right">      0.535</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.033</td>
    <td align="right">    -457.39</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">    1439.89</td>
    <td align="right">    1655.88</td>
    <td align="right">      17.52</td>
    <td align="right">      0.105</td>
    <td align="right">      0.121</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.06</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">    1497.92</td>
    <td align="right">    1722.61</td>
    <td align="right">      18.23</td>
    <td align="right">      0.110</td>
    <td align="right">      0.126</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00912</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.02</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">    1536.09</td>
    <td align="right">    1766.50</td>
    <td align="right">      18.69</td>
    <td align="right">      0.112</td>
    <td align="right">      0.129</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.06</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">    1530.70</td>
    <td align="right">    1760.31</td>
    <td align="right">      18.62</td>
    <td align="right">      0.112</td>
    <td align="right">      0.129</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.07</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">    5962.79</td>
    <td align="right">    6857.20</td>
    <td align="right">      55.25</td>
    <td align="right">      0.436</td>
    <td align="right">      0.501</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.054</td>
    <td align="right">    -732.63</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">    6048.23</td>
    <td align="right">    6955.47</td>
    <td align="right">      64.68</td>
    <td align="right">      0.442</td>
    <td align="right">      0.509</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      25.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.033</td>
    <td align="right">    -457.43</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">    6680.25</td>
    <td align="right">    7682.29</td>
    <td align="right">      71.45</td>
    <td align="right">      0.488</td>
    <td align="right">      0.562</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.033</td>
    <td align="right">    -457.38</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">    2717.43</td>
    <td align="right">    3125.04</td>
    <td align="right">      33.06</td>
    <td align="right">      0.199</td>
    <td align="right">      0.229</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.02</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">    2367.51</td>
    <td align="right">    2722.63</td>
    <td align="right">      28.80</td>
    <td align="right">      0.173</td>
    <td align="right">      0.199</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.08</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">    2473.22</td>
    <td align="right">    2844.21</td>
    <td align="right">      30.09</td>
    <td align="right">      0.181</td>
    <td align="right">      0.208</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.06</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">    2493.51</td>
    <td align="right">    2867.53</td>
    <td align="right">      30.34</td>
    <td align="right">      0.182</td>
    <td align="right">      0.210</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.029</td>
    <td align="right">    -402.07</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">    1454.86</td>
    <td align="right">    1673.09</td>
    <td align="right">      30.01</td>
    <td align="right">      0.100</td>
    <td align="right">      0.115</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">   57185.07</td>
    <td align="right">   65762.83</td>
    <td align="right">      41.64</td>
    <td align="right">      4.182</td>
    <td align="right">      4.809</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      30.04</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.705</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    4433.25</td>
    <td align="right">    5098.23</td>
    <td align="right">      91.46</td>
    <td align="right">      0.324</td>
    <td align="right">      0.373</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      27.62</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.178</td>
    <td align="right">   -2433.76</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">   47415.79</td>
    <td align="right">   54528.16</td>
    <td align="right">     439.32</td>
    <td align="right">      3.467</td>
    <td align="right">      3.987</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.309</td>
    <td align="right">   -4223.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">   55266.38</td>
    <td align="right">   63556.33</td>
    <td align="right">     591.05</td>
    <td align="right">      4.042</td>
    <td align="right">      4.648</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.268</td>
    <td align="right">   -3658.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">   59544.34</td>
    <td align="right">   68475.99</td>
    <td align="right">     636.85</td>
    <td align="right">      4.354</td>
    <td align="right">      5.007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.268</td>
    <td align="right">   -3659.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">   10350.07</td>
    <td align="right">   11902.59</td>
    <td align="right">     125.93</td>
    <td align="right">      0.757</td>
    <td align="right">      0.870</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00898</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.22</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">    9350.06</td>
    <td align="right">   10752.57</td>
    <td align="right">     113.76</td>
    <td align="right">      0.684</td>
    <td align="right">      0.786</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.38</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">   10132.24</td>
    <td align="right">   11652.08</td>
    <td align="right">     123.27</td>
    <td align="right">      0.741</td>
    <td align="right">      0.852</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">   11791.22</td>
    <td align="right">   13559.90</td>
    <td align="right">     143.46</td>
    <td align="right">      0.862</td>
    <td align="right">      0.992</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.29</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">   56151.02</td>
    <td align="right">   64573.67</td>
    <td align="right">     600.50</td>
    <td align="right">      4.106</td>
    <td align="right">      4.722</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      25.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.268</td>
    <td align="right">   -3659.12</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">   61389.94</td>
    <td align="right">   70598.43</td>
    <td align="right">     656.58</td>
    <td align="right">      4.489</td>
    <td align="right">      5.162</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.268</td>
    <td align="right">   -3659.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">   19661.05</td>
    <td align="right">   22610.21</td>
    <td align="right">     239.21</td>
    <td align="right">      1.438</td>
    <td align="right">      1.653</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.64</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">   19164.82</td>
    <td align="right">   22039.54</td>
    <td align="right">     233.17</td>
    <td align="right">      1.401</td>
    <td align="right">      1.612</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.63</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">   19537.72</td>
    <td align="right">   22468.38</td>
    <td align="right">     237.71</td>
    <td align="right">      1.429</td>
    <td align="right">      1.643</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.48</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">   21511.89</td>
    <td align="right">   24738.67</td>
    <td align="right">     261.73</td>
    <td align="right">      1.573</td>
    <td align="right">      1.809</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.44</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">   51089.94</td>
    <td align="right">   58753.43</td>
    <td align="right">     473.37</td>
    <td align="right">      3.736</td>
    <td align="right">      4.296</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.309</td>
    <td align="right">   -4223.89</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1831.66</td>
    <td align="right">    2106.41</td>
    <td align="right">     377.89</td>
    <td align="right">      0.134</td>
    <td align="right">      0.154</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    7040.69</td>
    <td align="right">    8096.79</td>
    <td align="right">     907.85</td>
    <td align="right">      0.515</td>
    <td align="right">      0.592</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    3051.77</td>
    <td align="right">    3509.54</td>
    <td align="right">     393.50</td>
    <td align="right">      0.223</td>
    <td align="right">      0.257</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">   32006.08</td>
    <td align="right">   36806.99</td>
    <td align="right">     218.89</td>
    <td align="right">      2.243</td>
    <td align="right">      2.579</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">    3980.72</td>
    <td align="right">    4577.83</td>
    <td align="right">     143.24</td>
    <td align="right">      0.291</td>
    <td align="right">      0.335</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">   10155.06</td>
    <td align="right">   11678.32</td>
    <td align="right">     209.51</td>
    <td align="right">      0.702</td>
    <td align="right">      0.808</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8430.69</td>
    <td align="right">    9695.29</td>
    <td align="right">     139.15</td>
    <td align="right">      0.616</td>
    <td align="right">      0.709</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    8517.04</td>
    <td align="right">    9794.59</td>
    <td align="right">     140.57</td>
    <td align="right">      0.623</td>
    <td align="right">      0.716</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    4044.00</td>
    <td align="right">    4650.60</td>
    <td align="right">     145.52</td>
    <td align="right">      0.296</td>
    <td align="right">      0.340</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   55212.45</td>
    <td align="right">   63494.31</td>
    <td align="right">    1481.25</td>
    <td align="right">      4.038</td>
    <td align="right">      4.643</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   25676.78</td>
    <td align="right">   29528.29</td>
    <td align="right">    1108.23</td>
    <td align="right">      1.878</td>
    <td align="right">      2.159</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   51960.01</td>
    <td align="right">   59754.01</td>
    <td align="right">    2090.98</td>
    <td align="right">      3.799</td>
    <td align="right">      4.369</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   19646.66</td>
    <td align="right">   22593.66</td>
    <td align="right">     847.97</td>
    <td align="right">      1.437</td>
    <td align="right">      1.652</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  120951.35</td>
    <td align="right">  139094.06</td>
    <td align="right">     741.94</td>
    <td align="right">      8.845</td>
    <td align="right">     10.172</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  111460.73</td>
    <td align="right">  128179.83</td>
    <td align="right">     384.81</td>
    <td align="right">      8.151</td>
    <td align="right">      9.374</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">  119701.81</td>
    <td align="right">  137657.08</td>
    <td align="right">     722.81</td>
    <td align="right">      8.753</td>
    <td align="right">     10.066</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   53357.96</td>
    <td align="right">   61361.66</td>
    <td align="right">     194.06</td>
    <td align="right">      3.902</td>
    <td align="right">      4.487</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">    2186.20</td>
    <td align="right">    2514.13</td>
    <td align="right">     153.76</td>
    <td align="right">      0.160</td>
    <td align="right">      0.184</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    4378.58</td>
    <td align="right">    5035.36</td>
    <td align="right">      90.33</td>
    <td align="right">      0.320</td>
    <td align="right">      0.368</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      27.62</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.178</td>
    <td align="right">   -2433.76</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">   47525.97</td>
    <td align="right">   54654.87</td>
    <td align="right">     440.35</td>
    <td align="right">      3.475</td>
    <td align="right">      3.997</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.309</td>
    <td align="right">   -4223.79</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">   52914.58</td>
    <td align="right">   60851.77</td>
    <td align="right">     565.89</td>
    <td align="right">      3.869</td>
    <td align="right">      4.450</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.268</td>
    <td align="right">   -3659.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">   58737.69</td>
    <td align="right">   67548.35</td>
    <td align="right">     628.22</td>
    <td align="right">      4.295</td>
    <td align="right">      4.939</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.268</td>
    <td align="right">   -3659.14</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">    9988.07</td>
    <td align="right">   11486.28</td>
    <td align="right">     121.52</td>
    <td align="right">      0.730</td>
    <td align="right">      0.840</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.60</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">   10252.21</td>
    <td align="right">   11790.05</td>
    <td align="right">     124.74</td>
    <td align="right">      0.750</td>
    <td align="right">      0.862</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.44</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">    9015.21</td>
    <td align="right">   10367.50</td>
    <td align="right">     109.68</td>
    <td align="right">      0.659</td>
    <td align="right">      0.758</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.235</td>
    <td align="right">   -3216.66</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">   11907.61</td>
    <td align="right">   13693.75</td>
    <td align="right">     144.88</td>
    <td align="right">      0.871</td>
    <td align="right">      1.001</td>
