    <td align="right">    1006.94</td>
    <td align="right">     916.31</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   1055.205</td>
    <td align="right">   1055.205</td>
    <td align="right">   0.048124</td>
    <td align="right"> 0.00002308</td>
    <td align="right">     24.226</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    1055.20</td>
    <td align="right">    1055.20</td>
    <td align="right">   0.048124</td>
    <td align="right">      21.99</td>
    <td align="right">      10.85</td>
    <td align="right"> 0.00359718</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00359718</td>
    <td align="right">    21.8537</td>
    <td align="right">    1055.04</td>
    <td align="right">       0.00</td>
    <td align="right">    1152.02</td>
    <td align="right">    1152.02</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   6256.015</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.434911</td>
    <td align="right"> 0.00026561</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    6256.01</td>
    <td align="right">    6210.97</td>
    <td align="right">   0.434911</td>
    <td align="right">      24.49</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00853784</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853784</td>
    <td align="right">    45.5690</td>
    <td align="right">    5947.55</td>
    <td align="right">       0.00</td>
    <td align="right">    6280.08</td>
    <td align="right">    5998.66</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   4937.787</td>
    <td align="right">   4937.787</td>
    <td align="right">   0.225259</td>
    <td align="right"> 0.00010800</td>
    <td align="right">    113.279</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4937.79</td>
    <td align="right">    4937.79</td>
    <td align="right">   0.225259</td>
    <td align="right">      22.00</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00587023</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00587023</td>
    <td align="right">    35.5225</td>
    <td align="right">    5033.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5391.32</td>
    <td align="right">    5391.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    542.994</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.052599</td>
    <td align="right"> 0.00002305</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     542.99</td>
    <td align="right">     542.99</td>
    <td align="right">   0.052599</td>
    <td align="right">      24.49</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00840169</td>
    <td align="right">      12.78</td>
    <td align="right">      11.92</td>
    <td align="right"> 0.00840169</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840169</td>
    <td align="right">    44.8514</td>
    <td align="right">     400.10</td>
    <td align="right">       0.00</td>
    <td align="right">     753.61</td>
    <td align="right">     753.61</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">   1153.004</td>
    <td align="right">   1153.004</td>
    <td align="right">   0.052599</td>
    <td align="right"> 0.00002522</td>
    <td align="right">     26.480</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1153.00</td>
    <td align="right">    1153.00</td>
    <td align="right">   0.052599</td>
    <td align="right">      22.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00279901</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00279901</td>
    <td align="right">    17.0210</td>
    <td align="right">    1195.51</td>
    <td align="right">       0.00</td>
    <td align="right">    1258.90</td>
    <td align="right">    1258.90</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   7268.433</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.500087</td>
    <td align="right"> 0.00030860</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    7268.43</td>
    <td align="right">    7148.89</td>
    <td align="right">   0.500087</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00858724</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858724</td>
    <td align="right">    45.8300</td>
    <td align="right">    6838.69</td>
    <td align="right">       0.00</td>
    <td align="right">    7296.31</td>
    <td align="right">    6911.96</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   6439.086</td>
    <td align="right">   6439.086</td>
    <td align="right">   0.293759</td>
    <td align="right"> 0.00014084</td>
    <td align="right">    147.670</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6439.09</td>
    <td align="right">    6439.09</td>
    <td align="right">   0.293759</td>
    <td align="right">      22.00</td>
    <td align="right">      14.12</td>
    <td align="right"> 0.00688384</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00688384</td>
    <td align="right">    41.5871</td>
    <td align="right">    6540.72</td>
    <td align="right">       0.00</td>
    <td align="right">    7030.60</td>
    <td align="right">    7030.60</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   7631.658</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.534813</td>
    <td align="right"> 0.00032402</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    7631.66</td>
    <td align="right">    7631.66</td>
    <td align="right">   0.534813</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849913</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00849913</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849913</td>
    <td align="right">    45.3647</td>
    <td align="right">    7313.87</td>
    <td align="right">       0.00</td>
    <td align="right">    7661.79</td>
    <td align="right">    7365.91</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   6717.511</td>
    <td align="right">   6717.511</td>
    <td align="right">   0.306462</td>
    <td align="right"> 0.00014693</td>
    <td align="right">    154.052</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6717.51</td>
    <td align="right">    6717.51</td>
    <td align="right">   0.306462</td>
    <td align="right">      22.00</td>
    <td align="right">      14.17</td>
    <td align="right"> 0.00693999</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00693999</td>
    <td align="right">    41.9225</td>
    <td align="right">    6821.63</td>
    <td align="right">       0.00</td>
    <td align="right">    7334.61</td>
    <td align="right">    7334.61</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   1777.601</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.159939</td>
    <td align="right"> 0.00007547</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1777.60</td>
    <td align="right">    1732.68</td>
    <td align="right">   0.159939</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00863526</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00863526</td>
    <td align="right">    46.0824</td>
    <td align="right">    1655.88</td>
    <td align="right">       0.00</td>
    <td align="right">    2357.98</td>
    <td align="right">    2299.68</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   3505.989</td>
    <td align="right">   3505.989</td>
    <td align="right">   0.159939</td>
    <td align="right"> 0.00007669</td>
    <td align="right">     80.441</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3505.99</td>
    <td align="right">    3505.99</td>
    <td align="right">   0.159939</td>
    <td align="right">      22.00</td>
    <td align="right">      12.85</td>
    <td align="right"> 0.00555515</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00555515</td>
    <td align="right">    33.6332</td>
    <td align="right">    3576.49</td>
    <td align="right">       0.00</td>
    <td align="right">    3828.00</td>
    <td align="right">    3828.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   2034.711</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.144416</td>
    <td align="right"> 0.00008639</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    2034.71</td>
    <td align="right">    1818.66</td>
    <td align="right">   0.144416</td>
    <td align="right">      24.49</td>
    <td align="right">      17.00</td>
    <td align="right"> 0.00911970</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00911970</td>
    <td align="right">    48.6342</td>
    <td align="right">    1722.61</td>
    <td align="right">       0.00</td>
    <td align="right">    2341.95</td>
    <td align="right">    2063.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   3165.704</td>
    <td align="right">   3165.704</td>
    <td align="right">   0.144416</td>
    <td align="right"> 0.00006924</td>
    <td align="right">     72.641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3165.70</td>
    <td align="right">    3165.70</td>
    <td align="right">   0.144416</td>
    <td align="right">      22.00</td>
    <td align="right">      12.54</td>
    <td align="right"> 0.00524967</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00524967</td>
    <td align="right">    31.7991</td>
    <td align="right">    3233.45</td>
    <td align="right">       0.00</td>
    <td align="right">    3456.46</td>
    <td align="right">    3456.46</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   2011.220</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.138589</td>
    <td align="right"> 0.00008539</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    2011.22</td>
    <td align="right">    1858.77</td>
    <td align="right">   0.138589</td>
    <td align="right">      24.49</td>
    <td align="right">      16.84</td>
    <td align="right"> 0.00892789</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00892789</td>
    <td align="right">    47.6232</td>
    <td align="right">    1766.50</td>
    <td align="right">       0.00</td>
    <td align="right">    2166.70</td>
    <td align="right">    1955.03</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   3037.917</td>
    <td align="right">   3037.917</td>
    <td align="right">   0.138589</td>
    <td align="right"> 0.00006645</td>
    <td align="right">     69.705</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3037.92</td>
    <td align="right">    3037.92</td>
    <td align="right">   0.138589</td>
    <td align="right">      22.00</td>
    <td align="right">      12.72</td>
    <td align="right"> 0.00543191</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00543191</td>
    <td align="right">    32.8927</td>
    <td align="right">    3104.06</td>
    <td align="right">       0.00</td>
    <td align="right">    3316.96</td>
    <td align="right">    3316.96</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   1885.316</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.160240</td>
    <td align="right"> 0.00008005</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1885.32</td>
    <td align="right">    1841.53</td>
    <td align="right">   0.160240</td>
    <td align="right">      24.49</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00862406</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862406</td>
    <td align="right">    46.0233</td>
    <td align="right">    1760.31</td>
    <td align="right">       0.00</td>
    <td align="right">    2356.49</td>
    <td align="right">    2281.35</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   3512.591</td>
    <td align="right">   3512.591</td>
    <td align="right">   0.160240</td>
    <td align="right"> 0.00007683</td>
    <td align="right">     80.592</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3512.59</td>
    <td align="right">    3512.59</td>
    <td align="right">   0.160240</td>
    <td align="right">      22.00</td>
    <td align="right">      12.85</td>
    <td align="right"> 0.00555918</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00555918</td>
    <td align="right">    33.6574</td>
    <td align="right">    3583.16</td>
    <td align="right">       0.00</td>
    <td align="right">    3835.21</td>
    <td align="right">    3835.21</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   7409.389</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501478</td>
    <td align="right"> 0.00031458</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    7409.39</td>
    <td align="right">    7179.87</td>
    <td align="right">   0.501478</td>
    <td align="right">      24.49</td>
    <td align="right">      16.62</td>
    <td align="right"> 0.00866677</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00866677</td>
    <td align="right">    46.2508</td>
    <td align="right">    6857.20</td>
    <td align="right">       0.00</td>
    <td align="right">    7437.67</td>
    <td align="right">    6953.57</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   5309.920</td>
    <td align="right">   5309.920</td>
    <td align="right">   0.242226</td>
    <td align="right"> 0.00011614</td>
    <td align="right">    121.821</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5309.92</td>
    <td align="right">    5309.92</td>
    <td align="right">   0.242226</td>
    <td align="right">      21.99</td>
    <td align="right">      13.03</td>
    <td align="right"> 0.00574211</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00574211</td>
    <td align="right">    34.7558</td>
    <td align="right">    5408.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5797.56</td>
    <td align="right">    5797.56</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   7258.654</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.508605</td>
    <td align="right"> 0.00030818</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    7258.65</td>
    <td align="right">    7257.80</td>
    <td align="right">   0.508605</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00850062</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850062</td>
    <td align="right">    45.3725</td>
    <td align="right">    6955.47</td>
    <td align="right">       0.00</td>
    <td align="right">    7286.64</td>
    <td align="right">    7003.89</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   6724.608</td>
    <td align="right">   6724.608</td>
    <td align="right">   0.306783</td>
    <td align="right"> 0.00014709</td>
    <td align="right">    154.218</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6724.61</td>
    <td align="right">    6724.61</td>
    <td align="right">   0.306783</td>
    <td align="right">      22.00</td>
    <td align="right">      14.11</td>
    <td align="right"> 0.00687100</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00687100</td>
    <td align="right">    41.5108</td>
    <td align="right">    6828.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7342.34</td>
    <td align="right">    7342.34</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   8071.455</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.561770</td>
    <td align="right"> 0.00034269</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    8071.45</td>
    <td align="right">    8021.64</td>
    <td align="right">   0.561770</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853240</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853240</td>
    <td align="right">    45.5408</td>
    <td align="right">    7682.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8102.52</td>
    <td align="right">    7746.50</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   6759.236</td>
    <td align="right">   6759.236</td>
    <td align="right">   0.308364</td>
    <td align="right"> 0.00014784</td>
    <td align="right">    155.010</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6759.24</td>
    <td align="right">    6759.24</td>
    <td align="right">   0.308364</td>
    <td align="right">      22.00</td>
    <td align="right">      14.15</td>
    <td align="right"> 0.00692133</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692133</td>
    <td align="right">    41.8112</td>
    <td align="right">    6863.72</td>
    <td align="right">       0.00</td>
    <td align="right">    7380.16</td>
    <td align="right">    7380.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   3459.633</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.228548</td>
    <td align="right"> 0.00014689</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    3459.63</td>
    <td align="right">    3279.79</td>
    <td align="right">   0.228548</td>
    <td align="right">      24.49</td>
    <td align="right">      16.72</td>
    <td align="right"> 0.00878606</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00878606</td>
    <td align="right">    46.8790</td>
    <td align="right">    3125.04</td>
    <td align="right">       0.00</td>
    <td align="right">    3472.75</td>
    <td align="right">    3184.05</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   3152.451</td>
    <td align="right">   3152.451</td>
    <td align="right">   0.143816</td>
    <td align="right"> 0.00006895</td>
    <td align="right">     72.327</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3152.45</td>
    <td align="right">    3152.45</td>
    <td align="right">   0.143816</td>
    <td align="right">      22.00</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00565683</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00565683</td>
    <td align="right">    34.2421</td>
    <td align="right">    3219.98</td>
    <td align="right">       0.00</td>
    <td align="right">    3442.02</td>
    <td align="right">    3442.02</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   2840.861</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.199087</td>
    <td align="right"> 0.00012062</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    2840.86</td>
    <td align="right">    2840.86</td>
    <td align="right">   0.199087</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848513</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848513</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848513</td>
    <td align="right">    45.2909</td>
    <td align="right">    2722.63</td>
    <td align="right">       0.00</td>
    <td align="right">    2852.12</td>
    <td align="right">    2746.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   3473.842</td>
    <td align="right">   3473.842</td>
    <td align="right">   0.158472</td>
    <td align="right"> 0.00007598</td>
    <td align="right">     79.705</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3473.84</td>
    <td align="right">    3473.84</td>
    <td align="right">   0.158472</td>
    <td align="right">      22.00</td>
    <td align="right">      12.79</td>
    <td align="right"> 0.00549422</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00549422</td>
    <td align="right">    33.2676</td>
    <td align="right">    3544.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3792.90</td>
    <td align="right">    3792.90</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   3060.475</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.207987</td>
    <td align="right"> 0.00012994</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    3060.47</td>
    <td align="right">    2976.84</td>
    <td align="right">   0.207987</td>
    <td align="right">      24.49</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00864658</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864658</td>
    <td align="right">    46.1422</td>
    <td align="right">    2844.21</td>
    <td align="right">       0.00</td>
    <td align="right">    3072.17</td>
    <td align="right">    2881.81</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   3370.837</td>
    <td align="right">   3370.837</td>
    <td align="right">   0.153774</td>
    <td align="right"> 0.00007373</td>
    <td align="right">     77.342</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3370.84</td>
    <td align="right">    3370.84</td>
    <td align="right">   0.153774</td>
    <td align="right">      22.00</td>
    <td align="right">      12.76</td>
    <td align="right"> 0.00546743</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00546743</td>
    <td align="right">    33.1066</td>
    <td align="right">    3440.07</td>
    <td align="right">       0.00</td>
    <td align="right">    3680.44</td>
    <td align="right">    3680.44</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   3018.879</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.209688</td>
    <td align="right"> 0.00012817</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    3018.88</td>
    <td align="right">    2994.79</td>
    <td align="right">   0.209688</td>
    <td align="right">      24.49</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00854196</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854196</td>
    <td align="right">    45.5910</td>
    <td align="right">    2867.53</td>
    <td align="right">       0.00</td>
    <td align="right">    3030.49</td>
    <td align="right">    2892.68</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   3656.304</td>
    <td align="right">   3656.304</td>
    <td align="right">   0.166796</td>
    <td align="right"> 0.00007997</td>
    <td align="right">     83.887</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3656.30</td>
    <td align="right">    3656.30</td>
    <td align="right">   0.166796</td>
    <td align="right">      22.00</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00562448</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00562448</td>
    <td align="right">    34.0493</td>
    <td align="right">    3728.10</td>
    <td align="right">       0.00</td>
    <td align="right">    3992.12</td>
    <td align="right">    3992.12</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1297.201</td>
    <td align="right">   1297.201</td>
    <td align="right">   0.056204</td>
    <td align="right"> 0.00002837</td>
    <td align="right">     24.833</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    1297.20</td>
    <td align="right">    1297.20</td>
    <td align="right">   0.056204</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     666.13</td>
    <td align="right">       0.00</td>
    <td align="right">    1299.62</td>
    <td align="right">    1299.62</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1267.731</td>
    <td align="right">   1267.731</td>
    <td align="right">   0.042667</td>
    <td align="right"> 0.00002773</td>
    <td align="right">     25.555</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    1267.73</td>
    <td align="right">    1267.73</td>
    <td align="right">   0.042667</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00879083</td>
    <td align="right">    52.9317</td>
    <td align="right">     787.91</td>
    <td align="right">       0.00</td>
    <td align="right">    1269.97</td>
    <td align="right">    1269.97</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  95734.093</td>
    <td align="right">  95734.093</td>
    <td align="right">   2.851664</td>
    <td align="right"> 0.00209398</td>
    <td align="right">   1995.617</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   95734.09</td>
    <td align="right">   95734.09</td>
    <td align="right">   2.851664</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796237</td>
    <td align="right">    48.0102</td>
    <td align="right">   63717.53</td>
    <td align="right">       0.00</td>
    <td align="right">   95895.04</td>
    <td align="right">   95895.04</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">   1462.689</td>
    <td align="right">   1462.689</td>
    <td align="right">   0.064199</td>
    <td align="right"> 0.00003199</td>
    <td align="right">     27.941</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    1462.69</td>
    <td align="right">    1462.69</td>
    <td align="right">   0.064199</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     741.86</td>
    <td align="right">       0.00</td>
    <td align="right">    1465.42</td>
    <td align="right">    1465.42</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  18999.856</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.331465</td>
    <td align="right"> 0.00080668</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   18999.86</td>
    <td align="right">   18999.86</td>
    <td align="right">   1.331465</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    45.3691</td>
    <td align="right">   18208.67</td>
    <td align="right">       0.00</td>
    <td align="right">   19073.12</td>
    <td align="right">   18334.93</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  25182.729</td>
    <td align="right">  25182.729</td>
    <td align="right">   1.149096</td>
    <td align="right"> 0.00055082</td>
    <td align="right">    577.324</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">   25182.73</td>
    <td align="right">   25182.73</td>
    <td align="right">   1.149096</td>
    <td align="right">      22.00</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">   25182.73</td>
    <td align="right">       0.00</td>
    <td align="right">   27497.77</td>
    <td align="right">   27497.77</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   3800.777</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.334425</td>
    <td align="right"> 0.00016137</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3800.78</td>
    <td align="right">    3800.78</td>
    <td align="right">   0.334425</td>
    <td align="right">      24.49</td>
    <td align="right">      16.37</td>
    <td align="right"> 0.00837402</td>
    <td align="right">      12.78</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00837402</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837402</td>
    <td align="right">    44.7056</td>
    <td align="right">    1287.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4790.88</td>
    <td align="right">    4790.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   7330.823</td>
    <td align="right">   7330.823</td>
    <td align="right">   0.334425</td>
    <td align="right"> 0.00016035</td>
    <td align="right">    168.372</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7330.82</td>
    <td align="right">    7330.82</td>
    <td align="right">   0.334425</td>
    <td align="right">      22.00</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00261636</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00261636</td>
    <td align="right">    15.9150</td>
    <td align="right">    7602.89</td>
    <td align="right">       0.00</td>
    <td align="right">    8004.12</td>
    <td align="right">    8004.12</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5853.855</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.372821</td>
    <td align="right"> 0.00024854</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    5853.86</td>
    <td align="right">    5368.75</td>
    <td align="right">   0.372821</td>
    <td align="right">      24.49</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00897139</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.62</td>
    <td align="right"> 0.01343397</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00897139</td>
    <td align="right">    47.8520</td>
    <td align="right">    5098.23</td>
    <td align="right">       0.00</td>
    <td align="right">    5876.44</td>
    <td align="right">    5227.34</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   6839.999</td>
    <td align="right">   6839.999</td>
    <td align="right">   0.312050</td>
    <td align="right"> 0.00014961</td>
    <td align="right">    157.107</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6840.00</td>
    <td align="right">    6840.00</td>
    <td align="right">   0.312050</td>
    <td align="right">      22.00</td>
    <td align="right">       9.67</td>
    <td align="right"> 0.00250335</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00250335</td>
    <td align="right">    15.2295</td>
    <td align="right">    7048.95</td>
    <td align="right">       0.00</td>
    <td align="right">    7468.33</td>
    <td align="right">    7468.33</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  57131.480</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.987398</td>
    <td align="right"> 0.00242565</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   57131.48</td>
    <td align="right">   56921.10</td>
    <td align="right">   3.987398</td>
    <td align="right">      24.49</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851928</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851928</td>
    <td align="right">    45.4717</td>
    <td align="right">   54528.16</td>
    <td align="right">       0.00</td>
    <td align="right">   57351.51</td>
    <td align="right">   54952.69</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  39453.090</td>
    <td align="right">  39453.090</td>
    <td align="right">   1.799826</td>
    <td align="right"> 0.00086295</td>
    <td align="right">    905.097</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   39453.09</td>
    <td align="right">   39453.09</td>
    <td align="right">   1.799826</td>
    <td align="right">      22.00</td>
    <td align="right">      13.17</td>
    <td align="right"> 0.00589291</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00589291</td>
    <td align="right">    35.6585</td>
    <td align="right">   40221.37</td>
    <td align="right">       0.00</td>
    <td align="right">   43076.84</td>
    <td align="right">   43076.84</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">   4343.741</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.378497</td>
    <td align="right"> 0.00018442</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4343.74</td>
    <td align="right">    4343.74</td>
    <td align="right">   0.378497</td>
    <td align="right">      24.49</td>
    <td align="right">      16.37</td>
    <td align="right"> 0.00837347</td>
    <td align="right">      12.78</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00837347</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837347</td>
    <td align="right">    44.7027</td>
    <td align="right">    1446.95</td>
    <td align="right">       0.00</td>
    <td align="right">    5421.78</td>
    <td align="right">    5421.78</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">   8296.890</td>
    <td align="right">   8296.890</td>
    <td align="right">   0.378497</td>
    <td align="right"> 0.00018148</td>
    <td align="right">    190.561</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8296.89</td>
    <td align="right">    8296.89</td>
    <td align="right">   0.378497</td>
    <td align="right">      22.00</td>
    <td align="right">       9.79</td>
    <td align="right"> 0.00260780</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00260780</td>
    <td align="right">    15.8631</td>
    <td align="right">    8607.71</td>
    <td align="right">       0.00</td>
    <td align="right">    9058.92</td>
    <td align="right">    9058.92</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  68297.209</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.648304</td>
    <td align="right"> 0.00289971</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   68297.21</td>
    <td align="right">   66510.52</td>
    <td align="right">   4.648304</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00864013</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864013</td>
    <td align="right">    46.1133</td>
    <td align="right">   63556.33</td>
    <td align="right">       0.00</td>
    <td align="right">   68558.35</td>
    <td align="right">   64378.10</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  53460.422</td>
    <td align="right">  53460.422</td>
    <td align="right">   2.438970</td>
    <td align="right"> 0.00116933</td>
    <td align="right">   1225.970</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   53460.42</td>
    <td align="right">   53460.42</td>
    <td align="right">   2.438970</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00702228</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702228</td>
    <td align="right">    42.4134</td>
    <td align="right">   54293.71</td>
    <td align="right">       0.00</td>
    <td align="right">   58371.77</td>
    <td align="right">   58371.77</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  72676.932</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.007375</td>
    <td align="right"> 0.00308566</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   72676.93</td>
    <td align="right">   71572.71</td>
    <td align="right">   5.007375</td>
    <td align="right">      24.49</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00858049</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858049</td>
    <td align="right">    45.7941</td>
    <td align="right">   68475.99</td>
    <td align="right">       0.00</td>
    <td align="right">   72955.79</td>
    <td align="right">   69190.55</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  55431.314</td>
    <td align="right">  55431.314</td>
    <td align="right">   2.528895</td>
    <td align="right"> 0.00121244</td>
    <td align="right">   1271.133</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   55431.31</td>
    <td align="right">   55431.31</td>
    <td align="right">   2.528895</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710227</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710227</td>
    <td align="right">    42.8909</td>
    <td align="right">   56283.05</td>
    <td align="right">       0.00</td>
    <td align="right">   60523.80</td>
    <td align="right">   60523.80</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  13680.690</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.287571</td>
    <td align="right"> 0.00058084</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">   13680.69</td>
    <td align="right">   12535.53</td>
    <td align="right">   1.287571</td>
    <td align="right">      24.49</td>
    <td align="right">      16.88</td>
    <td align="right"> 0.00897657</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00897657</td>
    <td align="right">    47.8804</td>
    <td align="right">   11902.59</td>
    <td align="right">       0.00</td>
    <td align="right">   20320.46</td>
    <td align="right">   18968.15</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  28224.576</td>
    <td align="right">  28224.576</td>
    <td align="right">   1.287571</td>
    <td align="right"> 0.00061735</td>
    <td align="right">    647.571</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28224.58</td>
    <td align="right">   28224.58</td>
    <td align="right">   1.287571</td>
    <td align="right">      22.00</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00558118</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00558118</td>
    <td align="right">    33.7894</td>
    <td align="right">   28792.84</td>
    <td align="right">       0.00</td>
    <td align="right">   30816.87</td>
    <td align="right">   30816.87</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  11860.997</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.198951</td>
    <td align="right"> 0.00050359</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">   11861.00</td>
    <td align="right">   11280.86</td>
    <td align="right">   1.198951</td>
    <td align="right">      24.49</td>
    <td align="right">      16.70</td>
    <td align="right"> 0.00876830</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876830</td>
    <td align="right">    46.7834</td>
    <td align="right">   10752.57</td>
    <td align="right">       0.00</td>
    <td align="right">   18162.63</td>
    <td align="right">   17713.75</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  26281.836</td>
    <td align="right">  26281.836</td>
    <td align="right">   1.198951</td>
    <td align="right"> 0.00057486</td>
    <td align="right">    603.027</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   26281.84</td>
    <td align="right">   26281.84</td>
    <td align="right">   1.198951</td>
    <td align="right">      22.00</td>
    <td align="right">      12.74</td>
    <td align="right"> 0.00544654</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00544654</td>
    <td align="right">    32.9812</td>
    <td align="right">   26832.70</td>
    <td align="right">       0.00</td>
    <td align="right">   28695.73</td>
    <td align="right">   28695.73</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  12877.866</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.192374</td>
    <td align="right"> 0.00054676</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   12877.87</td>
    <td align="right">   12226.74</td>
    <td align="right">   1.192374</td>
    <td align="right">      24.49</td>
    <td align="right">      16.71</td>
    <td align="right"> 0.00877784</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877784</td>
    <td align="right">    46.8330</td>
    <td align="right">   11652.08</td>
    <td align="right">       0.00</td>
    <td align="right">   18096.15</td>
    <td align="right">   17359.13</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  26137.573</td>
    <td align="right">  26137.573</td>
    <td align="right">   1.192374</td>
    <td align="right"> 0.00057170</td>
    <td align="right">    599.709</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   26137.57</td>
    <td align="right">   26137.57</td>
    <td align="right">   1.192374</td>
    <td align="right">      22.00</td>
    <td align="right">      12.78</td>
    <td align="right"> 0.00548605</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00548605</td>
    <td align="right">    33.2182</td>
    <td align="right">   26693.71</td>
    <td align="right">       0.00</td>
    <td align="right">   28538.25</td>
    <td align="right">   28538.25</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  15493.797</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.175093</td>
    <td align="right"> 0.00065782</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   15493.80</td>
    <td align="right">   14273.01</td>
    <td align="right">   1.175093</td>
    <td align="right">      24.49</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00894620</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894620</td>
    <td align="right">    47.7210</td>
    <td align="right">   13559.90</td>
    <td align="right">       0.00</td>
    <td align="right">   18431.98</td>
    <td align="right">   16766.70</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  25758.628</td>
    <td align="right">  25758.628</td>
    <td align="right">   1.175093</td>
    <td align="right"> 0.00056341</td>
    <td align="right">    591.008</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   25758.63</td>
    <td align="right">   25758.63</td>
    <td align="right">   1.175093</td>
    <td align="right">      22.00</td>
    <td align="right">      12.81</td>
    <td align="right"> 0.00552036</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00552036</td>
    <td align="right">    33.4239</td>
    <td align="right">   26310.61</td>
    <td align="right">       0.00</td>
    <td align="right">   28124.54</td>
    <td align="right">   28124.54</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  68364.763</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.722254</td>
    <td align="right"> 0.00290258</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   68364.76</td>
    <td align="right">   67476.30</td>
    <td align="right">   4.722254</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00856869</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856869</td>
    <td align="right">    45.7342</td>
    <td align="right">   64573.67</td>
    <td align="right">       0.00</td>
    <td align="right">   68627.27</td>
    <td align="right">   65213.56</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  53800.556</td>
    <td align="right">  53800.556</td>
    <td align="right">   2.454495</td>
    <td align="right"> 0.00117677</td>
    <td align="right">   1233.747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   53800.56</td>
    <td align="right">   53800.56</td>
    <td align="right">   2.454495</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00707737</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707737</td>
    <td align="right">    42.7423</td>
    <td align="right">   54637.91</td>
    <td align="right">       0.00</td>
    <td align="right">   58743.21</td>
    <td align="right">   58743.21</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  73791.384</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.162376</td>
    <td align="right"> 0.00313298</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   73791.38</td>
    <td align="right">   73678.57</td>
    <td align="right">   5.162376</td>
    <td align="right">      24.49</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00850799</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850799</td>
    <td align="right">    45.4114</td>
    <td align="right">   70598.43</td>
    <td align="right">       0.00</td>
    <td align="right">   74075.78</td>
    <td align="right">   71112.82</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  57483.839</td>
    <td align="right">  57483.839</td>
    <td align="right">   2.622485</td>
    <td align="right"> 0.00125733</td>
    <td align="right">   1318.246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   57483.84</td>
    <td align="right">   57483.84</td>
    <td align="right">   2.622485</td>
    <td align="right">      22.00</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00699319</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699319</td>
    <td align="right">    42.2404</td>
    <td align="right">   58354.10</td>
    <td align="right">       0.00</td>
    <td align="right">   62764.52</td>
    <td align="right">   62764.52</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  23592.212</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.653337</td>
    <td align="right"> 0.00100166</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   23592.21</td>
    <td align="right">   23592.21</td>
    <td align="right">   1.653337</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848746</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848746</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848746</td>
    <td align="right">    45.3034</td>
    <td align="right">   22610.21</td>
    <td align="right">       0.00</td>
    <td align="right">   23685.63</td>
    <td align="right">   22802.04</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  29231.208</td>
    <td align="right">  29231.208</td>
    <td align="right">   1.333505</td>
    <td align="right"> 0.00063937</td>
    <td align="right">    670.622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   29231.21</td>
    <td align="right">   29231.21</td>
    <td align="right">   1.333505</td>
    <td align="right">      22.00</td>
    <td align="right">      13.06</td>
    <td align="right"> 0.00577769</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00577769</td>
    <td align="right">    34.9678</td>
    <td align="right">   29808.78</td>
    <td align="right">       0.00</td>
    <td align="right">   31916.05</td>
    <td align="right">   31916.05</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  22996.630</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.611594</td>
    <td align="right"> 0.00097637</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   22996.63</td>
    <td align="right">   22996.63</td>
    <td align="right">   1.611594</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848605</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848605</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848605</td>
    <td align="right">    45.2958</td>
    <td align="right">   22039.54</td>
    <td align="right">       0.00</td>
    <td align="right">   23087.72</td>
    <td align="right">   22230.12</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  27552.298</td>
    <td align="right">  27552.298</td>
    <td align="right">   1.256913</td>
    <td align="right"> 0.00060265</td>
    <td align="right">    632.138</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27552.30</td>
    <td align="right">   27552.30</td>
    <td align="right">   1.256913</td>
    <td align="right">      22.00</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00562529</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00562529</td>
    <td align="right">    34.0537</td>
    <td align="right">   28114.11</td>
    <td align="right">       0.00</td>
    <td align="right">   30082.92</td>
    <td align="right">   30082.92</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  23730.549</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.643045</td>
    <td align="right"> 0.00100753</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   23730.55</td>
    <td align="right">   23473.27</td>
    <td align="right">   1.643045</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00855719</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855719</td>
    <td align="right">    45.6717</td>
    <td align="right">   22468.38</td>
    <td align="right">       0.00</td>
    <td align="right">   23821.73</td>
    <td align="right">   22680.49</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  27884.582</td>
    <td align="right">  27884.582</td>
    <td align="right">   1.272065</td>
    <td align="right"> 0.00060991</td>
    <td align="right">    639.771</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27884.58</td>
    <td align="right">   27884.58</td>
    <td align="right">   1.272065</td>
    <td align="right">      22.00</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00558092</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00558092</td>
    <td align="right">    33.7878</td>
    <td align="right">   28449.87</td>
    <td align="right">       0.00</td>
    <td align="right">   30445.67</td>
    <td align="right">   30445.67</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  26942.770</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.809067</td>
    <td align="right"> 0.00114392</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   26942.77</td>
    <td align="right">   25922.15</td>
    <td align="right">   1.809067</td>
    <td align="right">      24.49</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00870541</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870541</td>
    <td align="right">    46.4527</td>
    <td align="right">   24738.67</td>
    <td align="right">       0.00</td>
    <td align="right">   27045.39</td>
    <td align="right">   25125.09</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  27665.118</td>
    <td align="right">  27665.118</td>
    <td align="right">   1.262047</td>
    <td align="right"> 0.00060511</td>
    <td align="right">    634.753</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27665.12</td>
    <td align="right">   27665.12</td>
    <td align="right">   1.262047</td>
    <td align="right">      22.00</td>
    <td align="right">      12.79</td>
    <td align="right"> 0.00550135</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00550135</td>
    <td align="right">    33.3104</td>
    <td align="right">   28229.09</td>
    <td align="right">       0.00</td>
    <td align="right">   30206.01</td>
    <td align="right">   30206.01</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  61945.051</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.296217</td>
    <td align="right"> 0.00263002</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   61945.05</td>
    <td align="right">   61369.70</td>
    <td align="right">   4.296217</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00854891</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854891</td>
    <td align="right">    45.6267</td>
    <td align="right">   58753.43</td>
    <td align="right">       0.00</td>
    <td align="right">   62183.18</td>
    <td align="right">   59286.42</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  40238.775</td>
    <td align="right">  40238.775</td>
    <td align="right">   1.835686</td>
    <td align="right"> 0.00088014</td>
    <td align="right">    923.071</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   40238.78</td>
    <td align="right">   40238.78</td>
    <td align="right">   1.835686</td>
    <td align="right">      22.00</td>
    <td align="right">      13.33</td>
    <td align="right"> 0.00605339</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00605339</td>
    <td align="right">    36.6198</td>
    <td align="right">   41014.19</td>
    <td align="right">       0.00</td>
    <td align="right">   43934.82</td>
    <td align="right">   43934.82</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">   3061.402</td>
    <td align="right">   3061.402</td>
    <td align="right">   0.107496</td>
    <td align="right"> 0.00006696</td>
    <td align="right">     61.085</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    3061.40</td>
    <td align="right">    3061.40</td>
    <td align="right">   0.107496</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    1854.42</td>
    <td align="right">       0.00</td>
    <td align="right">    3066.78</td>
    <td align="right">    3066.78</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">   7589.527</td>
    <td align="right">   7589.527</td>
    <td align="right">   0.227038</td>
    <td align="right"> 0.00016600</td>
    <td align="right">    158.002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7589.53</td>
    <td align="right">    7524.82</td>
    <td align="right">   0.227038</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799682</td>
    <td align="right">    48.2151</td>
    <td align="right">    5040.32</td>
    <td align="right">       0.00</td>
    <td align="right">    7602.28</td>
    <td align="right">    7602.28</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">  11772.838</td>
    <td align="right">  11772.838</td>
    <td align="right">   0.352139</td>
    <td align="right"> 0.00025751</td>
    <td align="right">    245.101</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11772.84</td>
    <td align="right">   11772.84</td>
    <td align="right">   0.352139</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799712</td>
    <td align="right">    48.2169</td>
    <td align="right">    7818.98</td>
    <td align="right">       0.00</td>
    <td align="right">   11792.62</td>
    <td align="right">   11792.62</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">  11774.391</td>
    <td align="right">  11774.391</td>
    <td align="right">   0.352184</td>
    <td align="right"> 0.00025754</td>
    <td align="right">    245.133</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11774.39</td>
    <td align="right">   11672.58</td>
    <td align="right">   0.352184</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799715</td>
    <td align="right">    48.2171</td>
    <td align="right">    7820.03</td>
    <td align="right">       0.00</td>
    <td align="right">   11794.17</td>
    <td align="right">   11794.17</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  42379.542</td>
    <td align="right">  42379.542</td>
    <td align="right">   1.252683</td>
    <td align="right"> 0.00092696</td>
    <td align="right">    885.512</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   42379.54</td>
    <td align="right">   42379.54</td>
    <td align="right">   1.252683</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00917958</td>
    <td align="right">    55.2400</td>
    <td align="right">   28282.77</td>
    <td align="right">       0.00</td>
    <td align="right">   42450.88</td>
    <td align="right">   42450.88</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">   2903.339</td>
    <td align="right">   2903.339</td>
    <td align="right">   0.101764</td>
    <td align="right"> 0.00006350</td>
    <td align="right">     57.955</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2903.34</td>
    <td align="right">    2903.34</td>
    <td align="right">   0.101764</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01091861</td>
    <td align="right">    65.5251</td>
    <td align="right">    1754.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2908.44</td>
    <td align="right">    2908.44</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">   6098.442</td>
    <td align="right">   6098.442</td>
    <td align="right">   0.368583</td>
    <td align="right"> 0.00013339</td>
    <td align="right">    111.813</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6098.44</td>
    <td align="right">    6098.44</td>
    <td align="right">   0.368583</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796977</td>
    <td align="right">    48.0541</td>
    <td align="right">    1960.15</td>
    <td align="right">       0.00</td>
    <td align="right">    6110.82</td>
    <td align="right">    6110.82</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   6724.608</td>
    <td align="right">   6724.608</td>
    <td align="right">   0.314151</td>
    <td align="right"> 0.00014709</td>
    <td align="right">    127.215</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6724.61</td>
    <td align="right">    6724.61</td>
    <td align="right">   0.314151</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01363325</td>
    <td align="right">    81.4640</td>
    <td align="right">    3160.59</td>
    <td align="right">       0.00</td>
    <td align="right">    6737.23</td>
    <td align="right">    6737.23</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">   4146.949</td>
    <td align="right">   4146.949</td>
    <td align="right">   0.123130</td>
    <td align="right"> 0.00009071</td>
    <td align="right">     86.530</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4146.95</td>
    <td align="right">    4146.95</td>
    <td align="right">   0.123130</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01449922</td>
    <td align="right">    86.5219</td>
    <td align="right">    2747.90</td>
    <td align="right">       0.00</td>
    <td align="right">    4153.92</td>
    <td align="right">    4153.92</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">   5420.838</td>
    <td align="right">   5420.838</td>
    <td align="right">   0.161126</td>
    <td align="right"> 0.00011857</td>
    <td align="right">    113.074</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5420.84</td>
    <td align="right">    5420.84</td>
    <td align="right">   0.161126</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01060052</td>
    <td align="right">    63.6485</td>
    <td align="right">    3603.01</td>
    <td align="right">       0.00</td>
    <td align="right">    5429.95</td>
    <td align="right">    5429.95</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">   2517.219</td>
    <td align="right">   2517.219</td>
    <td align="right">   0.074783</td>
    <td align="right"> 0.00005506</td>
    <td align="right">     52.515</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2517.22</td>
    <td align="right">    2517.22</td>
    <td align="right">   0.074783</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01198313</td>
    <td align="right">    71.7920</td>
    <td align="right">    1671.38</td>
    <td align="right">       0.00</td>
    <td align="right">    2521.45</td>
    <td align="right">    2521.45</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">  57631.687</td>
    <td align="right">  57631.687</td>
    <td align="right">   1.723865</td>
    <td align="right"> 0.00126057</td>
    <td align="right">   1199.837</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   57631.69</td>
    <td align="right">   57631.69</td>
    <td align="right">   1.723865</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799141</td>
    <td align="right">    48.1830</td>
    <td align="right">   38276.20</td>
    <td align="right">       0.00</td>
    <td align="right">   57728.52</td>
    <td align="right">   57728.52</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">  40485.502</td>
    <td align="right">  40485.502</td>
    <td align="right">   1.211358</td>
    <td align="right"> 0.00088553</td>
    <td align="right">    842.792</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   40485.50</td>
    <td align="right">   40485.50</td>
    <td align="right">   1.211358</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798995</td>
    <td align="right">    48.1743</td>
    <td align="right">   26884.47</td>
    <td align="right">       0.00</td>
    <td align="right">   40553.52</td>
    <td align="right">   40553.52</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">  49403.493</td>
    <td align="right">  49403.493</td>
    <td align="right">   1.478602</td>
    <td align="right"> 0.00108059</td>
    <td align="right">   1028.353</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   49403.49</td>
    <td align="right">   49403.49</td>
    <td align="right">   1.478602</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798690</td>
    <td align="right">    48.1562</td>
    <td align="right">   32801.99</td>
    <td align="right">       0.00</td>
    <td align="right">   49486.50</td>
    <td align="right">   49486.50</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">  39544.288</td>
    <td align="right">  39544.288</td>
    <td align="right">   1.183132</td>
    <td align="right"> 0.00086495</td>
    <td align="right">    823.212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   39544.29</td>
    <td align="right">   39544.29</td>
    <td align="right">   1.183132</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798948</td>
    <td align="right">    48.1715</td>
    <td align="right">   26260.18</td>
    <td align="right">       0.00</td>
    <td align="right">   39610.73</td>
    <td align="right">   39610.73</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">   6942.925</td>
    <td align="right">   6942.925</td>
    <td align="right">   0.423400</td>
    <td align="right"> 0.00015186</td>
    <td align="right">    127.185</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6942.92</td>
    <td align="right">    6942.92</td>
    <td align="right">   0.423400</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796490</td>
    <td align="right">    48.0251</td>
    <td align="right">    2189.22</td>
    <td align="right">       0.00</td>
    <td align="right">    6957.03</td>
    <td align="right">    6957.03</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right"> 117797.200</td>
    <td align="right"> 117797.200</td>
    <td align="right">   3.512036</td>
    <td align="right"> 0.00257656</td>
    <td align="right">   2454.857</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  117797.20</td>
    <td align="right">  117797.20</td>
    <td align="right">   3.512036</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799314</td>
    <td align="right">    48.1932</td>
    <td align="right">   78364.01</td>
    <td align="right">       0.00</td>
    <td align="right">  117995.21</td>
    <td align="right">  117995.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 171636.347</td>
    <td align="right"> 171636.347</td>
    <td align="right">   5.109984</td>
    <td align="right"> 0.00375417</td>
    <td align="right">   3578.388</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  171636.35</td>
    <td align="right">  171636.35</td>
    <td align="right">   5.109984</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799072</td>
    <td align="right">    48.1788</td>
    <td align="right">  114261.62</td>
    <td align="right">       0.00</td>
    <td align="right">  171924.92</td>
    <td align="right">  171924.92</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right"> 115769.877</td>
    <td align="right"> 115769.877</td>
    <td align="right">   3.450855</td>
    <td align="right"> 0.00253222</td>
    <td align="right">   2412.765</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  115769.88</td>
    <td align="right">  115769.88</td>
    <td align="right">   3.450855</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799119</td>
    <td align="right">    48.1817</td>
    <td align="right">   77023.78</td>
    <td align="right">       0.00</td>
    <td align="right">  115964.49</td>
    <td align="right">  115964.49</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 155502.073</td>
    <td align="right"> 155502.073</td>
    <td align="right">   4.627867</td>
    <td align="right"> 0.00340127</td>
    <td align="right">   3242.388</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  155502.07</td>
    <td align="right">  153383.42</td>
    <td align="right">   4.627867</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798823</td>
    <td align="right">    48.1640</td>
    <td align="right">  103540.79</td>
    <td align="right">       0.00</td>
    <td align="right">  155763.53</td>
    <td align="right">  155763.53</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">   1712.850</td>
    <td align="right">   1712.850</td>
    <td align="right">   0.050940</td>
    <td align="right"> 0.00003746</td>
    <td align="right">     35.723</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1712.85</td>
    <td align="right">    1712.85</td>
    <td align="right">   0.050940</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01005110</td>
    <td align="right">    60.4021</td>
    <td align="right">    1138.72</td>
    <td align="right">       0.00</td>
    <td align="right">    1715.73</td>
    <td align="right">    1715.73</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  18680.056</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.309054</td>
    <td align="right"> 0.00079310</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   18680.06</td>
    <td align="right">   18680.06</td>
    <td align="right">   1.309054</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    45.3691</td>
    <td align="right">   17902.19</td>
    <td align="right">       0.00</td>
    <td align="right">   18752.09</td>
    <td align="right">   18026.32</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  25344.724</td>
    <td align="right">  25344.724</td>
    <td align="right">   1.156488</td>
    <td align="right"> 0.00055436</td>
    <td align="right">    581.038</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">   25344.72</td>
    <td align="right">   25344.72</td>
    <td align="right">   1.156488</td>
    <td align="right">      22.00</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">   25344.72</td>
    <td align="right">       0.00</td>
    <td align="right">   27674.65</td>
    <td align="right">   27674.65</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   3800.771</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.335994</td>
    <td align="right"> 0.00016137</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3800.77</td>
    <td align="right">    3800.77</td>
    <td align="right">   0.335994</td>
    <td align="right">      24.49</td>
    <td align="right">      16.37</td>
    <td align="right"> 0.00837310</td>
    <td align="right">      12.78</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00837310</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837310</td>
    <td align="right">    44.7007</td>
    <td align="right">    1249.54</td>
    <td align="right">       0.00</td>
    <td align="right">    4813.56</td>
    <td align="right">    4813.56</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   7365.215</td>
    <td align="right">   7365.215</td>
    <td align="right">   0.335994</td>
    <td align="right"> 0.00016110</td>
    <td align="right">    169.161</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7365.22</td>
    <td align="right">    7365.22</td>
    <td align="right">   0.335994</td>
    <td align="right">      22.00</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00262249</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00262249</td>
    <td align="right">    15.9521</td>
    <td align="right">    7639.37</td>
    <td align="right">       0.00</td>
    <td align="right">    8041.67</td>
    <td align="right">    8041.67</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5784.436</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.368224</td>
    <td align="right"> 0.00024559</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    5784.44</td>
    <td align="right">    5302.78</td>
    <td align="right">   0.368224</td>
    <td align="right">      24.49</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00897387</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.62</td>
    <td align="right"> 0.01343397</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00897387</td>
    <td align="right">    47.8650</td>
    <td align="right">    5035.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5806.75</td>
    <td align="right">    5163.27</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   6881.662</td>
    <td align="right">   6881.662</td>
    <td align="right">   0.313950</td>
    <td align="right"> 0.00015052</td>
    <td align="right">    158.063</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6881.66</td>
    <td align="right">    6881.66</td>
    <td align="right">   0.313950</td>
    <td align="right">      22.00</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00251064</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251064</td>
    <td align="right">    15.2737</td>
    <td align="right">    7092.63</td>
    <td align="right">       0.00</td>
    <td align="right">    7513.82</td>
    <td align="right">    7513.82</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  57259.302</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.996617</td>
    <td align="right"> 0.00243107</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   57259.30</td>
    <td align="right">   57053.00</td>
    <td align="right">   3.996617</td>
    <td align="right">      24.49</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851887</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851887</td>
    <td align="right">    45.4691</td>
    <td align="right">   54654.87</td>
    <td align="right">       0.00</td>
    <td align="right">   57479.83</td>
    <td align="right">   55079.56</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  39105.360</td>
    <td align="right">  39105.360</td>
    <td align="right">   1.783963</td>
    <td align="right"> 0.00085535</td>
    <td align="right">    897.124</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   39105.36</td>
    <td align="right">   39105.36</td>
    <td align="right">   1.783963</td>
    <td align="right">      22.00</td>
    <td align="right">      13.16</td>
    <td align="right"> 0.00587798</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00587798</td>
    <td align="right">    35.5690</td>
    <td align="right">   39870.64</td>
    <td align="right">       0.00</td>
    <td align="right">   42697.18</td>
    <td align="right">   42697.18</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">   4343.734</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.380273</td>
    <td align="right"> 0.00018442</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4343.73</td>
    <td align="right">    4343.73</td>
    <td align="right">   0.380273</td>
    <td align="right">      24.49</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00837255</td>
    <td align="right">      12.78</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00837255</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837255</td>
    <td align="right">    44.6978</td>
    <td align="right">    1403.51</td>
    <td align="right">       0.00</td>
    <td align="right">    5447.43</td>
    <td align="right">    5447.43</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">   8335.833</td>
    <td align="right">   8335.833</td>
    <td align="right">   0.380273</td>
    <td align="right"> 0.00018233</td>
    <td align="right">    191.455</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8335.83</td>
    <td align="right">    8335.83</td>
    <td align="right">   0.380273</td>
    <td align="right">      22.00</td>
    <td align="right">       9.79</td>
    <td align="right"> 0.00261391</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00261391</td>
    <td align="right">    15.9001</td>
    <td align="right">    8649.03</td>
    <td align="right">       0.00</td>
    <td align="right">    9101.44</td>
    <td align="right">    9101.44</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  63495.897</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.449707</td>
    <td align="right"> 0.00269586</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   63495.90</td>
    <td align="right">   63495.90</td>
    <td align="right">   4.449707</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849870</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00849870</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849870</td>
    <td align="right">    45.3627</td>
    <td align="right">   60851.77</td>
    <td align="right">       0.00</td>
    <td align="right">   63746.61</td>
    <td align="right">   61287.93</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  56051.672</td>
    <td align="right">  56051.672</td>
    <td align="right">   2.557145</td>
    <td align="right"> 0.00122601</td>
    <td align="right">   1285.416</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   56051.67</td>
    <td align="right">   56051.67</td>
    <td align="right">   2.557145</td>
    <td align="right">      22.00</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00696196</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696196</td>
    <td align="right">    42.0539</td>
    <td align="right">   56909.36</td>
    <td align="right">       0.00</td>
    <td align="right">   61200.77</td>
    <td align="right">   61200.77</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  70816.528</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.939347</td>
    <td align="right"> 0.00300668</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   70816.53</td>
    <td align="right">   70516.64</td>
    <td align="right">   4.939347</td>
    <td align="right">      24.49</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00852219</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852219</td>
    <td align="right">    45.4862</td>
    <td align="right">   67548.35</td>
    <td align="right">       0.00</td>
    <td align="right">   71089.21</td>
    <td align="right">   68082.59</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  55698.693</td>
    <td align="right">  55698.693</td>
    <td align="right">   2.541098</td>
    <td align="right"> 0.00121829</td>
    <td align="right">   1277.258</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   55698.69</td>
    <td align="right">   55698.69</td>
    <td align="right">   2.541098</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00711854</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711854</td>
    <td align="right">    42.9880</td>
    <td align="right">   56552.62</td>
    <td align="right">       0.00</td>
    <td align="right">   60815.77</td>
    <td align="right">   60815.77</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  12170.778</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.311447</td>
    <td align="right"> 0.00051674</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   12170.78</td>
    <td align="right">   12003.69</td>
    <td align="right">   1.311447</td>
    <td align="right">      24.49</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00857263</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857263</td>
    <td align="right">    45.7516</td>
    <td align="right">   11486.28</td>
    <td align="right">       0.00</td>
    <td align="right">   19087.66</td>
    <td align="right">   19087.66</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  28747.838</td>
    <td align="right">  28747.838</td>
    <td align="right">   1.311447</td>
    <td align="right"> 0.00062880</td>
    <td align="right">    659.556</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28747.84</td>
    <td align="right">   28747.84</td>
    <td align="right">   1.311447</td>
    <td align="right">      22.00</td>
    <td align="right">      12.96</td>
    <td align="right"> 0.00567437</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00567437</td>
    <td align="right">    34.3483</td>
    <td align="right">   29321.21</td>
    <td align="right">       0.00</td>
    <td align="right">   31388.23</td>
    <td align="right">   31388.23</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  13353.331</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.158435</td>
    <td align="right"> 0.00056695</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   13353.33</td>
    <td align="right">   12399.88</td>
    <td align="right">   1.158435</td>
    <td align="right">      24.49</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00890115</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00890115</td>
    <td align="right">    47.4822</td>
    <td align="right">   11790.05</td>
    <td align="right">       0.00</td>
    <td align="right">   18013.18</td>
    <td align="right">   16793.76</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  25393.281</td>
    <td align="right">  25393.281</td>
    <td align="right">   1.158435</td>
    <td align="right"> 0.00055542</td>
    <td align="right">    582.611</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   25393.28</td>
    <td align="right">   25393.28</td>
    <td align="right">   1.158435</td>
    <td align="right">      22.00</td>
    <td align="right">      12.89</td>
    <td align="right"> 0.00559539</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00559539</td>
    <td align="right">    33.8739</td>
    <td align="right">   25940.14</td>
    <td align="right">       0.00</td>
    <td align="right">   27725.71</td>
    <td align="right">   27725.71</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  10817.471</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.237723</td>
    <td align="right"> 0.00045928</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   10817.47</td>
    <td align="right">   10817.47</td>
    <td align="right">   1.237723</td>
    <td align="right">      24.49</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00847311</td>
    <td align="right">      12.78</td>
    <td align="right">      11.99</td>
    <td align="right"> 0.00847311</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847311</td>
    <td align="right">    45.2276</td>
    <td align="right">   10367.50</td>
    <td align="right">       0.00</td>
    <td align="right">   17742.57</td>
    <td align="right">   17742.57</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  27131.733</td>
    <td align="right">  27131.733</td>
    <td align="right">   1.237723</td>
    <td align="right"> 0.00059345</td>
    <td align="right">    622.507</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27131.73</td>
    <td align="right">   27131.73</td>
    <td align="right">   1.237723</td>
    <td align="right">      22.00</td>
    <td align="right">      12.83</td>
    <td align="right"> 0.00554115</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00554115</td>
    <td align="right">    33.5490</td>
    <td align="right">   27690.21</td>
    <td align="right">       0.00</td>
    <td align="right">   29623.70</td>
    <td align="right">   29623.70</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  15222.194</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.164291</td>
    <td align="right"> 0.00064629</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   15222.19</td>
    <td align="right">   14377.09</td>
    <td align="right">   1.164291</td>
    <td align="right">      24.49</td>
    <td align="right">      16.73</td>
    <td align="right"> 0.00880666</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880666</td>
    <td align="right">    46.9859</td>
    <td align="right">   13693.75</td>
    <td align="right">       0.00</td>
    <td align="right">   17766.16</td>
    <td align="right">   16505.88</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  25521.814</td>
    <td align="right">  25521.814</td>
    <td align="right">   1.164291</td>
    <td align="right"> 0.00055823</td>
    <td align="right">    585.576</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   25521.81</td>
    <td align="right">   25521.81</td>
    <td align="right">   1.164291</td>
    <td align="right">      22.00</td>
    <td align="right">      12.80</td>
    <td align="right"> 0.00551302</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00551302</td>
    <td align="right">    33.3799</td>
    <td align="right">   26070.03</td>
    <td align="right">       0.00</td>
    <td align="right">   27865.99</td>
    <td align="right">   27865.99</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  68845.982</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.721075</td>
    <td align="right"> 0.00292301</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   68845.98</td>
    <td align="right">   67509.58</td>
    <td align="right">   4.721075</td>
    <td align="right">      24.49</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00860328</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860328</td>
    <td align="right">    45.9153</td>
    <td align="right">   64559.89</td>
    <td align="right">       0.00</td>
    <td align="right">   69109.78</td>
    <td align="right">   65294.51</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  55506.122</td>
    <td align="right">  55506.122</td>
    <td align="right">   2.532297</td>
    <td align="right"> 0.00121408</td>
    <td align="right">   1272.858</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   55506.12</td>
    <td align="right">   55506.12</td>
    <td align="right">   2.532297</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00707769</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707769</td>
    <td align="right">    42.7444</td>
    <td align="right">   56358.93</td>
    <td align="right">       0.00</td>
    <td align="right">   60605.40</td>
    <td align="right">   60605.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  73324.311</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.113422</td>
    <td align="right"> 0.00311315</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   73324.31</td>
    <td align="right">   73002.58</td>
    <td align="right">   5.113422</td>
    <td align="right">      24.49</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00852299</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852299</td>
    <td align="right">    45.4906</td>
    <td align="right">   69928.30</td>
    <td align="right">       0.00</td>
    <td align="right">   73606.64</td>
    <td align="right">   70483.97</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  57352.567</td>
    <td align="right">  57352.567</td>
    <td align="right">   2.616508</td>
    <td align="right"> 0.00125446</td>
    <td align="right">   1315.223</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   57352.57</td>
    <td align="right">   57352.57</td>
    <td align="right">   2.616508</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00702267</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702267</td>
    <td align="right">    42.4163</td>
    <td align="right">   58221.63</td>
    <td align="right">       0.00</td>
    <td align="right">   62621.28</td>
    <td align="right">   62621.28</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  23616.637</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.655042</td>
    <td align="right"> 0.00100270</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   23616.64</td>
    <td align="right">   23616.64</td>
    <td align="right">   1.655042</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848691</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848691</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848691</td>
    <td align="right">    45.3003</td>
    <td align="right">   22633.71</td>
    <td align="right">       0.00</td>
    <td align="right">   23710.16</td>
    <td align="right">   22827.15</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  28503.180</td>
    <td align="right">  28503.180</td>
    <td align="right">   1.300298</td>
    <td align="right"> 0.00062345</td>
    <td align="right">    653.922</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28503.18</td>
    <td align="right">   28503.18</td>
    <td align="right">   1.300298</td>
    <td align="right">      22.00</td>
    <td align="right">      13.06</td>
    <td align="right"> 0.00577220</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00577220</td>
    <td align="right">    34.9347</td>
    <td align="right">   29074.22</td>
    <td align="right">       0.00</td>
    <td align="right">   31121.19</td>
    <td align="right">   31121.19</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  25787.751</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.702684</td>
    <td align="right"> 0.00109488</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">   25787.75</td>
    <td align="right">   24434.82</td>
    <td align="right">   1.702684</td>
    <td align="right">      24.49</td>
    <td align="right">      16.72</td>
    <td align="right"> 0.00878884</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.16</td>
    <td align="right"> 0.01343669</td>
    <td align="right">      21.75</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00878884</td>
    <td align="right">    46.8949</td>
    <td align="right">   23281.59</td>
    <td align="right">       0.00</td>
    <td align="right">   25885.52</td>
    <td align="right">   23722.80</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  25471.089</td>
    <td align="right">  25471.089</td>
    <td align="right">   1.161973</td>
    <td align="right"> 0.00055713</td>
    <td align="right">    584.423</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   25471.09</td>
    <td align="right">   25471.09</td>
    <td align="right">   1.161973</td>
    <td align="right">      22.00</td>
    <td align="right">      12.75</td>
    <td align="right"> 0.00545911</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00545911</td>
    <td align="right">    33.0564</td>
    <td align="right">   26019.11</td>
    <td align="right">       0.00</td>
    <td align="right">   27810.57</td>
    <td align="right">   27810.57</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  23276.287</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.610401</td>
    <td align="right"> 0.00098825</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">   23276.29</td>
    <td align="right">   23008.74</td>
    <td align="right">   1.610401</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00856067</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.51</td>
    <td align="right"> 0.01343732</td>
    <td align="right">      21.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856067</td>
    <td align="right">    45.6898</td>
    <td align="right">   22022.38</td>
    <td align="right">       0.00</td>
    <td align="right">   23365.70</td>
    <td align="right">   22233.36</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  27960.384</td>
    <td align="right">  27960.384</td>
    <td align="right">   1.275528</td>
    <td align="right"> 0.00061157</td>
    <td align="right">    641.497</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27960.38</td>
    <td align="right">   27960.38</td>
    <td align="right">   1.275528</td>
    <td align="right">      22.00</td>
    <td align="right">      12.93</td>
    <td align="right"> 0.00564471</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00564471</td>
    <td align="right">    34.1703</td>
    <td align="right">   28526.31</td>
    <td align="right">       0.00</td>
    <td align="right">   30528.48</td>
    <td align="right">   30528.48</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  24049.154</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.685379</td>
    <td align="right"> 0.00102106</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   24049.15</td>
    <td align="right">   24049.15</td>
    <td align="right">   1.685379</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848756</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848756</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848756</td>
    <td align="right">    45.3043</td>
    <td align="right">   23047.85</td>
    <td align="right">       0.00</td>
    <td align="right">   24144.38</td>
    <td align="right">   23243.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  28419.492</td>
    <td align="right">  28419.492</td>
    <td align="right">   1.296485</td>
    <td align="right"> 0.00062161</td>
    <td align="right">    651.994</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28419.49</td>
    <td align="right">   28419.49</td>
    <td align="right">   1.296485</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00580755</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00580755</td>
    <td align="right">    35.1466</td>
    <td align="right">   28989.79</td>
    <td align="right">       0.00</td>
    <td align="right">   31029.84</td>
    <td align="right">   31029.84</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  59900.363</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.197738</td>
    <td align="right"> 0.00254321</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   59900.36</td>
    <td align="right">   59900.36</td>
    <td align="right">   4.197738</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849340</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00849340</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849340</td>
    <td align="right">    45.3345</td>
    <td align="right">   57406.66</td>
    <td align="right">       0.00</td>
    <td align="right">   60137.19</td>
    <td align="right">   57853.62</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  41545.305</td>
    <td align="right">  41545.305</td>
    <td align="right">   1.895284</td>
    <td align="right"> 0.00090871</td>
    <td align="right">    953.034</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   41545.30</td>
    <td align="right">   41545.30</td>
    <td align="right">   1.895284</td>
    <td align="right">      22.00</td>
    <td align="right">      13.35</td>
    <td align="right"> 0.00607742</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00607742</td>
    <td align="right">    36.7639</td>
    <td align="right">   42332.19</td>
    <td align="right">       0.00</td>
    <td align="right">   45361.32</td>
    <td align="right">   45361.32</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">  16343.684</td>
    <td align="right">  16343.684</td>
    <td align="right">   0.537515</td>
    <td align="right"> 0.00035748</td>
    <td align="right">    331.353</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   16343.68</td>
    <td align="right">   16343.68</td>
    <td align="right">   0.537515</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796931</td>
    <td align="right">    48.0516</td>
    <td align="right">   10308.76</td>
    <td align="right">       0.00</td>
    <td align="right">   16371.23</td>
    <td align="right">   16371.23</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1207.107</td>
    <td align="right">   1207.107</td>
    <td align="right">   0.069760</td>
    <td align="right"> 0.00002640</td>
    <td align="right">     22.234</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1207.11</td>
    <td align="right">    1207.11</td>
    <td align="right">   0.069760</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     423.83</td>
    <td align="right">       0.00</td>
    <td align="right">    1209.54</td>
    <td align="right">    1209.54</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1360.924</td>
    <td align="right">   1360.924</td>
    <td align="right">   0.052762</td>
    <td align="right"> 0.00002977</td>
    <td align="right">     26.583</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    1360.92</td>
    <td align="right">    1360.92</td>
    <td align="right">   0.052762</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00881951</td>
    <td align="right">    53.1020</td>
    <td align="right">     767.54</td>
    <td align="right">       0.00</td>
    <td align="right">    1363.34</td>
    <td align="right">    1363.34</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">   1850.625</td>
    <td align="right">   1850.625</td>
    <td align="right">   0.079125</td>
    <td align="right"> 0.00004048</td>
    <td align="right">     35.507</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1850.62</td>
    <td align="right">    1850.62</td>
    <td align="right">   0.079125</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00978706</td>
    <td align="right">    58.8392</td>
    <td align="right">     959.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1854.07</td>
    <td align="right">    1854.07</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  67165.989</td>
    <td align="right">  67165.989</td>
    <td align="right">   2.000872</td>
    <td align="right"> 0.00146911</td>
    <td align="right">   1400.066</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   67165.99</td>
    <td align="right">   67165.99</td>
    <td align="right">   2.000872</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795654</td>
    <td align="right">    47.9755</td>
    <td align="right">   44701.81</td>
    <td align="right">       0.00</td>
    <td align="right">   67278.90</td>
    <td align="right">   67278.90</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">   1367.950</td>
    <td align="right">   1367.950</td>
    <td align="right">   0.079839</td>
    <td align="right"> 0.00002992</td>
    <td align="right">     25.170</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1367.95</td>
    <td align="right">    1367.95</td>
    <td align="right">   0.079839</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     471.50</td>
    <td align="right">       0.00</td>
    <td align="right">    1370.71</td>
    <td align="right">    1370.71</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">   8435.302</td>
    <td align="right">   8435.302</td>
    <td align="right">   0.252199</td>
    <td align="right"> 0.00018450</td>
    <td align="right">    175.639</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8435.30</td>
    <td align="right">    8435.30</td>
    <td align="right">   0.252199</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795978</td>
    <td align="right">    47.9950</td>
    <td align="right">    5603.81</td>
    <td align="right">       0.00</td>
    <td align="right">    8449.48</td>
    <td align="right">    8449.48</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">   6581.945</td>
    <td align="right">   6581.945</td>
    <td align="right">   0.196604</td>
    <td align="right"> 0.00014397</td>
    <td align="right">    137.087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6581.95</td>
    <td align="right">    6581.95</td>
    <td align="right">   0.196604</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795763</td>
    <td align="right">    47.9821</td>
    <td align="right">    4374.63</td>
    <td align="right">       0.00</td>
    <td align="right">    6593.01</td>
    <td align="right">    6593.01</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   2489.537</td>
    <td align="right">   2489.537</td>
    <td align="right">   0.160343</td>
    <td align="right"> 0.00005445</td>
    <td align="right">     45.374</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2489.54</td>
    <td align="right">    2489.54</td>
    <td align="right">   0.160343</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     689.18</td>
    <td align="right">       0.00</td>
    <td align="right">    2494.64</td>
    <td align="right">    2494.64</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right"> 107341.854</td>
    <td align="right"> 107341.854</td>
    <td align="right">   3.238803</td>
    <td align="right"> 0.00234787</td>
    <td align="right">   2228.928</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  107341.85</td>
    <td align="right">  107341.85</td>
    <td align="right">   3.238803</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795236</td>
    <td align="right">    47.9510</td>
    <td align="right">   70979.91</td>
    <td align="right">       0.00</td>
    <td align="right">  107522.05</td>
    <td align="right">  107522.05</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5623.238</td>
    <td align="right">   5623.238</td>
    <td align="right">   0.268197</td>
    <td align="right"> 0.00012300</td>
    <td align="right">    106.058</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5623.24</td>
    <td align="right">    5623.24</td>
    <td align="right">   0.268197</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799826</td>
    <td align="right">    48.2236</td>
    <td align="right">    2611.88</td>
    <td align="right">       0.00</td>
    <td align="right">    5633.83</td>
    <td align="right">    5633.83</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   6811.394</td>
    <td align="right">   6811.394</td>
    <td align="right">   0.247789</td>
    <td align="right"> 0.00014898</td>
    <td align="right">    134.827</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6811.39</td>
    <td align="right">    6811.39</td>
    <td align="right">   0.247789</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01055769</td>
    <td align="right">    63.3949</td>
    <td align="right">    4015.99</td>
    <td align="right">       0.00</td>
    <td align="right">    6823.38</td>
    <td align="right">    6823.38</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  82591.220</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.788268</td>
    <td align="right"> 0.00350660</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   82591.22</td>
    <td align="right">   82591.22</td>
    <td align="right">   5.788268</td>
    <td align="right">      24.49</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00846598</td>
    <td align="right">      12.78</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00846598</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    45.1907</td>
    <td align="right">   79153.11</td>
    <td align="right">       0.00</td>
    <td align="right">   82920.05</td>
    <td align="right">   80027.47</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  49263.187</td>
    <td align="right">  49263.187</td>
    <td align="right">   2.247283</td>
    <td align="right"> 0.00107753</td>
    <td align="right">   1130.099</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   49263.19</td>
    <td align="right">   49263.19</td>
    <td align="right">   2.247283</td>
    <td align="right">      22.00</td>
    <td align="right">      13.28</td>
    <td align="right"> 0.00600460</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00600460</td>
    <td align="right">    36.3291</td>
    <td align="right">   50138.38</td>
    <td align="right">       0.00</td>
    <td align="right">   53787.47</td>
    <td align="right">   53787.47</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">   6328.010</td>
    <td align="right">   6328.010</td>
    <td align="right">   0.304524</td>
    <td align="right"> 0.00013841</td>
    <td align="right">    119.199</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6328.01</td>
    <td align="right">    6328.01</td>
    <td align="right">   0.304524</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799741</td>
    <td align="right">    48.2186</td>
    <td align="right">    2908.77</td>
    <td align="right">       0.00</td>
    <td align="right">    6339.95</td>
    <td align="right">    6339.95</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  44662.640</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.055246</td>
    <td align="right"> 0.00189625</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   44662.64</td>
    <td align="right">   43701.50</td>
    <td align="right">   3.055246</td>
    <td align="right">      24.49</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00861475</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    45.9739</td>
    <td align="right">   44068.08</td>
    <td align="right">       0.00</td>
    <td align="right">   44833.65</td>
    <td align="right">   42278.06</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  31994.797</td>
    <td align="right">  31994.797</td>
    <td align="right">   1.459615</td>
    <td align="right"> 0.00069982</td>
    <td align="right">    733.659</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   31994.80</td>
    <td align="right">   31994.80</td>
    <td align="right">   1.459615</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721588</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    43.5710</td>
    <td align="right">   32425.58</td>
    <td align="right">       0.00</td>
    <td align="right">   34933.76</td>
    <td align="right">   34933.76</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  48214.286</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.354385</td>
    <td align="right"> 0.00204705</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   48214.29</td>
    <td align="right">   47899.90</td>
    <td align="right">   3.354385</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853424</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    45.5504</td>
    <td align="right">   45871.96</td>
    <td align="right">       0.00</td>
    <td align="right">   48399.80</td>
    <td align="right">   46258.83</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  33576.212</td>
    <td align="right">  33576.212</td>
    <td align="right">   1.531761</td>
    <td align="right"> 0.00073441</td>
    <td align="right">    769.912</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   33576.21</td>
    <td align="right">   33576.21</td>
    <td align="right">   1.531761</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725319</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725319</td>
    <td align="right">    43.7937</td>
    <td align="right">   34021.75</td>
    <td align="right">       0.00</td>
    <td align="right">   36660.46</td>
    <td align="right">   36660.46</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  78188.343</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.657795</td>
    <td align="right"> 0.00331966</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   78188.34</td>
    <td align="right">   72803.25</td>
    <td align="right">   6.657795</td>
    <td align="right">      24.49</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00888586</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.01342591</td>
    <td align="right">      19.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47.4056</td>
    <td align="right">   69245.60</td>
    <td align="right">       0.00</td>
    <td align="right">  103216.16</td>
    <td align="right">   96177.29</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 145942.479</td>
    <td align="right"> 145942.479</td>
    <td align="right">   6.657795</td>
    <td align="right"> 0.00319218</td>
    <td align="right">   3347.233</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  145942.48</td>
    <td align="right">  145942.48</td>
    <td align="right">   6.657795</td>
    <td align="right">      22.00</td>
    <td align="right">      13.86</td>
    <td align="right"> 0.00661287</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661287</td>
    <td align="right">    39.9692</td>
    <td align="right">  148291.63</td>
    <td align="right">       0.00</td>
    <td align="right">  159347.22</td>
    <td align="right">  159347.22</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  62043.089</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.347778</td>
    <td align="right"> 0.00263418</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   62043.09</td>
    <td align="right">   62043.09</td>
    <td align="right">   4.347778</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848476</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    45.2876</td>
    <td align="right">   59457.38</td>
    <td align="right">       0.00</td>
    <td align="right">   62288.92</td>
    <td align="right">   59984.37</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  40451.646</td>
    <td align="right">  40451.646</td>
    <td align="right">   1.845418</td>
    <td align="right"> 0.00088479</td>
    <td align="right">    927.584</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   40451.65</td>
    <td align="right">   40451.65</td>
    <td align="right">   1.845418</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720256</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    43.4915</td>
    <td align="right">   41000.32</td>
    <td align="right">       0.00</td>
    <td align="right">   44167.43</td>
    <td align="right">   44167.43</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   8875.644</td>
    <td align="right">   8875.644</td>
    <td align="right">   0.443929</td>
    <td align="right"> 0.00019414</td>
    <td align="right">    166.304</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8875.64</td>
    <td align="right">    8875.64</td>
    <td align="right">   0.443929</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    3891.12</td>
    <td align="right">       0.00</td>
    <td align="right">    8892.50</td>
    <td align="right">    8892.50</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  60262.993</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.192781</td>
    <td align="right"> 0.00255860</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   60262.99</td>
    <td align="right">   59871.87</td>
    <td align="right">   4.192781</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853408</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    45.5496</td>
    <td align="right">   57337.28</td>
    <td align="right">       0.00</td>
    <td align="right">   60494.88</td>
    <td align="right">   57820.44</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  39608.504</td>
    <td align="right">  39608.504</td>
    <td align="right">   1.806952</td>
    <td align="right"> 0.00086635</td>
    <td align="right">    908.255</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   39608.50</td>
    <td align="right">   39608.50</td>
    <td align="right">   1.806952</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718488</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718488</td>
    <td align="right">    43.3861</td>
    <td align="right">   40149.23</td>
    <td align="right">       0.00</td>
    <td align="right">   43246.83</td>
    <td align="right">   43246.83</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 121244.641</td>
    <td align="right">   -999.000</td>
    <td align="right">   8.442506</td>
    <td align="right"> 0.00514772</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">  121244.64</td>
    <td align="right">  120548.11</td>
    <td align="right">   8.442506</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853015</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    45.5285</td>
    <td align="right">  115454.33</td>
    <td align="right">       0.00</td>
    <td align="right">  121711.28</td>
    <td align="right">  116407.59</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 166842.925</td>
    <td align="right"> 166842.925</td>
    <td align="right">   7.611135</td>
    <td align="right"> 0.00364933</td>
    <td align="right">   3826.962</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  166842.92</td>
    <td align="right">  166842.92</td>
    <td align="right">   7.611135</td>
    <td align="right">      22.00</td>
    <td align="right">      13.59</td>
    <td align="right"> 0.00632592</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00632592</td>
    <td align="right">    38.2530</td>
    <td align="right">  169686.45</td>
    <td align="right">       0.00</td>
    <td align="right">  182166.45</td>
    <td align="right">  182166.45</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  75797.614</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.255934</td>
    <td align="right"> 0.00321816</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   75797.61</td>
    <td align="right">   75078.68</td>
    <td align="right">   5.255934</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00854996</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    45.6330</td>
    <td align="right">   71876.42</td>
    <td align="right">       0.00</td>
    <td align="right">   76088.98</td>
    <td align="right">   72531.59</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  50542.989</td>
    <td align="right">  50542.989</td>
    <td align="right">   2.305669</td>
    <td align="right"> 0.00110552</td>
    <td align="right">   1159.430</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   50542.99</td>
    <td align="right">   50542.99</td>
    <td align="right">   2.305669</td>
    <td align="right">      22.00</td>
    <td align="right">      13.35</td>
    <td align="right"> 0.00607425</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00607425</td>
    <td align="right">    36.7464</td>
    <td align="right">   51429.92</td>
    <td align="right">       0.00</td>
    <td align="right">   55184.84</td>
    <td align="right">   55184.84</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  94378.773</td>
    <td align="right">  94378.773</td>
    <td align="right">   2.847672</td>
    <td align="right"> 0.00206433</td>
    <td align="right">   1959.752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   94378.77</td>
    <td align="right">   94378.77</td>
    <td align="right">   2.847672</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795134</td>
    <td align="right">    47.9449</td>
    <td align="right">   62408.12</td>
    <td align="right">       0.00</td>
    <td align="right">   94537.21</td>
    <td align="right">   94537.21</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">   4857.542</td>
    <td align="right">   4857.542</td>
    <td align="right">   0.227323</td>
    <td align="right"> 0.00010625</td>
    <td align="right">     91.870</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4857.54</td>
    <td align="right">    4857.54</td>
    <td align="right">   0.227323</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799861</td>
    <td align="right">    48.2258</td>
    <td align="right">    2305.12</td>
    <td align="right">       0.00</td>
    <td align="right">    4866.67</td>
    <td align="right">    4866.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5914.274</td>
    <td align="right">   5914.274</td>
    <td align="right">   0.210418</td>
    <td align="right"> 0.00012936</td>
    <td align="right">    117.653</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5914.27</td>
    <td align="right">    5914.27</td>
    <td align="right">   0.210418</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01050432</td>
    <td align="right">    63.0797</td>
    <td align="right">    3540.70</td>
    <td align="right">       0.00</td>
    <td align="right">    5924.67</td>
    <td align="right">    5924.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  72071.819</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.051034</td>
    <td align="right"> 0.00305997</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   72071.82</td>
    <td align="right">   72071.82</td>
    <td align="right">   5.051034</td>
    <td align="right">      24.49</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00846629</td>
    <td align="right">      12.78</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00846629</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    45.1923</td>
    <td align="right">   69071.59</td>
    <td align="right">       0.00</td>
    <td align="right">   72358.75</td>
    <td align="right">   69832.11</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  43305.857</td>
    <td align="right">  43305.857</td>
    <td align="right">   1.975522</td>
    <td align="right"> 0.00094722</td>
    <td align="right">    993.433</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   43305.86</td>
    <td align="right">   43305.86</td>
    <td align="right">   1.975522</td>
    <td align="right">      22.00</td>
    <td align="right">      13.29</td>
    <td align="right"> 0.00601695</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00601695</td>
    <td align="right">    36.4031</td>
    <td align="right">   44073.52</td>
    <td align="right">       0.00</td>
    <td align="right">   47283.03</td>
    <td align="right">   47283.03</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">   5466.117</td>
    <td align="right">   5466.117</td>
    <td align="right">   0.258159</td>
    <td align="right"> 0.00011956</td>
    <td align="right">    103.241</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5466.12</td>
    <td align="right">    5466.12</td>
    <td align="right">   0.258159</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799792</td>
    <td align="right">    48.2217</td>
    <td align="right">    2567.47</td>
    <td align="right">       0.00</td>
    <td align="right">    5476.40</td>
    <td align="right">    5476.40</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  40090.217</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.809387</td>
    <td align="right"> 0.00170212</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   40090.22</td>
    <td align="right">   40090.22</td>
    <td align="right">   2.809387</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848500</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    45.2888</td>
    <td align="right">   38419.40</td>
    <td align="right">       0.00</td>
    <td align="right">   40249.06</td>
    <td align="right">   38758.83</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  28105.490</td>
    <td align="right">  28105.490</td>
    <td align="right">   1.282183</td>
    <td align="right"> 0.00061475</td>
    <td align="right">    644.475</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28105.49</td>
    <td align="right">   28105.49</td>
    <td align="right">   1.282183</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00721804</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721804</td>
    <td align="right">    43.5839</td>
    <td align="right">   28483.45</td>
    <td align="right">       0.00</td>
    <td align="right">   30687.19</td>
    <td align="right">   30687.19</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  42089.188</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.927967</td>
    <td align="right"> 0.00178699</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   42089.19</td>
    <td align="right">   41811.12</td>
    <td align="right">   2.927967</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853470</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    45.5528</td>
    <td align="right">   40040.57</td>
    <td align="right">       0.00</td>
    <td align="right">   42251.13</td>
    <td align="right">   40379.06</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  29497.612</td>
    <td align="right">  29497.612</td>
    <td align="right">   1.345694</td>
    <td align="right"> 0.00064520</td>
    <td align="right">    676.388</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   29497.61</td>
    <td align="right">   29497.61</td>
    <td align="right">   1.345694</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725528</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    43.8061</td>
    <td align="right">   29888.57</td>
    <td align="right">       0.00</td>
    <td align="right">   32207.20</td>
    <td align="right">   32207.20</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  67795.170</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.843937</td>
    <td align="right"> 0.00287840</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   67795.17</td>
    <td align="right">   63069.79</td>
    <td align="right">   5.843937</td>
    <td align="right">      24.49</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00889084</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.01342591</td>
    <td align="right">      19.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47.4318</td>
    <td align="right">   59982.30</td>
    <td align="right">       0.00</td>
    <td align="right">   90700.01</td>
    <td align="right">   84602.38</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 128102.249</td>
    <td align="right"> 128102.249</td>
    <td align="right">   5.843937</td>
    <td align="right"> 0.00280196</td>
    <td align="right">   2938.056</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  128102.25</td>
    <td align="right">  128102.25</td>
    <td align="right">   5.843937</td>
    <td align="right">      22.00</td>
    <td align="right">      13.87</td>
    <td align="right"> 0.00661912</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661912</td>
    <td align="right">    40.0066</td>
    <td align="right">  130161.34</td>
    <td align="right">       0.00</td>
    <td align="right">  139868.39</td>
    <td align="right">  139868.39</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  54091.179</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.790542</td>
    <td align="right"> 0.00229656</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   54091.18</td>
    <td align="right">   54091.18</td>
    <td align="right">   3.790542</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848484</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    45.2881</td>
    <td align="right">   51836.90</td>
    <td align="right">       0.00</td>
    <td align="right">   54305.50</td>
    <td align="right">   52295.81</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  35533.204</td>
    <td align="right">  35533.204</td>
    <td align="right">   1.621037</td>
    <td align="right"> 0.00077721</td>
    <td align="right">    814.800</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   35533.20</td>
    <td align="right">   35533.20</td>
    <td align="right">   1.621037</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720482</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    43.5050</td>
    <td align="right">   36014.58</td>
    <td align="right">       0.00</td>
    <td align="right">   38797.19</td>
    <td align="right">   38797.19</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   7678.041</td>
    <td align="right">   7678.041</td>
    <td align="right">   0.377406</td>
    <td align="right"> 0.00016794</td>
    <td align="right">    144.203</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7678.04</td>
    <td align="right">    7678.04</td>
    <td align="right">   0.377406</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    3440.46</td>
    <td align="right">       0.00</td>
    <td align="right">    7692.58</td>
    <td align="right">    7692.58</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  52612.319</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.660159</td>
    <td align="right"> 0.00223378</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   52612.32</td>
    <td align="right">   52266.61</td>
    <td align="right">   3.660159</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853451</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    45.5518</td>
    <td align="right">   50053.53</td>
    <td align="right">       0.00</td>
    <td align="right">   52814.76</td>
    <td align="right">   50476.24</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  34800.468</td>
    <td align="right">  34800.468</td>
    <td align="right">   1.587608</td>
    <td align="right"> 0.00076119</td>
    <td align="right">    798.003</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   34800.47</td>
    <td align="right">   34800.47</td>
    <td align="right">   1.587608</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718741</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718741</td>
    <td align="right">    43.4012</td>
    <td align="right">   35274.93</td>
    <td align="right">       0.00</td>
    <td align="right">   37997.14</td>
    <td align="right">   37997.14</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 105674.705</td>
    <td align="right">   -999.000</td>
    <td align="right">   7.357591</td>
    <td align="right"> 0.00448666</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">  105674.70</td>
    <td align="right">  105057.97</td>
    <td align="right">   7.357591</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853063</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    45.5310</td>
    <td align="right">  100617.71</td>
    <td align="right">       0.00</td>
    <td align="right">  106081.41</td>
    <td align="right">  101450.58</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 146467.020</td>
    <td align="right"> 146467.020</td>
    <td align="right">   6.681619</td>
    <td align="right"> 0.00320365</td>
    <td align="right">   3359.578</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  146467.02</td>
    <td align="right">  146467.02</td>
    <td align="right">   6.681619</td>
    <td align="right">      22.00</td>
    <td align="right">      13.60</td>
    <td align="right"> 0.00633572</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00633572</td>
    <td align="right">    38.3116</td>
    <td align="right">  148959.35</td>
    <td align="right">       0.00</td>
    <td align="right">  159919.17</td>
    <td align="right">  159919.17</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  66198.907</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.590015</td>
    <td align="right"> 0.00281063</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   66198.91</td>
    <td align="right">   65566.78</td>
    <td align="right">   4.590015</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00855030</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    45.6348</td>
    <td align="right">   62769.78</td>
    <td align="right">       0.00</td>
    <td align="right">   66453.37</td>
    <td align="right">   63342.87</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  44436.858</td>
    <td align="right">  44436.858</td>
    <td align="right">   2.027120</td>
    <td align="right"> 0.00097196</td>
    <td align="right">   1019.354</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   44436.86</td>
    <td align="right">   44436.86</td>
    <td align="right">   2.027120</td>
    <td align="right">      22.00</td>
    <td align="right">      13.36</td>
    <td align="right"> 0.00608509</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00608509</td>
    <td align="right">    36.8113</td>
    <td align="right">   45214.90</td>
    <td align="right">       0.00</td>
    <td align="right">   48517.93</td>
    <td align="right">   48517.93</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">  19048.726</td>
    <td align="right">  19048.726</td>
    <td align="right">   0.569218</td>
    <td align="right"> 0.00041665</td>
    <td align="right">    396.695</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   19048.73</td>
    <td align="right">   19048.73</td>
    <td align="right">   0.569218</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798236</td>
    <td align="right">    48.1292</td>
    <td align="right">   12657.68</td>
    <td align="right">       0.00</td>
    <td align="right">   19080.74</td>
    <td align="right">   19080.74</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  34332.186</td>
    <td align="right">  34332.186</td>
    <td align="right">   1.024616</td>
    <td align="right"> 0.00075094</td>
    <td align="right">    715.254</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   34332.19</td>
    <td align="right">   34332.19</td>
    <td align="right">   1.024616</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797724</td>
    <td align="right">    48.0987</td>
    <td align="right">   22828.15</td>
    <td align="right">       0.00</td>
    <td align="right">   34389.89</td>
    <td align="right">   34389.89</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">  18951.481</td>
    <td align="right">  18951.481</td>
    <td align="right">   0.566301</td>
    <td align="right"> 0.00041452</td>
    <td align="right">    394.672</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   18951.48</td>
    <td align="right">   18951.48</td>
    <td align="right">   0.566301</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798213</td>
    <td align="right">    48.1278</td>
    <td align="right">   12593.19</td>
    <td align="right">       0.00</td>
    <td align="right">   18983.33</td>
    <td align="right">   18983.33</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">   2941.316</td>
    <td align="right">   2941.316</td>
    <td align="right">   0.087535</td>
    <td align="right"> 0.00006433</td>
    <td align="right">     61.330</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2941.32</td>
    <td align="right">    2941.32</td>
    <td align="right">   0.087535</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    1958.46</td>
    <td align="right">       0.00</td>
    <td align="right">    2946.26</td>
    <td align="right">    2946.26</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   4151.957</td>
    <td align="right">   4151.957</td>
    <td align="right">   0.123852</td>
    <td align="right"> 0.00009082</td>
    <td align="right">     86.512</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4151.96</td>
    <td align="right">    4151.96</td>
    <td align="right">   0.123852</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805331</td>
    <td align="right">    48.5510</td>
    <td align="right">    2761.18</td>
    <td align="right">       0.00</td>
    <td align="right">    4158.94</td>
    <td align="right">    4158.94</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  11422.119</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.00048495</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   11422.12</td>
    <td align="right">   11015.47</td>
    <td align="right">   0.768910</td>
    <td align="right">      24.49</td>
    <td align="right">      16.64</td>
    <td align="right"> 0.00869260</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46.3837</td>
    <td align="right">   11053.93</td>
    <td align="right">       0.00</td>
    <td align="right">   11465.65</td>
    <td align="right">   10674.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">   7473.787</td>
    <td align="right">   7473.787</td>
    <td align="right">   0.340948</td>
    <td align="right"> 0.00016347</td>
    <td align="right">    171.417</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7473.79</td>
    <td align="right">    7473.79</td>
    <td align="right">   0.340948</td>
    <td align="right">      22.00</td>
    <td align="right">      13.80</td>
    <td align="right"> 0.00654946</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00654946</td>
    <td align="right">    39.5902</td>
    <td align="right">    7595.61</td>
    <td align="right">       0.00</td>
    <td align="right">    8160.24</td>
    <td align="right">    8160.24</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">  12051.195</td>
    <td align="right">  12051.195</td>
    <td align="right">   0.359870</td>
    <td align="right"> 0.00026359</td>
    <td align="right">    251.022</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12051.20</td>
    <td align="right">   12051.20</td>
    <td align="right">   0.359870</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798612</td>
    <td align="right">    48.1515</td>
    <td align="right">    8010.63</td>
    <td align="right">       0.00</td>
    <td align="right">   12071.45</td>
    <td align="right">   12071.45</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">   3321.115</td>
    <td align="right">   3321.115</td>
    <td align="right">   0.098828</td>
    <td align="right"> 0.00007264</td>
    <td align="right">     69.251</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3321.12</td>
    <td align="right">    3321.12</td>
    <td align="right">   0.098828</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2211.46</td>
    <td align="right">       0.00</td>
    <td align="right">    3326.70</td>
    <td align="right">    3326.70</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   7918.255</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.00033619</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    7918.25</td>
    <td align="right">    7918.25</td>
    <td align="right">   0.554883</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848552</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    45.2915</td>
    <td align="right">    7588.23</td>
    <td align="right">       0.00</td>
    <td align="right">    7949.62</td>
    <td align="right">    7654.82</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   5283.527</td>
    <td align="right">   5283.527</td>
    <td align="right">   0.241037</td>
    <td align="right"> 0.00011557</td>
    <td align="right">    121.153</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5283.53</td>
    <td align="right">    5283.53</td>
    <td align="right">   0.241037</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723727</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    43.6986</td>
    <td align="right">    5354.28</td>
    <td align="right">       0.00</td>
    <td align="right">    5768.86</td>
    <td align="right">    5768.86</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   3498.219</td>
    <td align="right">   3498.219</td>
    <td align="right">   0.104232</td>
    <td align="right"> 0.00007652</td>
    <td align="right">     72.916</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3498.22</td>
    <td align="right">    3498.22</td>
    <td align="right">   0.104232</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2327.88</td>
    <td align="right">       0.00</td>
    <td align="right">    3504.10</td>
    <td align="right">    3504.10</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   7599.876</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.00032267</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    7599.88</td>
    <td align="right">    7550.17</td>
    <td align="right">   0.528730</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853435</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    45.5509</td>
    <td align="right">    7230.51</td>
    <td align="right">       0.00</td>
    <td align="right">    7629.12</td>
    <td align="right">    7291.52</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   5187.565</td>
    <td align="right">   5187.565</td>
    <td align="right">   0.236659</td>
    <td align="right"> 0.00011347</td>
    <td align="right">    118.954</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5187.56</td>
    <td align="right">    5187.56</td>
    <td align="right">   0.236659</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722298</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    43.6134</td>
    <td align="right">    5257.41</td>
    <td align="right">       0.00</td>
    <td align="right">    5664.08</td>
    <td align="right">    5664.08</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  15873.396</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.105466</td>
    <td align="right"> 0.00067394</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   15873.40</td>
    <td align="right">   15784.39</td>
    <td align="right">   1.105466</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00852942</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    45.5247</td>
    <td align="right">   15117.65</td>
    <td align="right">       0.00</td>
    <td align="right">   15934.49</td>
    <td align="right">   15241.99</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  22850.012</td>
    <td align="right">  22850.012</td>
    <td align="right">   1.042400</td>
    <td align="right"> 0.00049979</td>
    <td align="right">    524.079</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   22850.01</td>
    <td align="right">   22850.01</td>
    <td align="right">   1.042400</td>
    <td align="right">      22.00</td>
    <td align="right">      13.82</td>
    <td align="right"> 0.00656995</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00656995</td>
    <td align="right">    39.7126</td>
    <td align="right">   23223.71</td>
    <td align="right">       0.00</td>
    <td align="right">   24948.76</td>
    <td align="right">   24948.76</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  54084.004</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.008319</td>
    <td align="right"> 0.00229630</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   54084.00</td>
    <td align="right">   39308.39</td>
    <td align="right">   2.008319</td>
    <td align="right">      27.82</td>
    <td align="right">      19.56</td>
    <td align="right"> 0.01095793</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">    47.0100</td>
    <td align="right">      24.25</td>
    <td align="right"> 0.00962545</td>
    <td align="right">    50.5100</td>
    <td align="right">   23161.07</td>
    <td align="right">       0.00</td>
    <td align="right">   54250.43</td>
    <td align="right">   38649.21</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  41142.714</td>
    <td align="right">  41142.714</td>
    <td align="right">   2.008319</td>
    <td align="right"> 0.00089991</td>
    <td align="right">    622.634</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   41142.71</td>
    <td align="right">   41142.71</td>
    <td align="right">   2.008319</td>
    <td align="right">      -0.41</td>
    <td align="right">      -0.41</td>
    <td align="right"> 0.00376790</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    47.0100</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00765245</td>
    <td align="right">    45.4583</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37405.60</td>
    <td align="right">   37405.60</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 888277.051</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.295650</td>
    <td align="right"> 0.03771453</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">  888277.05</td>
    <td align="right">  722001.11</td>
    <td align="right">  40.295650</td>
    <td align="right">      25.75</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00981699</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">    23.9430</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00910868</td>
    <td align="right">    48.1864</td>
    <td align="right">  479158.47</td>
    <td align="right">       0.00</td>
    <td align="right">  891408.70</td>
    <td align="right">  690236.95</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 385270.489</td>
    <td align="right"> 385270.489</td>
    <td align="right">  12.088695</td>
    <td align="right"> 0.00842696</td>
    <td align="right">   5144.409</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  385270.49</td>
    <td align="right">  385270.49</td>
    <td align="right">  12.088695</td>
    <td align="right">     -13.79</td>
    <td align="right">     -13.79</td>
    <td align="right"> 0.00209850</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    79.8100</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00627666</td>
    <td align="right">    42.5768</td>
    <td align="right">  158875.76</td>
    <td align="right">       0.00</td>
    <td align="right">  301363.54</td>
    <td align="right">  301363.54</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right"> 284325.967</td>
    <td align="right">   -999.000</td>
    <td align="right">  10.898027</td>
    <td align="right"> 0.01207193</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  284325.97</td>
    <td align="right">  207178.49</td>
    <td align="right">  10.898027</td>
    <td align="right">      26.68</td>
    <td align="right">      19.05</td>
    <td align="right"> 0.01076684</td>
    <td align="right">      10.94</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">    43.7893</td>
    <td align="right">      24.39</td>
    <td align="right"> 0.00964744</td>
    <td align="right">    50.2219</td>
    <td align="right">  129408.54</td>
    <td align="right">       0.00</td>
    <td align="right">  285321.15</td>
    <td align="right">  200962.07</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right"> 139948.563</td>
    <td align="right"> 139948.563</td>
    <td align="right">   3.269408</td>
    <td align="right"> 0.00306107</td>
    <td align="right">   1765.098</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  139948.56</td>
    <td align="right">  139948.56</td>
    <td align="right">   3.269408</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   145.9643</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00593434</td>
    <td align="right">    37.6350</td>
    <td align="right">   90852.20</td>
    <td align="right">       0.00</td>
    <td align="right">   99960.26</td>
    <td align="right">   99960.26</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 885165.391</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.120257</td>
    <td align="right"> 0.03758241</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">  885165.39</td>
    <td align="right">  718892.78</td>
    <td align="right">  40.120257</td>
    <td align="right">      25.76</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00982332</td>
    <td align="right">      10.96</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">    24.0477</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00911029</td>
    <td align="right">    48.1963</td>
    <td align="right">  477072.54</td>
    <td align="right">       0.00</td>
    <td align="right">  888282.63</td>
    <td align="right">  687426.72</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 386342.065</td>
    <td align="right"> 386342.065</td>
    <td align="right">  12.036077</td>
    <td align="right"> 0.00845040</td>
    <td align="right">   5152.183</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  386342.07</td>
    <td align="right">  386342.07</td>
    <td align="right">  12.036077</td>
    <td align="right">     -13.98</td>
    <td align="right">     -13.98</td>
    <td align="right"> 0.00206672</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    80.1589</td>
    <td align="right">      20.12</td>
    <td align="right"> 0.00627578</td>
    <td align="right">    42.5994</td>
    <td align="right">  160446.61</td>
    <td align="right">       0.00</td>
    <td align="right">  301602.90</td>
    <td align="right">  301602.90</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 687147.306</td>
    <td align="right">   -999.000</td>
    <td align="right">  31.084162</td>
    <td align="right"> 0.02917495</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">  687147.31</td>
    <td align="right">  557681.27</td>
    <td align="right">  31.084162</td>
    <td align="right">      25.76</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00982883</td>
    <td align="right">      10.94</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">    24.1409</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00911159</td>
    <td align="right">    48.2043</td>
    <td align="right">  369623.57</td>
    <td align="right">       0.00</td>
    <td align="right">  689571.01</td>
    <td align="right">  533201.22</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 300960.311</td>
    <td align="right"> 300960.311</td>
    <td align="right">   9.325249</td>
    <td align="right"> 0.00658286</td>
    <td align="right">   4009.668</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  300960.31</td>
    <td align="right">  300960.31</td>
    <td align="right">   9.325249</td>
    <td align="right">     -14.12</td>
    <td align="right">     -14.12</td>
    <td align="right"> 0.00203766</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    80.4696</td>
    <td align="right">      20.11</td>
    <td align="right"> 0.00627470</td>
    <td align="right">    42.6150</td>
    <td align="right">  125788.99</td>
    <td align="right">       0.00</td>
    <td align="right">  234592.23</td>
    <td align="right">  234592.23</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right"> 155263.840</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.094201</td>
    <td align="right"> 0.00659220</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">  155263.84</td>
    <td align="right">  104815.21</td>
    <td align="right">   5.094201</td>
    <td align="right">      27.98</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.01167663</td>
    <td align="right">      10.91</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">    62.5363</td>
    <td align="right">      24.62</td>
    <td align="right"> 0.01001871</td>
    <td align="right">    51.4068</td>
    <td align="right">   60368.92</td>
    <td align="right">       0.00</td>
    <td align="right">  155748.05</td>
    <td align="right">  102680.02</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">  65417.910</td>
    <td align="right">  65417.910</td>
    <td align="right">   1.528260</td>
    <td align="right"> 0.00143088</td>
    <td align="right">    825.082</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   65417.91</td>
    <td align="right">   65417.91</td>
    <td align="right">   1.528260</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   208.4544</td>
    <td align="right">      21.32</td>
    <td align="right"> 0.00576200</td>
    <td align="right">    36.3539</td>
    <td align="right">   52586.94</td>
    <td align="right">       0.00</td>
    <td align="right">   46725.68</td>
    <td align="right">   46725.68</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">  29031.050</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.773274</td>
    <td align="right"> 0.00123260</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">   29031.05</td>
    <td align="right">   17518.59</td>
    <td align="right">   0.773274</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">    71.7644</td>
    <td align="right">      24.04</td>
    <td align="right"> 0.00872413</td>
    <td align="right">    46.4401</td>
    <td align="right">   42612.95</td>
    <td align="right">       0.00</td>
    <td align="right">   29114.62</td>
    <td align="right">   17502.11</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">  35677.485</td>
    <td align="right">  35677.485</td>
    <td align="right">   0.773274</td>
    <td align="right"> 0.00078037</td>
    <td align="right">    458.532</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   35677.48</td>
    <td align="right">   35677.48</td>
    <td align="right">   0.773274</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    71.7644</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00591148</td>
    <td align="right">    35.9042</td>
    <td align="right">   57318.73</td>
    <td align="right">       0.00</td>
    <td align="right">   22297.27</td>
    <td align="right">   22297.27</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 891084.897</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.477466</td>
    <td align="right"> 0.03783374</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">  891084.90</td>
    <td align="right">  724911.34</td>
    <td align="right">  40.477466</td>
    <td align="right">      25.74</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00981022</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">    23.8354</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00910671</td>
    <td align="right">    48.1746</td>
    <td align="right">  481320.89</td>
    <td align="right">       0.00</td>
    <td align="right">  894227.19</td>
    <td align="right">  692931.93</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 385211.700</td>
    <td align="right"> 385211.700</td>
    <td align="right">  12.143240</td>
    <td align="right"> 0.00842567</td>
    <td align="right">   5147.839</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  385211.70</td>
    <td align="right">  385211.70</td>
    <td align="right">  12.143240</td>
    <td align="right">     -13.66</td>
    <td align="right">     -13.66</td>
    <td align="right"> 0.00213270</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    79.4515</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00627820</td>
    <td align="right">    42.5515</td>
    <td align="right">  156925.96</td>
    <td align="right">       0.00</td>
    <td align="right">  301705.81</td>
    <td align="right">  301705.81</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right"> 215385.896</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.651151</td>
    <td align="right"> 0.00914487</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  215385.90</td>
    <td align="right">  129973.17</td>
    <td align="right">   5.651151</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">    76.4391</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00869005</td>
    <td align="right">    46.2940</td>
    <td align="right">  337774.56</td>
    <td align="right">       0.00</td>
    <td align="right">  215965.64</td>
    <td align="right">  129430.69</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right"> 260733.917</td>
    <td align="right"> 260733.917</td>
    <td align="right">   5.651151</td>
    <td align="right"> 0.00570299</td>
    <td align="right">   3350.992</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  260733.92</td>
    <td align="right">  260733.92</td>
    <td align="right">   5.651151</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    76.4391</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00602929</td>
    <td align="right">    36.5777</td>
    <td align="right">  459569.37</td>
    <td align="right">       0.00</td>
    <td align="right">  162950.21</td>
    <td align="right">  162950.21</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right"> 214531.738</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.628740</td>
    <td align="right"> 0.00910860</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  214531.74</td>
    <td align="right">  129457.73</td>
    <td align="right">   5.628740</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">    76.7434</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00864835</td>
    <td align="right">    46.0745</td>
    <td align="right">  333988.49</td>
    <td align="right">       0.00</td>
    <td align="right">  215109.18</td>
    <td align="right">  128917.41</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right"> 259699.922</td>
    <td align="right"> 259699.922</td>
    <td align="right">   5.628740</td>
    <td align="right"> 0.00568037</td>
    <td align="right">   3337.703</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  259699.92</td>
    <td align="right">  259699.92</td>
    <td align="right">   5.628740</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">    76.7434</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00606124</td>
    <td align="right">    36.7692</td>
    <td align="right">  462724.76</td>
    <td align="right">       0.00</td>
    <td align="right">  162304.00</td>
    <td align="right">  162304.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right"> 138914.531</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00589804</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  138914.53</td>
    <td align="right">   83366.54</td>
    <td align="right">   3.674945</td>
    <td align="right">      30.04</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      11.39</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853759</td>
    <td align="right">    45.5677</td>
    <td align="right">  291100.67</td>
    <td align="right">       0.00</td>
    <td align="right">  139288.48</td>
    <td align="right">   83012.49</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right"> 169555.353</td>
    <td align="right"> 169555.353</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00370866</td>
    <td align="right">   2179.151</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  169555.35</td>
    <td align="right">  169555.35</td>
    <td align="right">   3.674945</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00644400</td>
    <td align="right">    38.9595</td>
    <td align="right">  453714.61</td>
    <td align="right">       0.00</td>
    <td align="right">  105966.58</td>
    <td align="right">  105966.58</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right"> 119514.482</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00507435</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  119514.48</td>
    <td align="right">   71724.03</td>
    <td align="right">   3.215577</td>
    <td align="right">      30.04</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      11.91</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853826</td>
    <td align="right">    45.5712</td>
    <td align="right">  253650.47</td>
    <td align="right">       0.00</td>
    <td align="right">  119855.39</td>
    <td align="right">   71672.60</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right"> 148360.934</td>
    <td align="right"> 148360.934</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00324507</td>
    <td align="right">   1906.757</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  148360.93</td>
    <td align="right">  148360.93</td>
    <td align="right">   3.215577</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00645224</td>
    <td align="right">    39.0087</td>
    <td align="right">  398456.52</td>
    <td align="right">       0.00</td>
    <td align="right">   92720.76</td>
    <td align="right">   92720.76</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">   9474.127</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00040225</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    9474.13</td>
    <td align="right">    5717.10</td>
    <td align="right">   0.252354</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852996</td>
    <td align="right">    45.5275</td>
    <td align="right">   22053.11</td>
    <td align="right">       0.00</td>
    <td align="right">    9501.40</td>
    <td align="right">    5711.72</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">  11643.155</td>
    <td align="right">  11643.155</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00025467</td>
    <td align="right">    149.640</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11643.15</td>
    <td align="right">   11643.15</td>
    <td align="right">   0.252354</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00659339</td>
    <td align="right">    39.8528</td>
    <td align="right">   33144.80</td>
    <td align="right">       0.00</td>
    <td align="right">    7276.59</td>
    <td align="right">    7276.59</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 701184.753</td>
    <td align="right">   -999.000</td>
    <td align="right">  27.424200</td>
    <td align="right"> 0.02977095</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  701184.75</td>
    <td align="right">  518460.92</td>
    <td align="right">  27.424200</td>
    <td align="right">      26.60</td>
    <td align="right">      18.92</td>
    <td align="right"> 0.01063336</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right">    36.7539</td>
    <td align="right">      24.35</td>
    <td align="right"> 0.00973121</td>
    <td align="right">    50.7567</td>
    <td align="right">  297321.23</td>
    <td align="right">       0.00</td>
    <td align="right">  703632.35</td>
    <td align="right">  502073.44</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 352171.763</td>
    <td align="right"> 352171.763</td>
    <td align="right">   8.227260</td>
    <td align="right"> 0.00770300</td>
    <td align="right">   4441.758</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  352171.76</td>
    <td align="right">  352171.76</td>
    <td align="right">   8.227260</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   122.5132</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.00572191</td>
    <td align="right">    35.5371</td>
    <td align="right">  145513.81</td>
    <td align="right">       0.00</td>
    <td align="right">  251543.72</td>
    <td align="right">  251543.72</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right"> 132653.331</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.799248</td>
    <td align="right"> 0.00563220</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  132653.33</td>
    <td align="right">   94256.05</td>
    <td align="right">   4.799248</td>
    <td align="right">      27.19</td>
    <td align="right">      19.43</td>
    <td align="right"> 0.01106162</td>
    <td align="right">      10.91</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right">    49.5367</td>
    <td align="right">      24.31</td>
    <td align="right"> 0.00957468</td>
    <td align="right">    50.0780</td>
    <td align="right">   57054.37</td>
    <td align="right">       0.00</td>
    <td align="right">  133065.27</td>
    <td align="right">   91720.89</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  61630.223</td>
    <td align="right">  61630.223</td>
    <td align="right">   1.439774</td>
    <td align="right"> 0.00134803</td>
    <td align="right">    777.310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   61630.22</td>
    <td align="right">   61630.22</td>
    <td align="right">   1.439774</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">   165.1222</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00630463</td>
    <td align="right">    38.5984</td>
    <td align="right">   39979.80</td>
    <td align="right">       0.00</td>
    <td align="right">   44020.27</td>
    <td align="right">   44020.27</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">   6376.927</td>
    <td align="right">   5105.720</td>
    <td align="right">   0.385230</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    6494.32</td>
    <td align="right">    6080.88</td>
    <td align="right">   0.385230</td>
    <td align="right">      24.00</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00884154</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884154</td>
    <td align="right">    47.1710</td>
    <td align="right">    4013.36</td>
    <td align="right">       0.00</td>
    <td align="right">    6370.13</td>
    <td align="right">    5075.49</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.385230</td>
    <td align="right">      21.84</td>
    <td align="right">      14.77</td>
    <td align="right"> 0.00765006</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00765006</td>
    <td align="right">    46.1519</td>
    <td align="right">   10631.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:06</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13013.326</td>
    <td align="right">  13013.326</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.385230</td>
    <td align="right"> 0.45995660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13013.33</td>
    <td align="right">   13013.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45995660</td>
    <td align="right">   0.385230</td>
    <td align="right">      21.84</td>
    <td align="right">      14.77</td>
    <td align="right"> 0.00765006</td>
    <td align="right">    41393.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13013.33</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00765006</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00765006</td>
    <td align="right">    46.1519</td>
    <td align="right">   10631.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    272.636</td>
    <td align="right">    272.636</td>
    <td align="right">   0.040788</td>
    <td align="right"> 0.00000596</td>
    <td align="right">      4.883</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0028</td>
    <td align="right">   0.002881</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     272.64</td>
    <td align="right">     272.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04869964</td>
    <td align="right">   0.040788</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00596272</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     272.64</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      10.99</td>
    <td align="right"> 0.01673487</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.01673487</td>
    <td align="right">    99.3976</td>
    <td align="right">       2.56</td>
    <td align="right">       0.00</td>
    <td align="right">     272.99</td>
    <td align="right">     272.99</td>
    <td align="right"> 0.04869964</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.16</td>
    <td align="right">      15.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42608.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     87.890</td>
    <td align="right">     87.890</td>
    <td align="right">   0.013535</td>
    <td align="right"> 0.00000192</td>
    <td align="right">      1.571</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0009</td>
    <td align="right">   0.000929</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      87.89</td>
    <td align="right">      87.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01616084</td>
    <td align="right">   0.013535</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00192221</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">      87.89</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.00</td>
    <td align="right">      88.00</td>
    <td align="right"> 0.01616084</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    113.511</td>
    <td align="right">    113.511</td>
    <td align="right">   0.017481</td>
    <td align="right"> 0.00000248</td>
    <td align="right">      2.029</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0012</td>
    <td align="right">   0.001200</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     113.51</td>
    <td align="right">     113.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02087197</td>
    <td align="right">   0.017481</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00248256</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     113.51</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     113.66</td>
    <td align="right">     113.66</td>
    <td align="right"> 0.02087197</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.008070</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00963585</td>
    <td align="right">   0.008070</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00963585</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.008070</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00963543</td>
    <td align="right">   0.008070</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00963543</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1394.653</td>
    <td align="right">   1394.653</td>
    <td align="right">   0.086190</td>
    <td align="right"> 0.00003051</td>
    <td align="right">     27.423</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0144</td>
    <td align="right">   0.014738</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1394.65</td>
    <td align="right">    1394.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10290962</td>
    <td align="right">   0.086190</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03050191</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1394.65</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00365797</td>
    <td align="right">      22.03</td>
    <td align="right"> 0.00365797</td>
    <td align="right">    22.1703</td>
    <td align="right">     836.52</td>
    <td align="right">       0.00</td>
    <td align="right">    1397.66</td>
    <td align="right">    1397.66</td>
    <td align="right"> 0.10290962</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      29.99</td>
    <td align="right">      18.03</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50584.2</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     87.946</td>
    <td align="right">     87.946</td>
    <td align="right">   0.013544</td>
    <td align="right"> 0.00000192</td>
    <td align="right">      1.572</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653110.53</td>
    <td align="right">     0.0009</td>
    <td align="right">   0.000929</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      87.95</td>
    <td align="right">      87.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01617107</td>
    <td align="right">   0.013544</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00192343</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">      87.95</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.06</td>
    <td align="right">      88.06</td>
    <td align="right"> 0.01617107</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2859.506</td>
    <td align="right">   2859.506</td>
    <td align="right">   0.167514</td>
    <td align="right"> 0.00006255</td>
    <td align="right">     56.545</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.95436743</td>
    <td align="right">      71.11</td>
