    <td align="right">6.7364E-004</td>
  </tr>
  <tr>
    <td align="right">1763</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.3999E-004</td>
  </tr>
  <tr>
    <td align="right">1764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.3999E-004</td>
  </tr>
  <tr>
    <td align="right">1765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.5072E-004</td>
  </tr>
  <tr>
    <td align="right">1766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.5072E-004</td>
  </tr>
  <tr>
    <td align="right">1767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.1256E-004</td>
  </tr>
  <tr>
    <td align="right">1768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.1256E-004</td>
  </tr>
  <tr>
    <td align="right">1769</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.7698E-002</td>
  </tr>
  <tr>
    <td align="right">1770</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.9313E-002</td>
  </tr>
  <tr>
    <td align="right">1771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.3946E-002</td>
  </tr>
  <tr>
    <td align="right">1772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7187E-002</td>
  </tr>
  <tr>
    <td align="right">1773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.8697E-002</td>
  </tr>
  <tr>
    <td align="right">1774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7857E-002</td>
  </tr>
  <tr>
    <td align="right">1775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.8874E-002</td>
  </tr>
  <tr>
    <td align="right">1776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2891E-002</td>
  </tr>
  <tr>
    <td align="right">1777</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.8493E-003</td>
  </tr>
  <tr>
    <td align="right">1778</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8743E-003</td>
  </tr>
  <tr>
    <td align="right">1779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.4824E-003</td>
  </tr>
  <tr>
    <td align="right">1780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.5022E-003</td>
  </tr>
  <tr>
    <td align="right">1781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.2344E-003</td>
  </tr>
  <tr>
    <td align="right">1782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2484E-003</td>
  </tr>
  <tr>
    <td align="right">1783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.6667E-003</td>
  </tr>
  <tr>
    <td align="right">1784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.6777E-003</td>
  </tr>
  <tr>
    <td align="right">1785</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.9916E-003</td>
  </tr>
  <tr>
    <td align="right">1786</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.1986E-003</td>
  </tr>
  <tr>
    <td align="right">1787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.5942E-003</td>
  </tr>
  <tr>
    <td align="right">1788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7546E-003</td>
  </tr>
  <tr>
    <td align="right">1789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.3132E-003</td>
  </tr>
  <tr>
    <td align="right">1790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.4252E-003</td>
  </tr>
  <tr>
    <td align="right">1791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.7333E-003</td>
  </tr>
  <tr>
    <td align="right">1792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8394E-003</td>
  </tr>
  <tr>
    <td align="right">1793</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.4102E-003</td>
  </tr>
  <tr>
    <td align="right">1794</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.5440E-003</td>
  </tr>
  <tr>
    <td align="right">1795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.6726E-003</td>
  </tr>
  <tr>
    <td align="right">1796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">4.2511E-003</td>
  </tr>
  <tr>
    <td align="right">1797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.0408E-003</td>
  </tr>
  <tr>
    <td align="right">1798</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.0135E-003</td>
  </tr>
  <tr>
    <td align="right">1799</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.5440E-003</td>
  </tr>
  <tr>
    <td align="right">1800</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.9234E-003</td>
  </tr>
  <tr>
    <td align="right">1801</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.0595E-002</td>
  </tr>
  <tr>
    <td align="right">1802</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.0575E-002</td>
  </tr>
  <tr>
    <td align="right">1803</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.9264E-003</td>
  </tr>
  <tr>
    <td align="right">1804</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.9174E-003</td>
  </tr>
  <tr>
    <td align="right">1805</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.0957E-003</td>
  </tr>
  <tr>
    <td align="right">1806</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.1216E-003</td>
  </tr>
  <tr>
    <td align="right">1807</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.4082E-003</td>
  </tr>
  <tr>
    <td align="right">1808</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.4113E-003</td>
  </tr>
  <tr>
    <td align="right">1809</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.5417E-002</td>
  </tr>
  <tr>
    <td align="right">1810</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.8454E-002</td>
  </tr>
  <tr>
    <td align="right">1811</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.1154E-002</td>
  </tr>
  <tr>
    <td align="right">1812</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.6218E-002</td>
  </tr>
  <tr>
    <td align="right">1813</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.7021E-002</td>
  </tr>
  <tr>
    <td align="right">1814</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.7191E-002</td>
  </tr>
  <tr>
    <td align="right">1815</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.8901E-002</td>
  </tr>
  <tr>
    <td align="right">1816</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.2926E-002</td>
  </tr>
  <tr>
    <td align="right">1817</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">5.1799E-003</td>
  </tr>
  <tr>
    <td align="right">1818</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.8628E-003</td>
  </tr>
  <tr>
    <td align="right">1819</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.5920E-003</td>
  </tr>
  <tr>
    <td align="right">1820</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.1119E-003</td>
  </tr>
  <tr>
    <td align="right">1821</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.1448E-003</td>
  </tr>
  <tr>
    <td align="right">1822</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.4672E-003</td>
  </tr>
  <tr>
    <td align="right">1823</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.7201E-003</td>
  </tr>
  <tr>
    <td align="right">1824</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.0297E-003</td>
  </tr>
  <tr>
    <td align="right">1825</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0665E-003</td>
  </tr>
  <tr>
    <td align="right">1826</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.2333E-003</td>
  </tr>
  <tr>
    <td align="right">1827</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.5082E-003</td>
  </tr>
  <tr>
    <td align="right">1828</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4977E-003</td>
  </tr>
  <tr>
    <td align="right">1829</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7633E-002</td>
  </tr>
  <tr>
    <td align="right">1830</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.4193E-002</td>
  </tr>
  <tr>
    <td align="right">1831</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.8258E-002</td>
  </tr>
  <tr>
    <td align="right">1832</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3903E-002</td>
  </tr>
  <tr>
    <td align="right">1833</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1371</td>
  </tr>
  <tr>
    <td align="right">1834</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1574</td>
  </tr>
  <tr>
    <td align="right">1835</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.1499E-002</td>
  </tr>
  <tr>
    <td align="right">1836</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
  <tr>
    <td align="right">1837</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7027E-002</td>
  </tr>
  <tr>
    <td align="right">1838</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3425E-002</td>
  </tr>
  <tr>
    <td align="right">1839</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.7417E-002</td>
  </tr>
  <tr>
    <td align="right">1840</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3903E-002</td>
  </tr>
  <tr>
    <td align="right">1841</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.8581E-003</td>
  </tr>
  <tr>
    <td align="right">1842</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.9575E-003</td>
  </tr>
  <tr>
    <td align="right">1843</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">7.3306E-003</td>
  </tr>
  <tr>
    <td align="right">1844</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4977E-003</td>
  </tr>
  <tr>
    <td align="right">1845</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1371</td>
  </tr>
  <tr>
    <td align="right">1846</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1574</td>
  </tr>
  <tr>
    <td align="right">1847</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.1499E-002</td>
  </tr>
  <tr>
    <td align="right">1848</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2425.14619</td>
    <td align="right">2788.91811</td>
    <td align="right">0.17734</td>
    <td align="right">0.20394</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">1.94119</td>
    <td align="right">2.42649</td>
    <td align="right">5.69163E-005</td>
    <td align="right">3.53961E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">804.80018</td>
    <td align="right">925.52020</td>
    <td align="right">5.88491E-002</td>
    <td align="right">6.76764E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1039.37999</td>
    <td align="right">1195.28699</td>
    <td align="right">7.60045E-002</td>
    <td align="right">8.74052E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.22535E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5124.83787</td>
    <td align="right">5893.56355</td>
    <td align="right">0.37474</td>
    <td align="right">0.43095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">669.04662</td>
    <td align="right">836.30827</td>
    <td align="right">1.93342E-002</td>
    <td align="right">0.22302</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">805.30968</td>
    <td align="right">926.10613</td>
    <td align="right">5.88863E-002</td>
    <td align="right">6.77193E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9960.27747</td>
    <td align="right">11454.31909</td>
    <td align="right">0.72832</td>
    <td align="right">0.83757</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Heating</td>
    <td align="right">1418.59918</td>
    <td align="right">1773.24897</td>
    <td align="right">4.09584E-002</td>
    <td align="right">0.44603</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3816.35265</td>
    <td align="right">4388.80555</td>
    <td align="right">0.27908</td>
    <td align="right">0.32094</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.15600</td>
    <td align="right">1.34367E-002</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">323.04701</td>
    <td align="right">403.80876</td>
    <td align="right">9.38126E-003</td>
    <td align="right">0.14605</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10733.39883</td>
    <td align="right">12343.40866</td>
    <td align="right">0.78491</td>
    <td align="right">0.90265</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">14423.54255</td>
    <td align="right">18029.42818</td>
    <td align="right">0.64596</td>
    <td align="right">0.80745</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">954.86687</td>
    <td align="right">1098.09690</td>
    <td align="right">6.98223E-002</td>
    <td align="right">8.02957E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">213.58135</td>
    <td align="right">266.97669</td>
    <td align="right">9.53618E-003</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1222.42516</td>
    <td align="right">1405.78893</td>
    <td align="right">8.93900E-002</td>
    <td align="right">0.10280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">240.87104</td>
    <td align="right">301.08880</td>
    <td align="right">1.08085E-002</td>
    <td align="right">2.22535E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1102.98085</td>
    <td align="right">1268.42798</td>
    <td align="right">8.06532E-002</td>
    <td align="right">9.27512E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">906.30679</td>
    <td align="right">1132.88348</td>
    <td align="right">4.07615E-002</td>
    <td align="right">5.09519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7652.66054</td>
    <td align="right">8800.55962</td>
    <td align="right">0.55961</td>
    <td align="right">0.64355</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">6527.81159</td>
    <td align="right">8159.76449</td>
    <td align="right">0.29275</td>
    <td align="right">0.36594</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29942.10033</td>
    <td align="right">34433.41538</td>
    <td align="right">2.18962</td>
    <td align="right">2.51806</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">17546.35799</td>
    <td align="right">21932.94749</td>
    <td align="right">0.80065</td>
    <td align="right">1.00081</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1075.64405</td>
    <td align="right">1236.99065</td>
    <td align="right">7.86539E-002</td>
    <td align="right">9.04520E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">235.14300</td>
    <td align="right">293.92874</td>
    <td align="right">1.04996E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8033.92403</td>
    <td align="right">9239.01263</td>
    <td align="right">0.58749</td>
    <td align="right">0.67562</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">6559.46668</td>
    <td align="right">8199.33334</td>
    <td align="right">0.29418</td>
    <td align="right">0.36773</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2206.02676</td>
    <td align="right">2536.93077</td>
    <td align="right">0.15379</td>
    <td align="right">0.17686</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1496.40575</td>
    <td align="right">1870.50719</td>
    <td align="right">6.82815E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1819.50143</td>
    <td align="right">2092.42665</td>
    <td align="right">0.13305</td>
    <td align="right">0.15301</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4061.89808</td>
    <td align="right">5077.37260</td>
    <td align="right">0.18297</td>
    <td align="right">0.22871</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7005.47468</td>
    <td align="right">8056.29589</td>
    <td align="right">0.51228</td>
    <td align="right">0.58913</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6306.75818</td>
    <td align="right">7883.44773</td>
    <td align="right">0.28404</td>
    <td align="right">0.35505</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3031.25258</td>
    <td align="right">3485.94047</td>
    <td align="right">0.22166</td>
    <td align="right">0.25491</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6302.29755</td>
    <td align="right">7877.87194</td>
    <td align="right">0.28384</td>
    <td align="right">0.35480</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31829.72081</td>
    <td align="right">36604.17893</td>
    <td align="right">2.32757</td>
    <td align="right">2.67671</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22814.39700</td>
    <td align="right">28517.99625</td>
    <td align="right">1.01035</td>
    <td align="right">1.26294</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3962.57019</td>
    <td align="right">4556.95571</td>
    <td align="right">0.28976</td>
    <td align="right">0.33322</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1425.52494</td>
    <td align="right">1781.90617</td>
    <td align="right">6.37101E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7523.10428</td>
    <td align="right">8651.56992</td>
    <td align="right">0.51606</td>
    <td align="right">0.59347</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1598.27524</td>
    <td align="right">1997.84406</td>
    <td align="right">7.16299E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10119.65447</td>
    <td align="right">11637.60264</td>
    <td align="right">0.69985</td>
    <td align="right">0.80483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2565.82412</td>
    <td align="right">3207.28015</td>
    <td align="right">0.11487</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8395.24694</td>
    <td align="right">9654.53398</td>
    <td align="right">0.61389</td>
    <td align="right">0.70598</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2241.48298</td>
    <td align="right">2801.85373</td>
    <td align="right">0.10042</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8477.48633</td>
    <td align="right">9749.10928</td>
    <td align="right">0.61991</td>
    <td align="right">0.71289</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2923.83280</td>
    <td align="right">3654.79100</td>
    <td align="right">0.13073</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4025.81830</td>
    <td align="right">4629.69105</td>
    <td align="right">0.29438</td>
    <td align="right">0.33854</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1360.22211</td>
    <td align="right">1700.27764</td>
    <td align="right">6.08503E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55016.70056</td>
    <td align="right">63269.20565</td>
    <td align="right">4.02319</td>
    <td align="right">4.62667</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30892.65567</td>
    <td align="right">38615.81958</td>
    <td align="right">1.39138</td>
    <td align="right">1.73922</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25548.87392</td>
    <td align="right">29381.20501</td>
    <td align="right">1.86831</td>
    <td align="right">2.14855</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21700.14520</td>
    <td align="right">27125.18150</td>
    <td align="right">0.97779</td>
    <td align="right">1.22224</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51739.54733</td>
    <td align="right">59500.47943</td>
    <td align="right">3.78322</td>
    <td align="right">4.35070</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26460.90460</td>
    <td align="right">33076.13075</td>
    <td align="right">1.19279</td>
    <td align="right">1.49099</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19506.50488</td>
    <td align="right">22432.48061</td>
    <td align="right">1.42636</td>
    <td align="right">1.64031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21179.30445</td>
    <td align="right">26474.13056</td>
    <td align="right">0.95424</td>
    <td align="right">1.19280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8540.62834</td>
    <td align="right">9821.72259</td>
    <td align="right">0.58526</td>
    <td align="right">0.67305</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1785.78870</td>
    <td align="right">2232.23587</td>
    <td align="right">8.00237E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120548.83838</td>
    <td align="right">138631.16414</td>
    <td align="right">8.81542</td>
    <td align="right">10.13774</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">63259.36745</td>
    <td align="right">79074.20931</td>
    <td align="right">2.83533</td>
    <td align="right">3.54417</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110913.29642</td>
    <td align="right">127550.29089</td>
    <td align="right">8.11085</td>
    <td align="right">9.32748</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">92281.63925</td>
    <td align="right">115352.04906</td>
    <td align="right">4.12747</td>
    <td align="right">5.15933</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">119216.39121</td>
    <td align="right">137098.84989</td>
    <td align="right">8.71742</td>
    <td align="right">10.02503</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62123.58577</td>
    <td align="right">77654.48222</td>
    <td align="right">2.78351</td>
    <td align="right">3.47939</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53039.65858</td>
    <td align="right">60995.60737</td>
    <td align="right">3.87870</td>
    <td align="right">4.46051</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">83561.01799</td>
    <td align="right">104451.27248</td>
    <td align="right">3.73523</td>
    <td align="right">4.66904</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2175.63279</td>
    <td align="right">2501.97771</td>
    <td align="right">0.15909</td>
    <td align="right">0.18295</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">921.81434</td>
    <td align="right">1152.26792</td>
    <td align="right">4.12310E-002</td>
    <td align="right">5.15387E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24356.41727</td>
    <td align="right">28009.87986</td>
    <td align="right">1.78113</td>
    <td align="right">2.04830</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">34699.17851</td>
    <td align="right">43373.97313</td>
    <td align="right">1.55658</td>
    <td align="right">1.94573</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2247.31925</td>
    <td align="right">2584.41713</td>
    <td align="right">0.15174</td>
    <td align="right">0.17450</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1011.05909</td>
    <td align="right">1263.82386</td>
    <td align="right">4.61350E-002</td>
    <td align="right">6.66020E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2923.56695</td>
    <td align="right">3362.10200</td>
    <td align="right">0.20008</td>
    <td align="right">0.23009</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1233.15433</td>
    <td align="right">1541.44292</td>
    <td align="right">5.44385E-002</td>
    <td align="right">6.80481E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07037E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07002E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19226.97548</td>
    <td align="right">22111.02181</td>
    <td align="right">1.40599</td>
    <td align="right">1.61688</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">16725.66387</td>
    <td align="right">20907.07984</td>
    <td align="right">0.75100</td>
    <td align="right">0.93875</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">68041.61589</td>
    <td align="right">78247.85827</td>
    <td align="right">4.97578</td>
    <td align="right">5.72214</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">46444.68647</td>
    <td align="right">58055.85809</td>
    <td align="right">2.05847</td>
    <td align="right">2.57309</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2530.92369</td>
    <td align="right">2910.56225</td>
    <td align="right">0.17064</td>
    <td align="right">0.19624</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1125.70825</td>
    <td align="right">1407.13531</td>
    <td align="right">5.13664E-002</td>
    <td align="right">7.61166E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19980.95284</td>
    <td align="right">22978.09577</td>
    <td align="right">1.46114</td>
    <td align="right">1.68031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">30.08000</td>
    <td align="right">1.34383E-002</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">16785.30023</td>
    <td align="right">20981.62529</td>
    <td align="right">0.75370</td>
    <td align="right">0.94212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2195.82021</td>
    <td align="right">2525.19324</td>
    <td align="right">0.15309</td>
    <td align="right">0.17606</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1506.82377</td>
    <td align="right">1883.52971</td>
    <td align="right">6.87569E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1806.79356</td>
    <td align="right">2077.81260</td>
    <td align="right">0.13212</td>
    <td align="right">0.15194</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4085.86644</td>
    <td align="right">5107.33305</td>
    <td align="right">0.18405</td>
    <td align="right">0.23007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6973.50269</td>
    <td align="right">8019.52809</td>
    <td align="right">0.50995</td>
    <td align="right">0.58644</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6347.93492</td>
    <td align="right">7934.91864</td>
    <td align="right">0.28591</td>
    <td align="right">0.35738</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3009.70133</td>
    <td align="right">3461.15653</td>
    <td align="right">0.22009</td>
    <td align="right">0.25310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6339.98000</td>
    <td align="right">7924.97500</td>
    <td align="right">0.28554</td>
    <td align="right">0.35693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31707.31047</td>
    <td align="right">36463.40704</td>
    <td align="right">2.31862</td>
    <td align="right">2.66641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22965.50375</td>
    <td align="right">28706.87968</td>
    <td align="right">1.01694</td>
    <td align="right">1.27118</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3944.94966</td>
    <td align="right">4536.69211</td>
    <td align="right">0.28847</td>
    <td align="right">0.33174</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1441.27262</td>
    <td align="right">1801.59077</td>
    <td align="right">6.44057E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7498.45273</td>
    <td align="right">8623.22064</td>
    <td align="right">0.51442</td>
    <td align="right">0.59158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1622.23448</td>
    <td align="right">2027.79310</td>
    <td align="right">7.26918E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10085.70841</td>
    <td align="right">11598.56467</td>
    <td align="right">0.69756</td>
    <td align="right">0.80219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2596.09947</td>
    <td align="right">3245.12433</td>
    <td align="right">0.11621</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8360.97968</td>
    <td align="right">9615.12663</td>
    <td align="right">0.61139</td>
    <td align="right">0.70310</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2275.81144</td>
    <td align="right">2844.76430</td>
    <td align="right">0.10194</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8439.24965</td>
    <td align="right">9705.13710</td>
    <td align="right">0.61711</td>
    <td align="right">0.70968</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2957.53893</td>
    <td align="right">3696.92366</td>
    <td align="right">0.13223</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4008.16392</td>
    <td align="right">4609.38851</td>
    <td align="right">0.29309</td>
    <td align="right">0.33706</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1376.84965</td>
    <td align="right">1721.06207</td>
    <td align="right">6.15868E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54846.84471</td>
    <td align="right">63073.87141</td>
    <td align="right">4.01078</td>
    <td align="right">4.61239</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">31111.58187</td>
    <td align="right">38889.47733</td>
    <td align="right">1.40127</td>
    <td align="right">1.75159</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25432.35296</td>
    <td align="right">29247.20590</td>
    <td align="right">1.85979</td>
    <td align="right">2.13876</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21856.27230</td>
    <td align="right">27320.34038</td>
    <td align="right">0.98485</td>
    <td align="right">1.23106</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51540.12328</td>
    <td align="right">59271.14177</td>
    <td align="right">3.76863</td>
    <td align="right">4.33392</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26640.85975</td>
    <td align="right">33301.07469</td>
    <td align="right">1.20093</td>
    <td align="right">1.50116</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19373.10050</td>
    <td align="right">22279.06558</td>
    <td align="right">1.41661</td>
    <td align="right">1.62910</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21319.52238</td>
    <td align="right">26649.40297</td>
    <td align="right">0.96058</td>
    <td align="right">1.20073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8512.73823</td>
    <td align="right">9789.64896</td>
    <td align="right">0.58340</td>
    <td align="right">0.67091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1813.14607</td>
    <td align="right">2266.43259</td>
    <td align="right">8.12361E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120194.03117</td>
    <td align="right">138223.13585</td>
    <td align="right">8.78948</td>
    <td align="right">10.10790</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">63717.13281</td>
    <td align="right">79646.41602</td>
    <td align="right">2.85604</td>
    <td align="right">3.57006</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110404.65178</td>
    <td align="right">126965.34955</td>
    <td align="right">8.07366</td>
    <td align="right">9.28471</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">92985.06874</td>
    <td align="right">116231.33593</td>
    <td align="right">4.15930</td>
    <td align="right">5.19913</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">118772.47243</td>
    <td align="right">136588.34330</td>
    <td align="right">8.68496</td>
    <td align="right">9.98770</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62538.37791</td>
    <td align="right">78172.97238</td>
    <td align="right">2.80228</td>
    <td align="right">3.50285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52709.99962</td>
    <td align="right">60616.49956</td>
    <td align="right">3.85460</td>
    <td align="right">4.43278</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">84162.44381</td>
    <td align="right">105203.05477</td>
    <td align="right">3.76245</td>
    <td align="right">4.70307</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2165.33740</td>
    <td align="right">2490.13801</td>
    <td align="right">0.15834</td>
    <td align="right">0.18209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">930.57983</td>
    <td align="right">1163.22478</td>
    <td align="right">4.16184E-002</td>
    <td align="right">5.20230E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1700.86331</td>
    <td align="right">1955.99281</td>
    <td align="right">0.11860</td>
    <td align="right">0.13638</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1178.69240</td>
    <td align="right">1473.36549</td>
    <td align="right">5.37841E-002</td>
    <td align="right">6.97717E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1395.98388</td>
    <td align="right">1605.38146</td>
    <td align="right">0.10208</td>
    <td align="right">0.11740</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3192.96596</td>
    <td align="right">3991.20745</td>
    <td align="right">0.14383</td>
    <td align="right">0.17979</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5402.52141</td>
    <td align="right">6212.89962</td>
    <td align="right">0.39507</td>
    <td align="right">0.45433</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4962.91465</td>
    <td align="right">6203.64331</td>
    <td align="right">0.22353</td>
    <td align="right">0.27941</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2325.28365</td>
    <td align="right">2674.07620</td>
    <td align="right">0.17004</td>
    <td align="right">0.19555</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4954.67119</td>
    <td align="right">6193.33899</td>
    <td align="right">0.22316</td>
    <td align="right">0.27894</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24577.23614</td>
    <td align="right">28263.82156</td>
    <td align="right">1.79723</td>
    <td align="right">2.06681</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">17960.22853</td>
    <td align="right">22450.28566</td>
    <td align="right">0.79523</td>
    <td align="right">0.99404</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3056.23800</td>
    <td align="right">3514.67370</td>
    <td align="right">0.22348</td>
    <td align="right">0.25701</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1131.62679</td>
    <td align="right">1414.53348</td>
    <td align="right">5.05631E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5815.34123</td>
    <td align="right">6687.64241</td>
    <td align="right">0.39898</td>
    <td align="right">0.45883</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1278.54354</td>
    <td align="right">1598.17942</td>
    <td align="right">5.72827E-002</td>
    <td align="right">0.23311</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7821.29834</td>
    <td align="right">8994.49309</td>
    <td align="right">0.54098</td>
    <td align="right">0.62212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2039.06394</td>
    <td align="right">2548.82992</td>
    <td align="right">9.12630E-002</td>
    <td align="right">0.15577</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6479.57004</td>
    <td align="right">7451.50555</td>
    <td align="right">0.47381</td>
    <td align="right">0.54488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1797.35379</td>
    <td align="right">2246.69224</td>
    <td align="right">8.05008E-002</td>
    <td align="right">0.19472</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6537.72803</td>
    <td align="right">7518.38724</td>
    <td align="right">0.47806</td>
    <td align="right">0.54977</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2321.96473</td>
    <td align="right">2902.45591</td>
    <td align="right">0.10380</td>
    <td align="right">0.19472</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3105.37829</td>
    <td align="right">3571.18504</td>
    <td align="right">0.22708</td>
    <td align="right">0.26114</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1081.91250</td>
    <td align="right">1352.39062</td>
    <td align="right">4.83892E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">42544.86565</td>
    <td align="right">48926.59549</td>
    <td align="right">3.11118</td>
    <td align="right">3.57785</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24335.15221</td>
    <td align="right">30418.94027</td>
    <td align="right">1.09608</td>
    <td align="right">1.37011</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19702.83721</td>
    <td align="right">22658.26279</td>
    <td align="right">1.44081</td>
    <td align="right">1.65693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17093.81149</td>
    <td align="right">21367.26436</td>
    <td align="right">0.77027</td>
    <td align="right">0.96283</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39954.49251</td>
    <td align="right">45947.66638</td>
    <td align="right">2.92148</td>
    <td align="right">3.35970</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20834.43201</td>
    <td align="right">26043.04001</td>
    <td align="right">0.93920</td>
    <td align="right">1.17399</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14976.47703</td>
    <td align="right">17222.94858</td>
    <td align="right">1.09511</td>
    <td align="right">1.25938</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16670.42886</td>
    <td align="right">20838.03608</td>
    <td align="right">0.75112</td>
    <td align="right">0.93890</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6602.02507</td>
    <td align="right">7592.32883</td>
    <td align="right">0.45249</td>
    <td align="right">0.52036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1429.33026</td>
    <td align="right">1786.66283</td>
    <td align="right">6.40301E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">93250.66872</td>
    <td align="right">107238.26903</td>
    <td align="right">6.81919</td>
    <td align="right">7.84206</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">49844.53947</td>
    <td align="right">62305.67433</td>
    <td align="right">2.23434</td>
    <td align="right">2.79293</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">85528.42303</td>
    <td align="right">98357.68648</td>
    <td align="right">6.25452</td>
    <td align="right">7.19269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">72758.84949</td>
    <td align="right">90948.56186</td>
    <td align="right">3.25480</td>
    <td align="right">4.06849</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">92083.40687</td>
    <td align="right">105895.91790</td>
    <td align="right">6.73339</td>
    <td align="right">7.74339</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">48904.24641</td>
    <td align="right">61130.30802</td>
    <td align="right">2.19146</td>
    <td align="right">2.73933</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40764.81167</td>
    <td align="right">46879.53343</td>
    <td align="right">2.98106</td>
    <td align="right">3.42822</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">65842.69404</td>
    <td align="right">82303.36756</td>
    <td align="right">2.94370</td>
    <td align="right">3.67962</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1677.09933</td>
    <td align="right">1928.66423</td>
    <td align="right">0.12264</td>
    <td align="right">0.14103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">729.43477</td>
    <td align="right">911.79347</td>
    <td align="right">3.26195E-002</td>
    <td align="right">4.07744E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2575.82184</td>
    <td align="right">2962.19511</td>
    <td align="right">0.18835</td>
    <td align="right">0.21660</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">2942.92010</td>
    <td align="right">3678.65012</td>
    <td align="right">0.13429</td>
    <td align="right">0.16786</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">304.53520</td>
    <td align="right">350.21548</td>
    <td align="right">2.22684E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-455.27742</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">845.83992</td>
    <td align="right">1057.29990</td>
    <td align="right">3.72253E-002</td>
    <td align="right">4.65316E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-251.86526</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">776.03821</td>
    <td align="right">892.44394</td>
    <td align="right">5.67484E-002</td>
    <td align="right">6.52607E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-304.22758</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">849.07211</td>
    <td align="right">1061.34014</td>
    <td align="right">3.87289E-002</td>
    <td align="right">4.84112E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-172.03829</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5162.59135</td>
    <td align="right">5936.98005</td>
    <td align="right">0.37752</td>
    <td align="right">0.43414</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-527.96811</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4032.83076</td>
    <td align="right">5041.03845</td>
    <td align="right">0.18049</td>
    <td align="right">0.22561</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-291.19553</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">344.47212</td>
    <td align="right">396.14294</td>
    <td align="right">2.51887E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-520.31706</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">956.79652</td>
    <td align="right">1195.99565</td>
    <td align="right">4.20976E-002</td>
    <td align="right">5.26220E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-287.89615</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5761.11993</td>
    <td align="right">6625.28792</td>
    <td align="right">0.42127</td>
    <td align="right">0.48446</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-457.42949</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5378.21383</td>
    <td align="right">6722.76728</td>
    <td align="right">0.24159</td>
    <td align="right">0.30199</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-252.20477</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6357.27483</td>
    <td align="right">7310.86606</td>
    <td align="right">0.46487</td>
    <td align="right">0.53460</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-457.38536</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5478.04726</td>
    <td align="right">6847.55907</td>
    <td align="right">0.24611</td>
    <td align="right">0.30763</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-252.18020</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1586.31787</td>
    <td align="right">1824.26555</td>
    <td align="right">0.11601</td>
    <td align="right">0.13341</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">5.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-402.02844</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2571.04219</td>
    <td align="right">3213.80274</td>
    <td align="right">0.11482</td>
    <td align="right">0.14353</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">5.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-221.72414</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1311.41863</td>
    <td align="right">1508.13142</td>
    <td align="right">9.58947E-002</td>
    <td align="right">0.11028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51859</td>
    <td align="right">1.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-402.07243</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2801.22485</td>
    <td align="right">3501.53106</td>
    <td align="right">0.12524</td>
    <td align="right">0.15655</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">1.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-221.75531</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1309.97505</td>
    <td align="right">1506.47131</td>
    <td align="right">9.57891E-002</td>
    <td align="right">0.11016</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-402.08279</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2834.69380</td>
    <td align="right">3543.36725</td>
    <td align="right">0.12675</td>
    <td align="right">0.15844</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-221.75670</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1530.75279</td>
    <td align="right">1760.36571</td>
    <td align="right">0.11194</td>
    <td align="right">0.12873</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-402.07005</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2895.27226</td>
    <td align="right">3619.09032</td>
    <td align="right">0.12949</td>
    <td align="right">0.16186</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-221.75607</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5957.11513</td>
    <td align="right">6850.68240</td>
    <td align="right">0.43565</td>
    <td align="right">0.50100</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-732.62803</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">4333.65921</td>
    <td align="right">5417.07401</td>
    <td align="right">0.19409</td>
    <td align="right">0.24261</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-403.99363</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6069.70337</td>
    <td align="right">6980.15887</td>
    <td align="right">0.44385</td>
    <td align="right">0.51043</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">1.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-457.41747</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5429.03730</td>
    <td align="right">6786.29663</td>
    <td align="right">0.24389</td>
    <td align="right">0.30486</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">1.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-252.20908</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6731.42318</td>
    <td align="right">7741.13665</td>
    <td align="right">0.49225</td>
    <td align="right">0.56608</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-457.37444</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">5532.42190</td>
    <td align="right">6915.52737</td>
    <td align="right">0.24857</td>
    <td align="right">0.31071</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-252.17775</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2462.00648</td>
    <td align="right">2831.30746</td>
    <td align="right">0.18003</td>
    <td align="right">0.20703</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">5.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-402.08336</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2613.20693</td>
    <td align="right">3266.50867</td>
    <td align="right">0.11673</td>
    <td align="right">0.14591</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">5.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-221.70066</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2359.06053</td>
    <td align="right">2712.91961</td>
    <td align="right">0.17250</td>
    <td align="right">0.19838</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-402.06966</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2812.20664</td>
    <td align="right">3515.25830</td>
    <td align="right">0.12574</td>
    <td align="right">0.15717</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-221.76500</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2465.99495</td>
    <td align="right">2835.89419</td>
    <td align="right">0.18033</td>
    <td align="right">0.20738</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-402.05746</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2758.12854</td>
    <td align="right">3447.66068</td>
    <td align="right">0.12329</td>
    <td align="right">0.15412</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-221.76902</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2454.19143</td>
    <td align="right">2822.32014</td>
    <td align="right">0.17946</td>
    <td align="right">0.20638</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-402.07844</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2909.55002</td>
    <td align="right">3636.93753</td>
    <td align="right">0.13014</td>
    <td align="right">0.16267</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-221.75370</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1162.50530</td>
    <td align="right">1336.88110</td>
    <td align="right">8.50054E-002</td>
    <td align="right">9.77562E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">534.79153</td>
    <td align="right">668.48942</td>
    <td align="right">2.44027E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1452.40690</td>
    <td align="right">1670.26793</td>
    <td align="right">0.10011</td>
    <td align="right">0.11513</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">632.77155</td>
    <td align="right">790.96444</td>
    <td align="right">2.88749E-002</td>
    <td align="right">3.60936E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">57152.53607</td>
    <td align="right">65725.41648</td>
    <td align="right">4.17951</td>
    <td align="right">4.80643</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">51013.30258</td>
    <td align="right">63766.62823</td>
    <td align="right">2.28311</td>
    <td align="right">2.85389</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1311.85829</td>
    <td align="right">1508.63703</td>
    <td align="right">9.59265E-002</td>
    <td align="right">0.11032</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">595.28420</td>
    <td align="right">744.10524</td>
    <td align="right">2.71630E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15673.00361</td>
    <td align="right">18023.95415</td>
    <td align="right">1.14605</td>
    <td align="right">1.31796</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">20231.25588</td>
    <td align="right">25289.06984</td>
    <td align="right">0.92316</td>
    <td align="right">1.15395</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1102.34885</td>
    <td align="right">1267.70118</td>
    <td align="right">8.06066E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3642.21981</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">6097.72593</td>
    <td align="right">7622.15741</td>
    <td align="right">0.26820</td>
    <td align="right">0.33525</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-2014.96106</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4404.16626</td>
    <td align="right">5064.79120</td>
    <td align="right">0.32207</td>
    <td align="right">0.37038</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">27.61600</td>
    <td align="right">1.34340E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2433.76277</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">5656.47490</td>
    <td align="right">7070.59363</td>
    <td align="right">0.25039</td>
    <td align="right">0.31299</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1353.42001</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47969.81454</td>
    <td align="right">55165.28672</td>
    <td align="right">3.50779</td>
    <td align="right">4.03396</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">124.11822</td>
    <td align="right">3.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.76947</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">31697.40874</td>
    <td align="right">39621.76093</td>
    <td align="right">1.41815</td>
    <td align="right">1.77269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">3.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.52238</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1238.38926</td>
    <td align="right">1424.14765</td>
    <td align="right">9.05542E-002</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-4162.53697</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6903.63886</td>
    <td align="right">8629.54857</td>
    <td align="right">0.30355</td>
    <td align="right">0.37944</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2303.06153</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53922.32170</td>
    <td align="right">62010.66995</td>
    <td align="right">3.94334</td>
    <td align="right">4.53484</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.07878</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">44634.12409</td>
    <td align="right">55792.65512</td>
    <td align="right">2.00536</td>
    <td align="right">2.50669</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.65046</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">59246.51300</td>
    <td align="right">68133.48995</td>
    <td align="right">4.33248</td>
    <td align="right">4.98235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3658.97906</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">44760.55515</td>
    <td align="right">55950.69394</td>
    <td align="right">2.01106</td>
    <td align="right">2.51382</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.45024</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10076.03991</td>
    <td align="right">11587.44590</td>
    <td align="right">0.73680</td>
    <td align="right">0.84732</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.56366</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23221.21175</td>
    <td align="right">29026.51469</td>
    <td align="right">1.03850</td>
    <td align="right">1.29813</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.05044</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10320.43764</td>
    <td align="right">11868.50328</td>
    <td align="right">0.75477</td>
    <td align="right">0.86798</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">94.51859</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.11853</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20158.58163</td>
    <td align="right">25198.22704</td>
    <td align="right">0.90001</td>
    <td align="right">1.12501</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.98441</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8970.34708</td>
    <td align="right">10315.89914</td>
    <td align="right">0.65594</td>
    <td align="right">0.75433</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66170</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22837.82276</td>
    <td align="right">28547.27845</td>
    <td align="right">1.02117</td>
    <td align="right">1.27647</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.06939</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11079.84238</td>
    <td align="right">12741.81874</td>
    <td align="right">0.81021</td>
    <td align="right">0.93174</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.56949</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22779.01398</td>
    <td align="right">28473.76747</td>
    <td align="right">1.01850</td>
    <td align="right">1.27313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.07287</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55498.90845</td>
    <td align="right">63823.74472</td>
    <td align="right">4.05832</td>
    <td align="right">4.66706</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.39410</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45502.37752</td>
    <td align="right">56877.97189</td>
    <td align="right">2.04460</td>
    <td align="right">2.55575</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.55560</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60594.37360</td>
    <td align="right">69683.52964</td>
    <td align="right">4.43085</td>
    <td align="right">5.09548</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.16913</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">46314.33850</td>
    <td align="right">57892.92312</td>
    <td align="right">2.08133</td>
    <td align="right">2.60166</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.40501</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19807.79496</td>
    <td align="right">22778.96420</td>
    <td align="right">1.44840</td>
    <td align="right">1.66566</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66832</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23104.81886</td>
    <td align="right">28881.02358</td>
    <td align="right">1.03325</td>
    <td align="right">1.29156</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.11108</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21057.20811</td>
    <td align="right">24215.78933</td>
    <td align="right">1.53993</td>
    <td align="right">1.77092</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.27482</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20765.52312</td>
    <td align="right">25956.90390</td>
    <td align="right">0.92733</td>
    <td align="right">1.15917</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.36608</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19515.10392</td>
    <td align="right">22442.36951</td>
    <td align="right">1.42704</td>
    <td align="right">1.64110</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.57943</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22767.48689</td>
    <td align="right">28459.35861</td>
    <td align="right">1.01799</td>
    <td align="right">1.27249</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.09054</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20332.57150</td>
    <td align="right">23382.45722</td>
    <td align="right">1.48681</td>
    <td align="right">1.70984</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.54308</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23879.09038</td>
    <td align="right">29848.86297</td>
    <td align="right">1.06825</td>
    <td align="right">1.33531</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.04132</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50597.36971</td>
    <td align="right">58186.97516</td>
    <td align="right">3.69990</td>
    <td align="right">4.25488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.80300</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">33543.70946</td>
    <td align="right">41929.63682</td>
    <td align="right">1.50165</td>
    <td align="right">1.87707</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.46710</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2216.50462</td>
    <td align="right">2548.98032</td>
    <td align="right">0.15450</td>
    <td align="right">0.17768</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1483.57892</td>
    <td align="right">1854.47365</td>
    <td align="right">6.76962E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1831.66334</td>
    <td align="right">2106.41284</td>
    <td align="right">0.13394</td>
    <td align="right">0.15403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4032.28134</td>
    <td align="right">5040.35168</td>
    <td align="right">0.18163</td>
    <td align="right">0.22704</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7040.69134</td>
    <td align="right">8096.79504</td>
    <td align="right">0.51486</td>
    <td align="right">0.59209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6255.21839</td>
    <td align="right">7819.02299</td>
    <td align="right">0.28171</td>
    <td align="right">0.35214</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3051.77107</td>
    <td align="right">3509.53673</td>
    <td align="right">0.22317</td>
    <td align="right">0.25664</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6256.05888</td>
    <td align="right">7820.07360</td>
    <td align="right">0.28175</td>
    <td align="right">0.35219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32006.08937</td>
    <td align="right">36807.00277</td>
    <td align="right">2.24287</td>
    <td align="right">2.57930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">22626.64070</td>
    <td align="right">28283.30088</td>
    <td align="right">1.00216</td>
    <td align="right">1.25271</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3980.72243</td>
    <td align="right">4577.83080</td>
    <td align="right">0.29109</td>
    <td align="right">0.33475</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1403.69162</td>
    <td align="right">1754.61452</td>
    <td align="right">6.27453E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7548.84993</td>
    <td align="right">8681.17742</td>
    <td align="right">0.51778</td>
    <td align="right">0.59545</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1568.16600</td>
    <td align="right">1960.20750</td>
    <td align="right">7.02950E-002</td>
    <td align="right">0.29971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10155.06103</td>
    <td align="right">11678.32018</td>
    <td align="right">0.70225</td>
    <td align="right">0.80759</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2528.54076</td>
    <td align="right">3160.67595</td>
    <td align="right">0.11321</td>
    <td align="right">0.20028</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8430.69306</td>
    <td align="right">9695.29702</td>
    <td align="right">0.61648</td>
    <td align="right">0.70896</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2198.36754</td>
    <td align="right">2747.95942</td>
    <td align="right">9.85066E-002</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8517.04089</td>
    <td align="right">9794.59702</td>
    <td align="right">0.62280</td>
    <td align="right">0.71622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2882.52825</td>
    <td align="right">3603.16032</td>
    <td align="right">0.12891</td>
    <td align="right">0.25035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4043.99769</td>
    <td align="right">4650.59734</td>
    <td align="right">0.29571</td>
    <td align="right">0.34007</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1337.13188</td>
    <td align="right">1671.41485</td>
    <td align="right">5.98277E-002</td>
    <td align="right">0.11483</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55212.44628</td>
    <td align="right">63494.31322</td>
    <td align="right">4.03750</td>
    <td align="right">4.64313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30621.09277</td>
    <td align="right">38276.36597</td>
    <td align="right">1.37910</td>
    <td align="right">1.72387</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25676.77821</td>
    <td align="right">29528.29494</td>
    <td align="right">1.87766</td>
    <td align="right">2.15930</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21507.65459</td>
    <td align="right">26884.56823</td>
    <td align="right">0.96909</td>
    <td align="right">1.21136</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51960.01245</td>
    <td align="right">59754.01431</td>
    <td align="right">3.79936</td>
    <td align="right">4.36926</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26241.67952</td>
    <td align="right">32802.09941</td>
    <td align="right">1.18289</td>
    <td align="right">1.47861</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19646.65798</td>
    <td align="right">22593.65668</td>
    <td align="right">1.43661</td>
    <td align="right">1.65210</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21008.22659</td>
    <td align="right">26260.28324</td>
    <td align="right">0.94651</td>
    <td align="right">1.18314</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8569.75954</td>
    <td align="right">9855.22347</td>
    <td align="right">0.58720</td>
    <td align="right">0.67528</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1751.42386</td>
    <td align="right">2189.27982</td>
    <td align="right">7.85003E-002</td>
    <td align="right">0.34252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120951.35783</td>
    <td align="right">139094.06151</td>
    <td align="right">8.84485</td>
    <td align="right">10.17158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">62691.85946</td>
    <td align="right">78364.82432</td>
    <td align="right">2.80966</td>
    <td align="right">3.51207</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">111460.73503</td>
    <td align="right">128179.84528</td>
    <td align="right">8.15088</td>
    <td align="right">9.37351</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">91410.42324</td>
    <td align="right">114263.02905</td>
    <td align="right">4.08804</td>
    <td align="right">5.11005</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">119701.81456</td>
    <td align="right">137657.08674</td>
    <td align="right">8.75291</td>
    <td align="right">10.06585</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">61619.63281</td>
    <td align="right">77024.54101</td>
    <td align="right">2.76071</td>
    <td align="right">3.45089</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53357.97103</td>
    <td align="right">61361.66669</td>
    <td align="right">3.90198</td>
    <td align="right">4.48727</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">82833.69308</td>
    <td align="right">103542.11635</td>
    <td align="right">3.70234</td>
    <td align="right">4.62793</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2186.20190</td>
    <td align="right">2514.13219</td>
    <td align="right">0.15986</td>
    <td align="right">0.18384</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">911.00283</td>
    <td align="right">1138.75354</td>
    <td align="right">4.07530E-002</td>
    <td align="right">5.09413E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15959.96482</td>
    <td align="right">18353.95955</td>
    <td align="right">1.16703</td>
    <td align="right">1.34209</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">20024.11505</td>
    <td align="right">25030.14381</td>
    <td align="right">0.91371</td>
    <td align="right">1.14213</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1124.24054</td>
    <td align="right">1292.87662</td>
    <td align="right">8.22074E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3642.21979</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">6072.94672</td>
    <td align="right">7591.18340</td>
    <td align="right">0.26714</td>
    <td align="right">0.33392</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-2015.14696</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4441.51909</td>
    <td align="right">5107.74695</td>
    <td align="right">0.32480</td>
    <td align="right">0.37352</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">27.61600</td>
    <td align="right">1.34340E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2433.76254</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">5628.47707</td>
    <td align="right">7035.59634</td>
    <td align="right">0.24918</td>
    <td align="right">0.31147</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1353.53112</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47292.28234</td>
    <td align="right">54386.12470</td>
    <td align="right">3.45820</td>
    <td align="right">3.97693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.82225</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">32299.42147</td>
    <td align="right">40374.27683</td>
    <td align="right">1.44539</td>
    <td align="right">1.80674</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.50766</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1263.29319</td>
    <td align="right">1452.78716</td>
    <td align="right">9.23752E-002</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-4162.53694</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6875.73867</td>
    <td align="right">8594.67334</td>
    <td align="right">0.30235</td>
    <td align="right">0.37794</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2303.27209</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53742.19140</td>
    <td align="right">61803.52011</td>
    <td align="right">3.92991</td>
    <td align="right">4.51940</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">107.53192</td>
    <td align="right">4.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.31749</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45243.36976</td>
    <td align="right">56554.21220</td>
    <td align="right">2.03290</td>
    <td align="right">2.54113</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53192</td>
    <td align="right">4.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.51616</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">58738.57048</td>
    <td align="right">67549.35606</td>
    <td align="right">4.29527</td>
    <td align="right">4.93956</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.03600</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">46047.21256</td>
    <td align="right">57559.01571</td>
    <td align="right">2.06923</td>
    <td align="right">2.58654</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.37035</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10971.95417</td>
    <td align="right">12617.74729</td>
    <td align="right">0.80234</td>
    <td align="right">0.92269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.51920</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.45707</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21995.70584</td>
    <td align="right">27494.63230</td>
    <td align="right">0.98308</td>
    <td align="right">1.22886</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51920</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.08881</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9368.95279</td>
    <td align="right">10774.29570</td>
    <td align="right">0.68512</td>
    <td align="right">0.78789</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">27.52800</td>
    <td align="right">1.34338E-002</td>
    <td align="right">94.51859</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.39418</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20943.43873</td>
    <td align="right">26179.29842</td>
    <td align="right">0.93534</td>
    <td align="right">1.16918</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51859</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1773.12048</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9872.55603</td>
    <td align="right">11353.43944</td>
    <td align="right">0.72196</td>
    <td align="right">0.83025</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.45083</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21893.25983</td>
    <td align="right">27366.57479</td>
    <td align="right">0.97847</td>
    <td align="right">1.22309</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.11058</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10813.46977</td>
    <td align="right">12435.49024</td>
    <td align="right">0.79071</td>
    <td align="right">0.90932</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.18800</td>
    <td align="right">1.34350E-002</td>
    <td align="right">94.52042</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.63658</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21529.80898</td>
    <td align="right">26912.26122</td>
    <td align="right">0.96202</td>
    <td align="right">1.20252</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52042</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.17306</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56190.28699</td>
    <td align="right">64618.83003</td>
    <td align="right">4.10896</td>
    <td align="right">4.72530</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3659.31921</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45151.97084</td>
    <td align="right">56439.96355</td>
    <td align="right">2.02877</td>
    <td align="right">2.53596</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-2017.62671</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60668.43639</td>
    <td align="right">69768.70185</td>
    <td align="right">4.43627</td>
    <td align="right">5.10171</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3659.16680</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">45844.05484</td>
    <td align="right">57305.06855</td>
    <td align="right">2.06009</td>
    <td align="right">2.57511</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-2017.47869</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20987.75261</td>
    <td align="right">24135.91550</td>
    <td align="right">1.53468</td>
    <td align="right">1.76489</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.66883</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22591.84346</td>
    <td align="right">28239.80432</td>
    <td align="right">1.01004</td>
    <td align="right">1.26255</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.10773</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19292.97999</td>
    <td align="right">22186.92699</td>
    <td align="right">1.41078</td>
    <td align="right">1.62240</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.57381</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21958.41487</td>
    <td align="right">27448.01859</td>
    <td align="right">0.98141</td>
    <td align="right">1.22677</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.13395</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19626.62922</td>
    <td align="right">22570.62361</td>
    <td align="right">1.43526</td>
    <td align="right">1.65055</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">94.52119</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.43203</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20398.44075</td>
    <td align="right">25498.05094</td>
    <td align="right">0.91086</td>
    <td align="right">1.13857</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.52119</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.00343</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21531.16003</td>
    <td align="right">24760.83403</td>
    <td align="right">1.57457</td>
    <td align="right">1.81076</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.50800</td>
    <td align="right">1.34373E-002</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-3216.31098</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22304.33229</td>
    <td align="right">27880.41536</td>
    <td align="right">0.99707</td>
    <td align="right">1.24634</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1774.22869</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51123.69224</td>
    <td align="right">58792.24607</td>
    <td align="right">3.73847</td>
    <td align="right">4.29924</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-4223.71375</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">33053.44534</td>
    <td align="right">41316.80668</td>
    <td align="right">1.47948</td>
    <td align="right">1.84935</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2329.46554</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10112.89973</td>
    <td align="right">11629.83468</td>
    <td align="right">0.73956</td>
    <td align="right">0.85050</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Heating</td>
    <td align="right">8247.08658</td>
    <td align="right">10308.85823</td>
    <td align="right">0.37028</td>
    <td align="right">0.46285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1699.53307</td>
    <td align="right">1954.46303</td>
    <td align="right">0.11511</td>
    <td align="right">0.13237</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">339.08651</td>
    <td align="right">423.85813</td>
    <td align="right">1.50357E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1907.09768</td>
    <td align="right">2193.16233</td>
    <td align="right">0.13945</td>
    <td align="right">0.16037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">614.07234</td>
    <td align="right">767.59043</td>
    <td align="right">2.80216E-002</td>
    <td align="right">3.50270E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44431.10345</td>
    <td align="right">51095.76897</td>
    <td align="right">3.12748</td>
    <td align="right">3.59661</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">767.40691</td>
    <td align="right">959.25863</td>
    <td align="right">3.37364E-002</td>
    <td align="right">4.21705E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47123.10024</td>
    <td align="right">54191.56527</td>
    <td align="right">3.44586</td>
    <td align="right">3.96274</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">26.20800</td>
    <td align="right">1.34315E-002</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">35761.96901</td>
    <td align="right">44702.46126</td>
    <td align="right">1.60072</td>
    <td align="right">2.00090</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1921.46103</td>
    <td align="right">2209.68019</td>
    <td align="right">0.13001</td>
    <td align="right">0.14951</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">377.22608</td>
    <td align="right">471.53259</td>
    <td align="right">1.67343E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6892.14798</td>
    <td align="right">7925.97018</td>
    <td align="right">0.50399</td>
    <td align="right">0.57959</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4483.07654</td>
    <td align="right">5603.84567</td>
    <td align="right">0.20176</td>
    <td align="right">0.25220</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6432.14542</td>
    <td align="right">7396.96723</td>
    <td align="right">0.47036</td>
    <td align="right">0.54091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3499.73645</td>
    <td align="right">4374.67057</td>
    <td align="right">0.15728</td>
    <td align="right">0.19661</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6653.07678</td>
    <td align="right">7651.03829</td>
    <td align="right">0.44546</td>
    <td align="right">0.51228</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">551.37035</td>
    <td align="right">689.21294</td>
    <td align="right">2.44582E-002</td>
    <td align="right">5.52179E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">59007.85318</td>
    <td align="right">67859.03116</td>
    <td align="right">4.31484</td>
    <td align="right">4.96206</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">56785.03058</td>
    <td align="right">70981.28823</td>
    <td align="right">2.59109</td>
    <td align="right">3.23887</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6118.04886</td>
    <td align="right">7035.75619</td>
    <td align="right">0.42097</td>
    <td align="right">0.48411</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">2089.57224</td>
    <td align="right">2611.96530</td>
    <td align="right">9.31699E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8050.67251</td>
    <td align="right">9258.27339</td>
    <td align="right">0.58871</td>
    <td align="right">0.67702</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">3212.89785</td>
    <td align="right">4016.12232</td>
    <td align="right">0.14322</td>
    <td align="right">0.17902</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32281</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32280</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">68828.80736</td>
    <td align="right">79153.12847</td>
    <td align="right">5.03328</td>
    <td align="right">5.78827</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-5626.85786</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">40111.12054</td>
    <td align="right">50138.90067</td>
    <td align="right">1.79784</td>
    <td align="right">2.24731</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-3102.67440</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6915.89352</td>
    <td align="right">7953.27754</td>
    <td align="right">0.47541</td>
    <td align="right">0.54672</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2327.09474</td>
    <td align="right">2908.86842</td>
    <td align="right">0.10376</td>
    <td align="right">0.30447</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38320.06843</td>
    <td align="right">44068.07870</td>
    <td align="right">2.65674</td>
    <td align="right">3.05525</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1857.91893</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">25940.51193</td>
    <td align="right">32425.63991</td>
    <td align="right">1.16769</td>
    <td align="right">1.45962</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1006.16658</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39888.66088</td>
    <td align="right">45871.96001</td>
    <td align="right">2.91686</td>
    <td align="right">3.35439</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1826.09566</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">27217.43574</td>
    <td align="right">34021.79467</td>
    <td align="right">1.22541</td>
    <td align="right">1.53176</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1006.08260</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60213.58559</td>
    <td align="right">69245.62343</td>
    <td align="right">4.40346</td>
    <td align="right">5.06398</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">23.04000</td>
    <td align="right">1.34259E-002</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-13360.73011</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">118633.95586</td>
    <td align="right">148292.44482</td>
    <td align="right">5.32627</td>
    <td align="right">6.65783</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-7366.80818</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51702.06958</td>
    <td align="right">59457.38001</td>
    <td align="right">3.78068</td>
    <td align="right">4.34778</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2358.34077</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">32800.30639</td>
    <td align="right">41000.38299</td>
    <td align="right">1.47634</td>
    <td align="right">1.84542</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1299.43846</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7095.64991</td>
    <td align="right">8159.99740</td>
    <td align="right">0.51885</td>
    <td align="right">0.59668</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">3113.06301</td>
    <td align="right">3891.32877</td>
    <td align="right">0.13835</td>
    <td align="right">0.27184</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49858.50553</td>
    <td align="right">57337.28136</td>
    <td align="right">3.64590</td>
    <td align="right">4.19278</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2358.31996</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">32119.44679</td>
    <td align="right">40149.30849</td>
    <td align="right">1.44556</td>
    <td align="right">1.80696</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1299.47948</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">100395.08037</td>
    <td align="right">115454.34242</td>
    <td align="right">7.34131</td>
    <td align="right">8.44251</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-17256.22491</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">135750.17060</td>
    <td align="right">169687.71325</td>
    <td align="right">6.08895</td>
    <td align="right">7.61119</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-9514.31039</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">62501.23970</td>
    <td align="right">71876.42566</td>
    <td align="right">4.57038</td>
    <td align="right">5.25593</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-5627.07242</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">41144.34015</td>
    <td align="right">51430.42519</td>
    <td align="right">1.84455</td>
    <td align="right">2.30569</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-3102.61679</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51404.57436</td>
    <td align="right">59115.26051</td>
    <td align="right">3.75886</td>
    <td align="right">4.32269</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">49927.46800</td>
    <td align="right">62409.33500</td>
    <td align="right">2.27818</td>
    <td align="right">2.84773</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5339.49097</td>
    <td align="right">6140.41461</td>
    <td align="right">0.36742</td>
    <td align="right">0.42253</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1844.16126</td>
    <td align="right">2305.20157</td>
    <td align="right">8.22170E-002</td>
    <td align="right">0.23311</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7028.52897</td>
    <td align="right">8082.80832</td>
    <td align="right">0.51397</td>
    <td align="right">0.59106</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.95600</td>
    <td align="right">1.34328E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2832.65304</td>
    <td align="right">3540.81630</td>
    <td align="right">0.12625</td>
    <td align="right">0.15782</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60062.25971</td>
    <td align="right">69071.59867</td>
    <td align="right">4.39220</td>
    <td align="right">5.05103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4923.49793</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">35259.18264</td>
    <td align="right">44073.97830</td>
    <td align="right">1.58043</td>
    <td align="right">1.97554</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2714.83056</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6035.89270</td>
    <td align="right">6941.27660</td>
    <td align="right">0.41495</td>
    <td align="right">0.47719</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2054.04899</td>
    <td align="right">2567.56124</td>
    <td align="right">9.15743E-002</td>
    <td align="right">0.26641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">33408.17625</td>
    <td align="right">38419.40269</td>
    <td align="right">2.44295</td>
    <td align="right">2.80939</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1597.85318</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">22786.80359</td>
    <td align="right">28483.50449</td>
    <td align="right">1.02575</td>
    <td align="right">1.28219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-880.38903</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">34817.88818</td>
    <td align="right">40040.57140</td>
    <td align="right">2.54606</td>
    <td align="right">2.92797</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1597.83292</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">23910.88752</td>
    <td align="right">29888.60940</td>
    <td align="right">1.07656</td>
    <td align="right">1.34570</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-880.31502</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52158.53713</td>
    <td align="right">59982.31770</td>
    <td align="right">3.81439</td>
    <td align="right">4.38655</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">23.04000</td>
    <td align="right">1.34259E-002</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-11690.63978</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">104129.62467</td>
    <td align="right">130162.03084</td>
    <td align="right">4.67518</td>
    <td align="right">5.84397</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-6445.94362</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45075.57149</td>
    <td align="right">51836.90722</td>
    <td align="right">3.29612</td>
    <td align="right">3.79054</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-2063.54495</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28811.70759</td>
    <td align="right">36014.63449</td>
    <td align="right">1.29683</td>
    <td align="right">1.62104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1137.00020</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6190.44666</td>
    <td align="right">7119.01366</td>
    <td align="right">0.45266</td>
    <td align="right">0.52056</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">2752.50773</td>
    <td align="right">3440.63466</td>
    <td align="right">0.12231</td>
    <td align="right">0.23786</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43524.80961</td>
    <td align="right">50053.53105</td>
    <td align="right">3.18275</td>
    <td align="right">3.66016</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-2063.52907</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28220.00008</td>
    <td align="right">35275.00010</td>
    <td align="right">1.27009</td>
    <td align="right">1.58761</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1137.03584</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">87493.66718</td>
    <td align="right">100617.71725</td>
    <td align="right">6.39791</td>
    <td align="right">7.35759</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-15099.19404</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">119168.33761</td>
    <td align="right">148960.42202</td>
    <td align="right">5.34533</td>
    <td align="right">6.68167</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-8325.01537</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54582.42225</td>
    <td align="right">62769.78559</td>
    <td align="right">3.99132</td>
    <td align="right">4.59002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4923.68740</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">36172.28291</td>
    <td align="right">45215.35364</td>
    <td align="right">1.62171</td>
    <td align="right">2.02714</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2714.77723</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7975.25769</td>
    <td align="right">9171.54635</td>
    <td align="right">0.58324</td>
    <td align="right">0.67073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Heating</td>
    <td align="right">10126.21782</td>
    <td align="right">12657.77228</td>
    <td align="right">0.45538</td>
    <td align="right">0.56922</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15997.84271</td>
    <td align="right">18397.51912</td>
    <td align="right">1.09046</td>
    <td align="right">1.25403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">18262.79719</td>
    <td align="right">22828.49649</td>
    <td align="right">0.81971</td>
    <td align="right">1.02463</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7729.99646</td>
    <td align="right">8889.49593</td>
    <td align="right">0.56524</td>
    <td align="right">0.65002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.46000</td>
    <td align="right">1.34302E-002</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">10074.62593</td>
    <td align="right">12593.28241</td>
    <td align="right">0.45304</td>
    <td align="right">0.56631</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1291.74313</td>
    <td align="right">1485.50460</td>
    <td align="right">8.74778E-002</td>
    <td align="right">0.10060</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1566.81412</td>
    <td align="right">1958.51765</td>
    <td align="right">7.00303E-002</td>
    <td align="right">8.75379E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1745.75220</td>
    <td align="right">2007.61503</td>
    <td align="right">0.11954</td>
    <td align="right">0.13747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2209.01433</td>
    <td align="right">2761.26792</td>
    <td align="right">9.90845E-002</td>
    <td align="right">0.12386</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9612.11659</td>
    <td align="right">11053.93408</td>
    <td align="right">0.66862</td>
    <td align="right">0.76891</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-711.53898</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6076.53419</td>
    <td align="right">7595.66774</td>
    <td align="right">0.27276</td>
    <td align="right">0.34095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-387.80299</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22519.46227</td>
    <td align="right">25897.38161</td>
    <td align="right">1.65093</td>
    <td align="right">1.89857</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Heating</td>
    <td align="right">6408.56178</td>
    <td align="right">8010.70223</td>
    <td align="right">0.28790</td>
    <td align="right">0.35987</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1459.69272</td>
    <td align="right">1678.64662</td>
    <td align="right">9.87466E-002</td>
    <td align="right">0.11356</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">22.29200</td>
    <td align="right">1.34246E-002</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1769.22303</td>
    <td align="right">2211.52878</td>
    <td align="right">7.90648E-002</td>
    <td align="right">9.88309E-002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6598.46062</td>
    <td align="right">7588.22971</td>
    <td align="right">0.48251</td>
    <td align="right">0.55488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-294.79301</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4283.42812</td>
    <td align="right">5354.28515</td>
    <td align="right">0.19283</td>
    <td align="right">0.24104</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-162.41791</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1533.77268</td>
    <td align="right">1763.83858</td>
    <td align="right">0.11215</td>
    <td align="right">0.12898</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1862.35598</td>
    <td align="right">2327.94498</td>
    <td align="right">8.33880E-002</td>
    <td align="right">0.10423</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6287.39844</td>
    <td align="right">7230.50821</td>
    <td align="right">0.45977</td>
    <td align="right">0.52873</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.06800</td>
    <td align="right">1.34365E-002</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-294.78984</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4205.93656</td>
    <td align="right">5257.42070</td>
    <td align="right">0.18933</td>
    <td align="right">0.23666</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-162.42265</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13145.78287</td>
    <td align="right">15117.65030</td>
    <td align="right">0.96127</td>
    <td align="right">1.10547</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.86000</td>
    <td align="right">1.34379E-002</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-2157.02833</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18579.08403</td>
    <td align="right">23223.85504</td>
    <td align="right">0.83393</td>
    <td align="right">1.04241</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1189.25577</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4013.36728</td>
    <td align="right">4615.37237</td>
    <td align="right">0.29350</td>
    <td align="right">0.33752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.78800</td>
    <td align="right">1.34272E-002</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Heating</td>
    <td align="right">10631.27401</td>
    <td align="right">13289.09251</td>
    <td align="right">0.30819</td>
    <td align="right">0.38523</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">35160.22</td>
    <td align="right">2.00832</td>
    <td align="right">2.00832</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">44818.14</td>
    <td align="right">0.94411</td>
    <td align="right">0.94411</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">627198.17</td>
    <td align="right">40.29565</td>
    <td align="right">40.29565</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">401583.34</td>
    <td align="right">26.41281</td>
    <td align="right">26.41281</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">181556.02</td>
    <td align="right">10.89803</td>
    <td align="right">10.89803</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">202220.54</td>
    <td align="right">6.61045</td>
    <td align="right">6.61045</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">624816.16</td>
    <td align="right">40.12026</td>
    <td align="right">40.12026</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">400886.51</td>
    <td align="right">26.58980</td>
    <td align="right">26.58980</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">484331.77</td>
    <td align="right">31.08417</td>
    <td align="right">31.08417</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">311271.49</td>
    <td align="right">20.79229</td>
    <td align="right">20.79229</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">92548.36</td>
    <td align="right">5.09109</td>
    <td align="right">5.09109</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">126632.40</td>
    <td align="right">2.95832</td>
    <td align="right">2.95832</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11666.30</td>
    <td align="right">3.58721</td>
    <td align="right">0.55494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">25603.73</td>
    <td align="right">3.23303</td>
    <td align="right">0.55494</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">629667.35</td>
    <td align="right">40.47747</td>
    <td align="right">40.47747</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">402913.47</td>
    <td align="right">26.19551</td>
    <td align="right">26.19551</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90811.93</td>
    <td align="right">28.75485</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">199302.53</td>
    <td align="right">25.91346</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90811.93</td>
    <td align="right">28.87332</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">199302.53</td>
    <td align="right">25.64050</td>
    <td align="right">4.31969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">76093.66</td>
    <td align="right">25.28805</td>
    <td align="right">3.67495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">169555.35</td>
    <td align="right">25.46578</td>
    <td align="right">3.67495</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">66581.95</td>
    <td align="right">21.96989</td>
    <td align="right">3.21558</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">148360.93</td>
    <td align="right">22.36485</td>
    <td align="right">3.21558</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5305.19</td>
    <td align="right">2.08451</td>
    <td align="right">0.25235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">11643.15</td>
    <td align="right">1.86105</td>
    <td align="right">0.25235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">410971.78</td>
    <td align="right">27.42422</td>
    <td align="right">27.42422</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">430737.94</td>
    <td align="right">13.64427</td>
    <td align="right">13.64427</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">82134.62</td>
    <td align="right">4.79925</td>
    <td align="right">4.79925</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">101368.74</td>
    <td align="right">2.64070</td>
    <td align="right">2.64070</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4543.99</td>
    <td align="right">0.33752</td>
    <td align="right">0.33752</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">13013.41</td>
    <td align="right">0.38523</td>
    <td align="right">0.38523</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20394</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43391</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.07877E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.75614E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.96047E-006</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.07877E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">272.50553</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.96047E-006</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4.88011</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.76764E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65901</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35353E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15628E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92241E-006</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35353E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.89012</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92241E-006</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.57077</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.74052E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48596</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.74810E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.56804E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.48282E-006</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.74810E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">113.51145</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48282E-006</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.02867</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43095</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.64687</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.61905E-002</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.17798E-003</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.05002E-005</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.61905E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1394.43434</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.05002E-005</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.41784</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.77193E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65859</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.35439E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15701E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92362E-006</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35439E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.94577</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92362E-006</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.57176</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83757</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.66567</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16751</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.14472E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.25368E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16751</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2859.10798</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.25368E-005</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">56.53665</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32094</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.77262E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05375E-005</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.17266E-002</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">481.76230</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05375E-005</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.85831</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90265</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26364</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19200</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17331</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.44515E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.92641E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.80745</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27094.82080</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.92641E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">564.72408</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.02957E-002</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.51841</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41700</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.34833E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.34937E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.40570E-005</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.34833E-002</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">642.66994</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40570E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.97859</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10280</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41319</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.94004E-002</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.22095E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.39022E-005</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.94004E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">635.59063</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39022E-005</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.04178</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.27512E-002</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.37663E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.59703E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.06330E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.72919E-005</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.09519E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1704.94213</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.72919E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.50495</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.64355</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14533</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23900</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15381</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.62170E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.68341E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.36594</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12268.24715</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68341E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">255.63046</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.51806</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30573</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41800</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.05255</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.24619E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.38248E-004</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05255</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33751.83125</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.38248E-004</td>
  </tr>
  <tr>
