  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:07</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -22.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.30</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.30</td>
    <td align="right">       8.80</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.40</td>
    <td align="right">     230.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">     116.68</td>
    <td align="right">         236</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      69.12</td>
    <td align="right">         193</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      83.10</td>
    <td align="right">         201</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     117.30</td>
    <td align="right">         189</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     107.70</td>
    <td align="right">         213</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     129.60</td>
    <td align="right">         160</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">     127.00</td>
    <td align="right">         176</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      78.80</td>
    <td align="right">         180</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      57.60</td>
    <td align="right">         133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">      95.00</td>
    <td align="right">         181</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">      60.52</td>
    <td align="right">         193</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">     101.97</td>
    <td align="right">         243</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">CAN_QC_Montreal.Center-Jean.Brebeuf-McGill.Univ-McTavish.716120_TMYx</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Montreal.Center-Jean.Brebeuf-McGill.Univ-McTavish QC CAN</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 45&deg; 30.30'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 73&deg; 34.75'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -5.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">    73</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right">100456 Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">SRC-TMYx</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">716120</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2021 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">-21.6&deg;</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">-19.1&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">30.2&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">28.7&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">27.3&deg;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">6A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Cold-Humid</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  33.&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Sep  6</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right"> -24.&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan  1</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  24.&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Sep  3</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -29.&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Dec 17</td>
  </tr>
  <tr>
    <td align="right">Annual Total Precipitation [mm]</td>
    <td align="right">        1146</td>
  </tr>
  <tr>
    <td align="right">Max Hourly Precipitation [mm]</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Max Hourly Precipitation Occurs in</td>
    <td align="right">Jul</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10&deg;C)</td>
    <td align="right">1436</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10&deg;C)</td>
    <td align="right">1394</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3&deg;C)</td>
    <td align="right">4111</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18&deg;C)</td>
    <td align="right">4100</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Dfb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Moist continental (warm summer, cold winter, no dry season, lat. 30-60&deg;N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:07</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">       9.29</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_GROUNDFLOOR_0_0_1</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_GROUNDFLOOR_0_0_2</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      11.61</td>
    <td align="right">      11.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_GROUNDFLOOR_0_0_3</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">       9.29</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_GROUNDFLOOR_0_0_4</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_GROUNDFLOOR_0_0_5</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      11.61</td>
    <td align="right">      11.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 58.53M2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      58.53</td>
    <td align="right">      58.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 55.74M2</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.96M2</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.95M2</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_WALL_2_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">      97.29</td>
    <td align="right">      97.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_WALL_7_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">     113.56</td>
    <td align="right">     113.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 159.71M2</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     159.71</td>
    <td align="right">     159.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_GROUNDFLOOR_0_0_1</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 159.71M2</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     206.13</td>
    <td align="right">     206.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 58.53M2</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      58.53</td>
    <td align="right">      58.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_WALL_5_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">     113.56</td>
    <td align="right">     113.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_WALL_6_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">     194.58</td>
    <td align="right">     194.58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_WALL_7_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">     113.56</td>
    <td align="right">     113.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 412.26M2</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     159.71</td>
    <td align="right">     159.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_GROUNDFLOOR_0_0_1</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 412.26M2</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     159.71</td>
    <td align="right">     159.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_GROUNDFLOOR_0_0_2</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 412.26M2</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     412.26</td>
    <td align="right">     412.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_WALL_2_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">      97.29</td>
    <td align="right">      97.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_WALL_3_0_0</td>
    <td align="right">NECB_Z6_BELOWGRADEWALL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.269</td>
    <td align="right">      0.278</td>
    <td align="right">     113.56</td>
    <td align="right">     113.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_GROUNDFLOOR_0_0_0</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 287.1M2</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">      78.74</td>
    <td align="right">      78.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_GROUNDFLOOR_0_0_1</td>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 287.1M2</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     287.10</td>
    <td align="right">     287.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      28.61</td>
    <td align="right">      10.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      67.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      28.61</td>
    <td align="right">      10.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      16.91</td>
    <td align="right">       6.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.58</td>
    <td align="right">       9.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      90.91</td>
    <td align="right">      31.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     117.06</td>
    <td align="right">      39.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     117.06</td>
    <td align="right">      39.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.32</td>
    <td align="right">      24.32</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      28.39</td>
    <td align="right">      28.39</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.32</td>
    <td align="right">      24.32</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      28.39</td>
    <td align="right">      28.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.58</td>
    <td align="right">       9.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      90.91</td>
    <td align="right">      31.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      43.90</td>
    <td align="right">      14.77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      21.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     337.56</td>
    <td align="right">      88.99</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.83</td>
    <td align="right">      58.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     337.57</td>
    <td align="right">      88.99</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      25.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.83</td>
    <td align="right">      58.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     706.30</td>
    <td align="right">     172.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     991.19</td>
    <td align="right">     240.43</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     706.30</td>
    <td align="right">     172.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     912.17</td>
    <td align="right">     221.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     361.17</td>
    <td align="right">     361.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     421.59</td>
    <td align="right">     421.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     361.17</td>
    <td align="right">     361.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     421.59</td>
    <td align="right">     421.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      57.23</td>
    <td align="right">      21.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     397.48</td>
    <td align="right">     135.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      57.23</td>
    <td align="right">      21.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      49.16</td>
    <td align="right">      18.48</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      68.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     234.12</td>
    <td align="right">      78.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     234.12</td>
    <td align="right">      78.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      48.64</td>
    <td align="right">      48.64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      56.78</td>
    <td align="right">      56.78</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      48.64</td>
    <td align="right">      48.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      56.78</td>
    <td align="right">      56.78</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      49.16</td>
    <td align="right">      18.48</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      68.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      43.90</td>
    <td align="right">      14.77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      21.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     337.56</td>
    <td align="right">      88.99</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.83</td>
    <td align="right">      58.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     337.57</td>
    <td align="right">      88.99</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      25.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.83</td>
    <td align="right">      58.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     706.30</td>
    <td align="right">     172.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     991.19</td>
    <td align="right">     240.43</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     706.30</td>
    <td align="right">     172.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     912.17</td>
    <td align="right">     221.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_2_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     361.17</td>
    <td align="right">     361.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_3_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     421.59</td>
    <td align="right">     421.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_4_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     361.17</td>
    <td align="right">     361.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_5_0_0 3</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     421.59</td>
    <td align="right">     421.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      34.14</td>
    <td align="right">      11.49</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      54.63</td>
    <td align="right">      16.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      54.63</td>
    <td align="right">      16.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      81.94</td>
    <td align="right">      26.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     262.55</td>
    <td align="right">      69.21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      81.94</td>
    <td align="right">      26.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     163.20</td>
    <td align="right">      45.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     262.55</td>
    <td align="right">      69.22</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      54.63</td>
    <td align="right">      19.62</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      81.94</td>
    <td align="right">      26.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     163.20</td>
    <td align="right">      45.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     549.34</td>
    <td align="right">     134.21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     770.92</td>
    <td align="right">     187.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     549.34</td>
    <td align="right">     134.21</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     709.47</td>
    <td align="right">     172.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_2_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     280.91</td>
    <td align="right">     280.91</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_3_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     327.90</td>
    <td align="right">     327.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_4_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     280.91</td>
    <td align="right">     280.91</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_5_0_0 4</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     327.90</td>
    <td align="right">     327.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      39.02</td>
    <td align="right">       9.78</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      44.34</td>
    <td align="right">      11.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      44.34</td>
    <td align="right">      11.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      39.02</td>
    <td align="right">       9.78</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      44.34</td>
    <td align="right">      11.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      44.34</td>
    <td align="right">      11.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      24.84</td>
    <td align="right">       6.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     127.69</td>
    <td align="right">      31.84</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     149.05</td>
    <td align="right">      36.93</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     127.69</td>
    <td align="right">      31.84</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     149.05</td>
    <td align="right">      36.93</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     312.15</td>
    <td align="right">      78.22</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.68</td>
    <td align="right">      92.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      54.64</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.72</td>
    <td align="right">      54.64</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.68</td>
    <td align="right">      92.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     321.07</td>
    <td align="right">     321.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.79</td>
    <td align="right">     374.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     321.07</td>
    <td align="right">     321.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.79</td>
    <td align="right">     374.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.69</td>
    <td align="right">      92.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      54.64</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.69</td>
    <td align="right">      92.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.72</td>
    <td align="right">      54.64</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     312.15</td>
    <td align="right">      78.22</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      43.90</td>
    <td align="right">      14.77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      21.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     337.56</td>
    <td align="right">      88.99</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.83</td>
    <td align="right">      58.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     337.57</td>
    <td align="right">      88.99</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      70.23</td>
    <td align="right">      25.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     105.35</td>
    <td align="right">      33.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.83</td>
    <td align="right">      58.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     706.30</td>
    <td align="right">     172.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     991.19</td>
    <td align="right">     240.43</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     706.30</td>
    <td align="right">     172.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     912.17</td>
    <td align="right">     221.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     361.17</td>
    <td align="right">     361.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     421.59</td>
    <td align="right">     421.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     361.17</td>
    <td align="right">     361.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     421.59</td>
    <td align="right">     421.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     312.15</td>
    <td align="right">      78.22</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.68</td>
    <td align="right">      92.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      54.64</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.72</td>
    <td align="right">      54.64</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.68</td>
    <td align="right">      92.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     321.07</td>
    <td align="right">     321.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.79</td>
    <td align="right">     374.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     321.07</td>
    <td align="right">     321.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.79</td>
    <td align="right">     374.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.69</td>
    <td align="right">      92.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      54.64</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     354.69</td>
    <td align="right">      92.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.72</td>
    <td align="right">      54.64</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     198.74</td>
    <td align="right">      50.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     312.15</td>
    <td align="right">      78.22</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      29.26</td>
    <td align="right">       7.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      63.41</td>
    <td align="right">      16.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      98.43</td>
    <td align="right">      24.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     149.05</td>
    <td align="right">      36.93</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      53.55</td>
    <td align="right">      13.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      67.11</td>
    <td align="right">      16.47</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_PLENUM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      37.07</td>
    <td align="right">       9.78</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      18.53</td>
    <td align="right">       5.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      37.07</td>
    <td align="right">       9.32</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      78.04</td>
    <td align="right">      23.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      78.04</td>
    <td align="right">      23.73</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      78.04</td>
    <td align="right">      23.73</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      78.04</td>
    <td align="right">      23.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.59</td>
    <td align="right">     104.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     214.21</td>
    <td align="right">      58.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     127.98</td>
    <td align="right">      37.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     127.98</td>
    <td align="right">      37.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     214.21</td>
    <td align="right">      58.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     936.46</td>
    <td align="right">     260.43</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     321.04</td>
    <td align="right">     321.04</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_3_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.75</td>
    <td align="right">     374.75</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     321.04</td>
    <td align="right">     321.04</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.75</td>
    <td align="right">     374.75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     276.65</td>
    <td align="right">      73.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     127.98</td>
    <td align="right">      37.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     276.65</td>
    <td align="right">      73.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     127.98</td>
    <td align="right">      37.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     936.46</td>
    <td align="right">     260.43</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 1</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     374.59</td>
    <td align="right">     104.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      68.28</td>
    <td align="right">      20.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      68.28</td>
    <td align="right">      20.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      68.28</td>
    <td align="right">      20.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      68.28</td>
    <td align="right">      20.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     327.76</td>
    <td align="right">      91.15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     187.44</td>
    <td align="right">      51.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     111.98</td>
    <td align="right">      33.18</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     111.98</td>
    <td align="right">      33.18</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     187.44</td>
    <td align="right">      51.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     819.40</td>
    <td align="right">     227.88</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     280.91</td>
    <td align="right">     280.91</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_3_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     327.90</td>
    <td align="right">     327.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     280.91</td>
    <td align="right">     280.91</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_PLENUM_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     327.90</td>
    <td align="right">     327.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     242.07</td>
    <td align="right">      64.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     111.98</td>
    <td align="right">      33.18</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     242.07</td>
    <td align="right">      64.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     111.98</td>
    <td align="right">      33.18</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     819.40</td>
    <td align="right">     227.88</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 2</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     327.76</td>
    <td align="right">      91.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      66.24</td>
    <td align="right">      16.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      26.78</td>
    <td align="right">       7.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">       9.75</td>
    <td align="right">       2.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">       9.75</td>
    <td align="right">       2.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">       9.75</td>
    <td align="right">       2.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">       9.75</td>
    <td align="right">       2.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      16.58</td>
    <td align="right">       4.41</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      26.78</td>
    <td align="right">       7.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      66.24</td>
    <td align="right">      16.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.82</td>
    <td align="right">      13.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.82</td>
    <td align="right">      11.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      40.13</td>
    <td align="right">      40.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      46.84</td>
    <td align="right">      46.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_0</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">      54.21</td>
    <td align="right">      54.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_1</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">     480.94</td>
    <td align="right">     480.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_2</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">     218.46</td>
    <td align="right">     218.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_3</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">      54.21</td>
    <td align="right">      54.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_4</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">     586.75</td>
    <td align="right">     586.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_5</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">     254.60</td>
    <td align="right">     254.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      34.58</td>
    <td align="right">       9.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      16.00</td>
    <td align="right">       4.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      34.58</td>
    <td align="right">       9.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      16.00</td>
    <td align="right">       4.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     117.06</td>
    <td align="right">      32.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      38.46</td>
    <td align="right">      38.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_3_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      96.15</td>
    <td align="right">      96.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_4_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      38.46</td>
    <td align="right">      38.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_5_0_0</td>
    <td align="right">NECB_Z6_WALL</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">      96.15</td>
    <td align="right">      96.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM_ROOF_1_0_0</td>
    <td align="right">NECB_Z6_ROOF</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.172</td>
    <td align="right">      0.176</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_11_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_2_0_10161</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_12_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_2_0_10162</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.89</td>
    <td align="right">      11.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_13_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_2_0_10163</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_14_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_5_0_10164</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_15_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_4_0_10165</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_16_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_4_0_10166</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.89</td>
    <td align="right">      11.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_17_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_5_0_10167</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_18_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MECH_PARTITION_4_0_10168</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.97</td>
    <td align="right">      24.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_19_0_10151</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEC_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_19_1_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MECH_PARTITION_3_0_10169</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_20_0_10150</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_ELEC_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.97</td>
    <td align="right">      24.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_6_0_10154</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_5_0_10155</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_3_0_10156</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_2_0_10157</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      74.32</td>
    <td align="right">      74.32</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_9_0_10158</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_7_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MAINELEC_PARTITION_5_0_10159</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_8_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_MAINELEC_PARTITION_4_0_10160</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10099</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       9.29</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10100</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10101</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.61</td>
    <td align="right">      11.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10102</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       9.29</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10103</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10104</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.61</td>
    <td align="right">      11.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_20_0_10150</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.97</td>
    <td align="right">      24.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_19_0_10151</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_MECH_PARTITION_2_0_10152</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.97</td>
    <td align="right">      24.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_3_0_10153</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_CEILING_1_0_10137</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">RETAIL_F1_ELEC_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC_CEILING_1_0_10146</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">RETAIL_F1_MECH_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_2_0_10162</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_12_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.89</td>
    <td align="right">      11.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_3_0_10173</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_4_0_10166</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_16_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.89</td>
    <td align="right">      11.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_3_0_10175</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY_CEILING_1_0_10143</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_2_0_10161</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_11_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_3_0_10153</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">BASEMENT_ELEC_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">BASEMENT_MECH_PARTITION_5_0_10172</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_5_0_10167</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_17_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_3_0_10173</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_CEILING_1_0_10140</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_2_0_10163</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_13_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_3_0_10175</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_4_0_10165</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_15_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      11.30</td>
    <td align="right">      11.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_PARTITION_5_0_10164</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_14_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_CEILING_1_0_10145</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_PARTITION_3_0_10171</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_7_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      50.39</td>
    <td align="right">      50.39</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_PARTITION_4_0_10160</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_8_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_PARTITION_5_0_10159</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_7_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_8_0_10174</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      60.13</td>
    <td align="right">      60.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10107</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.07</td>
    <td align="right">      72.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10108</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_2_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.61</td>
    <td align="right">     146.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10109</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_2_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      18.72</td>
    <td align="right">      18.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10131</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10133</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RETAIL_F1_ENTRY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.71</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH_PARTITION_2_0_10152</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_ELEC_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.97</td>
    <td align="right">      24.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH_PARTITION_3_0_10169</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_19_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH_PARTITION_4_0_10168</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_18_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.97</td>
    <td align="right">      24.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH_PARTITION_5_0_10172</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH_CEILING_1_0_10147</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">RETAIL_F1_MECH_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      58.53</td>
    <td align="right">      58.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_2_0_10157</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      74.32</td>
    <td align="right">      74.32</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_3_0_10156</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_4_0_10170</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      60.13</td>
    <td align="right">      60.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_8_0_10174</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_MAINELEC_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      60.13</td>
    <td align="right">      60.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_9_0_10158</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10110</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.71</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10111</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.85</td>
    <td align="right">      72.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10112</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     215.58</td>
    <td align="right">     215.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10113</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     152.96</td>
    <td align="right">     152.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10134</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_ENTRY_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.71</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10136</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_POINTOFSALE_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10149</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RETAIL_F1_BACKSPACE_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.15</td>
    <td align="right">     156.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_PARTITION_4_0_10170</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      60.13</td>
    <td align="right">      60.13</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_5_0_10155</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      63.17</td>
    <td align="right">      63.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_6_0_10154</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_CORRIDOR_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_PARTITION_7_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_MAINELEC_PARTITION_3_0_10171</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      50.39</td>
    <td align="right">      50.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_CEILING_1_0_10105</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      78.74</td>
    <td align="right">      78.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_CEILING_1_0_10106</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_1_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     130.95</td>
    <td align="right">     130.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE_CEILING_1_0_10148</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">RETAIL_F1_BACKSPACE_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.15</td>
    <td align="right">     156.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_PARTITION_5_0_10116</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_CEILING_1_0_10148</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.15</td>
    <td align="right">     156.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10149</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     156.15</td>
    <td align="right">     156.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_CEILING_1_0_10016</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_9_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     312.30</td>
    <td align="right">     312.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEC_PARTITION_2_0_10130</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_21_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.85</td>
    <td align="right">      21.85</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEC_PARTITION_3_0_10128</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_20_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.52</td>
    <td align="right">      45.52</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEC_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1_MECH_PARTITION_2_0_10138</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.85</td>
    <td align="right">      21.85</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEC_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_3_0_10139</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.52</td>
    <td align="right">      45.52</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEC_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">BASEMENT_ELEC_CEILING_1_0_10137</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEC_CEILING_1_0_10011</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_4_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_2_0_10121</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_13_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.41</td>
    <td align="right">      10.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_3_0_10142</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_4_0_10125</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_17_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.41</td>
    <td align="right">      10.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_3_0_10144</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY_CEILING_1_0_10143</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_CEILING_1_0_10013</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_6_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_2_0_10120</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_12_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_3_0_10139</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_ELEC_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.52</td>
    <td align="right">      45.52</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_MECH_PARTITION_5_0_10141</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_5_0_10126</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_18_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_3_0_10142</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1_CEILING_1_0_10140</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_CEILING_1_0_10012</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_5_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_2_0_10122</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_14_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_3_0_10144</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_4_0_10124</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_16_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_5_0_10123</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_15_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2_CEILING_1_0_10145</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_CEILING_1_0_10014</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_7_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_PARTITION_2_0_10132</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_PARTITION_3_0_10119</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_9_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.91</td>
    <td align="right">      16.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1_POINTOFSALE_PARTITION_2_0_10135</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10133</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.71</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10134</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.71</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_CEILING_1_0_10009</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_PARTITION_3_0_10115</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      90.91</td>
    <td align="right">      90.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_PARTITION_4_0_10114</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1_ENTRY_PARTITION_2_0_10132</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10131</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_CEILING_1_0_10008</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_12_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_2_0_10120</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_13_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_2_0_10121</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.41</td>
    <td align="right">      10.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_14_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_2_0_10122</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_15_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_5_0_10123</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_16_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_PARTITION_4_0_10124</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_17_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_PARTITION_4_0_10125</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.41</td>
    <td align="right">      10.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_18_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_5_0_10126</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.88</td>
    <td align="right">       9.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_19_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_MECH_PARTITION_4_0_10127</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.85</td>
    <td align="right">      21.85</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_20_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEC_PARTITION_3_0_10128</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.52</td>
    <td align="right">      45.52</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_20_1_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_MECH_PARTITION_3_0_10129</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_21_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ELEC_PARTITION_2_0_10130</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.85</td>
    <td align="right">      21.85</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_PARTITION_4_0_10114</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_PARTITION_3_0_10115</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      90.91</td>
    <td align="right">      90.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_BACKSPACE_PARTITION_5_0_10116</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_7_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_POINTOFSALE_PARTITION_4_0_10117</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      90.91</td>
    <td align="right">      90.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_8_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_POINTOFSALE_PARTITION_3_0_10118</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_9_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_ENTRY_PARTITION_3_0_10119</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.91</td>
    <td align="right">      16.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10099</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       9.29</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10100</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10101</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.61</td>
    <td align="right">      11.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10102</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       9.29</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10103</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      37.16</td>
    <td align="right">      37.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_0_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_CORRIDOR_CEILING_1_0_10104</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.61</td>
    <td align="right">      11.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_CEILING_1_0_10105</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      78.74</td>
    <td align="right">      78.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_1_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_OPENOFFICE_CEILING_1_0_10106</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     130.95</td>
    <td align="right">     130.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_2_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10107</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.07</td>
    <td align="right">      72.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_2_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10108</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.61</td>
    <td align="right">     146.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_2_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MAINELEC_CEILING_1_0_10109</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      18.72</td>
    <td align="right">      18.72</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10110</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       5.71</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10111</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.85</td>
    <td align="right">      72.85</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10112</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     215.58</td>
    <td align="right">     215.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_FLOOR_0_3_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10113</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     152.96</td>
    <td align="right">     152.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10000</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10001</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      76.46</td>
    <td align="right">      76.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10002</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10003</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     204.48</td>
    <td align="right">     204.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10004</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     168.23</td>
    <td align="right">     168.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10005</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10006</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     248.14</td>
    <td align="right">     248.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10007</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     157.02</td>
    <td align="right">     157.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_PARTITION_2_0_10138</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1_ELEC_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.85</td>
    <td align="right">      21.85</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_PARTITION_3_0_10129</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_20_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_PARTITION_4_0_10127</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_19_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.85</td>
    <td align="right">      21.85</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_PARTITION_5_0_10141</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">BASEMENT_ELEC_CEILING_1_0_10146</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">BASEMENT_MECH_CEILING_1_0_10147</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      58.53</td>
    <td align="right">      58.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MECH_CEILING_1_0_10015</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_8_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10000</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10001</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      76.46</td>
    <td align="right">      76.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10002</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10003</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     204.48</td>
    <td align="right">     204.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10004</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     168.23</td>
    <td align="right">     168.23</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10005</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10006</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     248.14</td>
    <td align="right">     248.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_0_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_CEILING_1_0_10007</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     157.02</td>
    <td align="right">     157.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_CEILING_1_0_10008</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_2_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_ENTRY_CEILING_1_0_10009</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_3_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_POINTOFSALE_CEILING_1_0_10010</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_4_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_ELEC_CEILING_1_0_10011</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_5_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_1_CEILING_1_0_10012</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_6_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_ELEVATORLOBBY_CEILING_1_0_10013</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_7_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_ELEVATORSHAFT_2_CEILING_1_0_10014</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_8_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_MECH_CEILING_1_0_10015</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_9_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_BACKSPACE_CEILING_1_0_10016</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     312.30</td>
    <td align="right">     312.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_0_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     280.94</td>
    <td align="right">     280.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     168.23</td>
    <td align="right">     168.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_3</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_4</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     248.14</td>
    <td align="right">     248.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_5</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_1_5</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     157.02</td>
    <td align="right">     157.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_2_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_3_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_4_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_4_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_5_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_5_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_6_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_6_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     134.15</td>
    <td align="right">     134.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_7_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_7_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     134.15</td>
    <td align="right">     134.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_8_0</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RETAIL_F1_PLENUM_CEILING_1_8_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     312.30</td>
    <td align="right">     312.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_PARTITION_2_0_10135</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1_ENTRY_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_PARTITION_3_0_10118</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_8_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.29</td>
    <td align="right">      12.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_PARTITION_4_0_10117</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1_MAINRETAIL_PARTITION_7_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      90.91</td>
    <td align="right">      90.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">BASEMENT_MECHEQUIP_CEILING_1_0_10136</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_CEILING_1_0_10010</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1_PLENUM_FLOOR_0_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     122.73</td>
    <td align="right">     122.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10275</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10276</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10269</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10268</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10265</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10095</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10095</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10206</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10223</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10224</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10225</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10067</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10178</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10233</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10234</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10235</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10072</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10072</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10183</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10226</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10223</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10227</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10068</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10068</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10179</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10263</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10264</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10265</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10266</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10267</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10268</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10269</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10270</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10251</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10250</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10258</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10259</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10271</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10256</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10261</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10231</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10242</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10238</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10260</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10262</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10095</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10095</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10096</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10096</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10097</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10097</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10098</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10098</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10099</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10099</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10100</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10100</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10101</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10101</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10102</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10102</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10206</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_16</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10207</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10208</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_15</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10209</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_17</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10210</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_20</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10211</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_18</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10212</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_19</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10213</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_21</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10256</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10258</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10258</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10259</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10252</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10260</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10080</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10080</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_CEILING_1_0_10191</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10259</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10274</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10272</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10253</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10094</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10094</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10205</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10262</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10255</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10270</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10280</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10099</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10099</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10210</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10252</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10253</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10254</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10246</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10255</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10079</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10079</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10190</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10279</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10280</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10276</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10278</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10100</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10100</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10211</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10258</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10271</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10248</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10273</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10274</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10098</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10098</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10209</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10277</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10278</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10275</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10266</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10096</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10096</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10207</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10246</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10247</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10248</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10259</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10250</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10251</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10078</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10078</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10189</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10243</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10229</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10244</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10092</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10092</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10203</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10235</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10245</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10091</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10091</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10202</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10240</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10241</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10236</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10075</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10075</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10186</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10226</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10228</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10069</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10069</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10180</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10272</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10273</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10247</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10254</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10093</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10093</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_CEILING_1_0_10204</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10242</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10230</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.47</td>
    <td align="right">     104.47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10243</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10244</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10245</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10239</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10078</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10078</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      79.60</td>
    <td align="right">      79.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10079</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10079</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1607.67</td>
    <td align="right">    1607.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10189</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     807.20</td>
    <td align="right">     807.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10190</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     880.07</td>
    <td align="right">     880.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10236</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10237</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     139.59</td>
    <td align="right">     139.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10238</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10239</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10234</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10233</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10075</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10075</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2874.45</td>
    <td align="right">    2874.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10076</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10076</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     123.41</td>
    <td align="right">     123.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10186</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1132.78</td>
    <td align="right">    1132.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10187</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1865.08</td>
    <td align="right">    1865.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10228</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10232</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10261</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10237</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     139.59</td>
    <td align="right">     139.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10241</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10240</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10091</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10091</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1607.66</td>
    <td align="right">    1607.66</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10092</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10092</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     106.35</td>
    <td align="right">     106.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10202</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1175.88</td>
    <td align="right">    1175.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10203</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     538.13</td>
    <td align="right">     538.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10224</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10229</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10230</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.47</td>
    <td align="right">     104.47</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10231</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10232</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10227</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10225</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10072</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10072</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2645.28</td>
    <td align="right">    2645.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10073</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10073</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     200.54</td>
    <td align="right">     200.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10183</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10184</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10178</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_DINING_CEILING_1_0_10191</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
