    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.99</td>
    <td align="right">     266.19</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     841.51</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.99</td>
    <td align="right">     266.19</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     841.51</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     265.76</td>
    <td align="right">    4424.64</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   13987.52</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     265.76</td>
    <td align="right">    4424.64</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   13987.52</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     127.91</td>
    <td align="right">    2129.55</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    6732.10</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     127.91</td>
    <td align="right">    2129.55</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    6732.10</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     127.91</td>
    <td align="right">    2129.55</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    6732.10</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     127.91</td>
    <td align="right">    2129.55</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    6732.10</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     303.72</td>
    <td align="right">    5056.73</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   15985.74</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     303.72</td>
    <td align="right">    5056.73</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   15985.74</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      41.51</td>
    <td align="right">     691.08</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2184.71</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      41.51</td>
    <td align="right">     691.08</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2184.71</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     343.22</td>
    <td align="right">    5714.22</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   18064.23</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     343.22</td>
    <td align="right">    5714.22</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   18064.23</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.03</td>
    <td align="right">     816.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2580.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.03</td>
    <td align="right">     816.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2580.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      41.51</td>
    <td align="right">     691.08</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2184.71</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      41.51</td>
    <td align="right">     691.08</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2184.71</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     392.25</td>
    <td align="right">    6530.53</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   20644.83</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     392.25</td>
    <td align="right">    6530.53</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   20644.83</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      53.61</td>
    <td align="right">     892.50</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2821.45</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      53.61</td>
    <td align="right">     892.50</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2821.45</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      53.61</td>
    <td align="right">     892.50</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2821.45</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      53.61</td>
    <td align="right">     892.50</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2821.45</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   25448.23</td>
    <td align="right">  377226.71</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2636013.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    3724.28</td>
    <td align="right">   46917.35</td>
    <td align="right">13-JUN-04:00</td>
    <td align="right">  554498.51</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    2733.93</td>
    <td align="right">   38468.71</td>
    <td align="right">24-NOV-03:30</td>
    <td align="right">  492054.47</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">CAV System Fans:Fans:Electricity</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2224.32</td>
    <td align="right">24-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">DOAS Fans:Fans:Electricity</td>
    <td align="right">     947.26</td>
    <td align="right">   30037.33</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">   30037.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">    1492.74</td>
    <td align="right">    7782.14</td>
    <td align="right">20-DEC-05:00</td>
    <td align="right">  398330.72</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">     255.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   68198.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      20.47</td>
    <td align="right">     649.24</td>
    <td align="right">02-JAN-22:00</td>
    <td align="right">     649.24</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9962.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9962.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    2444.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 1024901.02</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    2444.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 1024901.02</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     686.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     686.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     975.32</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAY-12:00</td>
    <td align="right">   62432.94</td>
    <td align="right">14-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     975.32</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAY-12:00</td>
    <td align="right">   62432.94</td>
    <td align="right">14-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    4990.36</td>
    <td align="right">    1429.91</td>
    <td align="right">19-OCT-04:00</td>
    <td align="right"> 1318615.10</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      96.93</td>
    <td align="right">    1230.24</td>
    <td align="right">24-NOV-04:30</td>
    <td align="right">    5814.11</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      96.93</td>
    <td align="right">    1230.24</td>
    <td align="right">24-NOV-04:30</td>
    <td align="right">    5814.11</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     285.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  159244.38</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     285.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  159244.38</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    2164.70</td>
    <td align="right">     199.51</td>
    <td align="right">07-APR-23:30</td>
    <td align="right">  135535.04</td>
    <td align="right">04-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    2164.70</td>
    <td align="right">     199.51</td>
    <td align="right">07-APR-23:30</td>
    <td align="right">  135535.04</td>
    <td align="right">04-SEP-10:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   31192.64</td>
    <td align="right">  131460.76</td>
    <td align="right">18-JUL-01:30</td>
    <td align="right"> 8172591.47</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   29116.56</td>
    <td align="right">  117003.68</td>
    <td align="right">18-JUL-01:30</td>
    <td align="right"> 8101156.28</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">   18355.14</td>
    <td align="right">  117003.68</td>
    <td align="right">18-JUL-01:30</td>
    <td align="right"> 1358584.95</td>
    <td align="right">10-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">   18355.14</td>
    <td align="right">  117003.68</td>
    <td align="right">18-JUL-01:30</td>
    <td align="right"> 1358584.95</td>
    <td align="right">10-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">   10761.42</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 7514290.80</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">   10761.42</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 7514290.80</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">   15943.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7295380.09</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">   15943.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7295380.09</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">   15943.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7295380.09</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   66845.53</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   66845.53</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   66845.53</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   66845.53</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">   13929.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">   13929.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">   13929.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">   13929.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  125552.14</td>
    <td align="right">  320839.48</td>
    <td align="right">15-OCT-03:00</td>
    <td align="right">27390532.06</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   28512.37</td>
    <td align="right">  147119.27</td>
    <td align="right">03-DEC-05:30</td>
    <td align="right"> 5006629.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    2779.16</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    5392.71</td>
    <td align="right">       0.00</td>
    <td align="right">18-MAR-05:30</td>
    <td align="right"> 4973832.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     132.11</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    5392.71</td>
    <td align="right">       0.00</td>
    <td align="right">18-MAR-05:30</td>
    <td align="right"> 4973832.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     132.11</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   23119.66</td>
    <td align="right">    9504.40</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right"> 4510757.53</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2779.16</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   23119.66</td>
    <td align="right">    9504.40</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right"> 4510757.53</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2779.16</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     704.39</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      45.78</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      45.78</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     704.39</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     704.39</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     870.51</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      78.62</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      78.62</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.51</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.51</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     542.48</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.45</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.45</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     542.48</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     542.48</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     551.83</td>
    <td align="right">31-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.58</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.58</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     551.83</td>
    <td align="right">31-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     551.83</td>
    <td align="right">31-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      34.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    5953.78</td>
    <td align="right">04-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     669.60</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     669.60</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      34.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5953.78</td>
    <td align="right">04-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      34.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5953.78</td>
    <td align="right">04-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     703.38</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      45.81</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      45.81</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     703.38</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     703.38</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      65.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">   11216.68</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1404.13</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1404.13</td>
    <td align="right">06-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      64.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11216.68</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      64.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11216.68</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      30.38</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    4555.97</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     679.13</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     679.13</td>
    <td align="right">20-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      29.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4555.97</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      29.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4555.97</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      62.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11800.00</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      22.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11800.00</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      22.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11800.00</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      39.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11687.78</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      39.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11687.78</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     936.86</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     486.32</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     486.32</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     936.86</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     936.86</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1126.25</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     551.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     551.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1126.25</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1126.25</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.20</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.13</td>
    <td align="right">22-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.13</td>
    <td align="right">22-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.20</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.20</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.36</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.15</td>
    <td align="right">22-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.15</td>
    <td align="right">22-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.36</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.36</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       6.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1521.34</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1021.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1021.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       5.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1521.34</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       5.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1521.34</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      43.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9684.17</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7186.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7186.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      39.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9684.17</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      39.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9684.17</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     191.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29740.81</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      10.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27881.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      10.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27881.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     181.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29740.81</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     181.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29740.81</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1048.90</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     544.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     544.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1048.90</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1048.90</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      34.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7198.12</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       9.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7018.43</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       9.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7018.43</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      25.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7198.12</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      25.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7198.12</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      45.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10305.03</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       4.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7466.13</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       4.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7466.13</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      41.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10305.03</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      41.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10305.03</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2562.57</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2428.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2428.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2562.57</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2562.57</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      17.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2964.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2964.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2964.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2546.57</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2546.57</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      40.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10061.37</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6417.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6417.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      35.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10061.37</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      35.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10061.37</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      26.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4646.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4646.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4646.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4074.78</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4074.78</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     202.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39058.04</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      11.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32472.82</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      11.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32472.82</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     191.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39058.04</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     191.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39058.04</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      27.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4854.00</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       1.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2841.99</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       1.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2841.99</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      26.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4854.00</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      26.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4854.00</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      61.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8178.03</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4182.39</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4182.39</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      59.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8178.03</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      59.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8178.03</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      63.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10823.95</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5514.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5514.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      61.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10823.95</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      61.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10823.95</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2722.23</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      45.96</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      45.96</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2722.23</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2722.23</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2773.65</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      43.87</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      43.87</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2773.65</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2773.65</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10241.70</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5139.71</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5139.71</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      55.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10241.70</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      55.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10241.70</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10361.19</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6112.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6112.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10361.19</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10361.19</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4933.24</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2861.46</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2861.46</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4933.24</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4933.24</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     178.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   58698.96</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      61.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39708.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      61.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39708.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     117.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58698.96</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     117.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58698.96</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34891.24</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      25.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22527.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      25.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22527.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     106.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34891.24</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     106.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34891.24</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   50793.15</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      44.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31652.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      44.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31652.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     108.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50793.15</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     108.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50793.15</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      95.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20843.79</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      52.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20843.79</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      52.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20843.79</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      43.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20148.64</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      43.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20148.64</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      70.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9268.22</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4740.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4740.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      67.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9268.22</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      67.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9268.22</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     401.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  131932.41</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      72.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91261.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      72.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91261.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     328.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  131932.41</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     328.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  131932.41</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     594.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  148690.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      47.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  103325.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      47.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  103325.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     547.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  148690.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     547.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  148690.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     372.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  128837.40</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      78.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   94667.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      78.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   94667.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     293.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  128837.40</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     293.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  128837.40</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     355.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66502.26</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     123.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   61578.95</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     123.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   61578.95</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     232.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66502.26</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     232.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66502.26</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     293.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   90547.14</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     145.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75875.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     145.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75875.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     148.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   90547.14</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     148.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   90547.14</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2694.33</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1807.45</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1807.45</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2694.33</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2694.33</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">     149.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27768.58</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      64.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26955.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      64.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26955.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      84.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   27768.58</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      84.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   27768.58</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2511.98</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1828.25</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1828.25</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      13.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2511.98</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      13.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2511.98</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      16.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3282.01</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2329.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2329.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      15.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3282.01</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      15.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3282.01</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      14.17</td>
    <td align="right">24-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      14.17</td>
    <td align="right">24-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      14.17</td>
    <td align="right">24-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      14.51</td>
    <td align="right">24-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      14.51</td>
    <td align="right">24-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      14.51</td>
    <td align="right">24-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     111.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   25853.62</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      13.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17437.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      13.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17437.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      98.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   25853.62</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      98.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   25853.62</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     396.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74150.74</td>
    <td align="right">19-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65302.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65302.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     365.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74150.74</td>
    <td align="right">19-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     365.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74150.74</td>
    <td align="right">19-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      16.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2823.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2031.22</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2031.22</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      15.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2823.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      15.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2823.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      83.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23789.77</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   15639.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   15639.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      57.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23789.77</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      57.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23789.77</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     116.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27338.58</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      12.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17270.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      12.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17270.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     104.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27338.58</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     104.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27338.58</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2551.60</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       2.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2442.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       2.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2442.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2551.60</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2551.60</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      17.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2982.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2982.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2982.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2571.53</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2571.53</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      40.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10013.55</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6432.12</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6432.12</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      35.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10013.55</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      35.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10013.55</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      26.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4677.09</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4677.09</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4677.09</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4035.74</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4035.74</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     201.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38905.45</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      11.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32401.29</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      11.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32401.29</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     189.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38905.45</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     189.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38905.45</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      27.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4834.21</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2865.77</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2865.77</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      25.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4834.21</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      25.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4834.21</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      61.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8156.98</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4217.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4217.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      59.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8156.98</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      59.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8156.98</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      63.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10793.52</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5553.68</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5553.68</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10793.52</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10793.52</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2722.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.26</td>
    <td align="right">28-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.26</td>
    <td align="right">28-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2722.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2722.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2773.50</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.19</td>
    <td align="right">28-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.19</td>
    <td align="right">28-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2773.50</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2773.50</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10188.80</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5193.06</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5193.06</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      55.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10188.80</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      55.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10188.80</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10303.25</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6161.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6161.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      52.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10303.25</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      52.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10303.25</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4913.00</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2885.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2885.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      25.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4913.00</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      25.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4913.00</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     178.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   58533.18</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      62.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39954.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      62.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39954.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     116.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58533.18</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     116.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58533.18</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     132.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34731.33</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      26.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22694.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      26.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22694.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     105.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34731.33</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     105.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34731.33</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     152.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   50585.25</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      45.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31858.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      45.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31858.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     107.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50585.25</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     107.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50585.25</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      95.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20780.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      53.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20780.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      53.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20780.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      42.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20023.09</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      42.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20023.09</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      70.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9244.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4780.18</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4780.18</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      67.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9244.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      67.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9244.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     399.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  131553.98</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      74.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91831.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      74.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91831.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     325.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  131553.98</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     325.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  131553.98</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     589.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  147917.25</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      48.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  103082.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      48.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  103082.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     541.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  147917.25</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     541.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  147917.25</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     371.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  128230.67</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      80.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   95114.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      80.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   95114.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     291.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  128230.67</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     291.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  128230.67</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     353.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66667.17</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     125.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62058.23</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     125.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62058.23</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     227.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66667.17</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     227.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66667.17</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     293.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   89688.14</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     147.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   76551.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     147.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   76551.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     146.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   89688.14</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     146.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   89688.14</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2682.55</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1817.33</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1817.33</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2682.55</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2682.55</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      13.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1974.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1909.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1909.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      11.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1974.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      11.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1974.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      13.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2332.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2332.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2332.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2000.56</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2000.56</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      31.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7757.10</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4997.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4997.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      27.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.10</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      27.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.10</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      20.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3656.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3656.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3656.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3105.25</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3105.25</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     155.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   30121.14</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       9.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   25089.70</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       9.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   25089.70</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     146.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30121.14</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     146.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30121.14</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      21.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3741.93</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       1.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2244.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       1.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2244.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      19.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3741.93</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      19.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3741.93</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      47.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6321.90</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3304.65</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3304.65</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      45.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6321.90</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      45.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6321.90</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      49.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8345.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4344.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4344.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      47.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8345.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      47.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8345.76</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2115.24</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      39.07</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      39.07</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2115.24</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2115.24</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2154.40</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      37.48</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      37.48</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2154.40</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2154.40</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      45.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7892.96</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4079.51</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4079.51</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      42.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7892.96</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      42.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7892.96</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      43.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7978.50</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4823.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4823.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      40.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7978.50</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      40.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7978.50</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      21.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3803.09</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2260.55</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2260.55</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      19.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3803.09</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      19.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3803.09</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     139.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   45414.29</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      49.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31224.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      49.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31224.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      89.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45414.29</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      89.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45414.29</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     102.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26908.41</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      21.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17732.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      21.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17732.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      81.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26908.41</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      81.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26908.41</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     119.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39198.17</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      36.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24908.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      36.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24908.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      82.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39198.17</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      82.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39198.17</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      74.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16115.46</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      42.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16115.46</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      42.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16115.46</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      32.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15483.40</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      32.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15483.40</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      54.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7164.70</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       1.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3745.99</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       1.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3745.99</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      52.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7164.70</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      52.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7164.70</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     310.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  102066.75</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      59.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   71771.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      59.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   71771.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     250.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  102066.75</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     250.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  102066.75</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     455.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  114537.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      38.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   80034.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      38.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   80034.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     417.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  114537.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     417.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  114537.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     288.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99317.15</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      64.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74312.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      64.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74312.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     224.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   99317.15</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     224.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   99317.15</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     274.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   51970.23</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      99.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48573.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      99.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48573.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     174.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51970.23</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     174.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51970.23</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     227.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   69147.84</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     115.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59959.13</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     115.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59959.13</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     111.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   69147.84</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     111.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   69147.84</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      10.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2076.05</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1419.57</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1419.57</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       9.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2076.05</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       9.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2076.05</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      47.18</td>
    <td align="right">       0.02</td>
    <td align="right">01-JAN-20:00</td>
    <td align="right">    3278.58</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       5.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3278.58</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       5.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3278.58</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      42.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2669.38</td>
    <td align="right">23-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      42.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2669.38</td>
    <td align="right">23-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       8.32</td>
    <td align="right">       0.11</td>
    <td align="right">24-NOV-09:30</td>
    <td align="right">     884.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     884.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     884.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     447.64</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     447.64</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.81</td>
    <td align="right">       0.14</td>
    <td align="right">13-NOV-19:00</td>
    <td align="right">    1168.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1168.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1168.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     612.44</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     612.44</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      19.89</td>
    <td align="right">       0.01</td>
    <td align="right">15-NOV-13:30</td>
    <td align="right">    5581.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       4.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5581.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       4.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5581.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      15.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4736.04</td>
    <td align="right">26-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      15.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4736.04</td>
    <td align="right">26-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       9.49</td>
    <td align="right">       0.04</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">     997.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     997.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     997.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     511.54</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     511.54</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      24.07</td>
    <td align="right">       0.25</td>
    <td align="right">23-OCT-17:00</td>
    <td align="right">    6596.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       9.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6596.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       9.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6596.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      14.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5314.26</td>
    <td align="right">26-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      14.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5314.26</td>
    <td align="right">26-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      25.27</td>
    <td align="right">       0.28</td>
    <td align="right">24-NOV-18:00</td>
    <td align="right">    6613.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       8.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">    6613.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       8.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">    6613.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      16.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6449.05</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      16.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6449.05</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.12</td>
    <td align="right">16-MAR-10:00</td>
    <td align="right">    3065.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3065.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3065.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1631.02</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1631.02</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      12.11</td>
    <td align="right">       0.27</td>
    <td align="right">03-APR-19:30</td>
    <td align="right">    3354.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3354.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3354.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       8.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.51</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       8.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.51</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      12.11</td>
    <td align="right">       0.09</td>
    <td align="right">20-MAR-14:00</td>
    <td align="right">    3396.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3396.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3396.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       8.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1359.65</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       8.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1359.65</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      12.57</td>
    <td align="right">       0.80</td>
    <td align="right">22-MAR-17:00</td>
    <td align="right">    3467.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       3.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3467.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       3.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3467.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1531.16</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1531.16</td>
    <td align="right">21-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      24.13</td>
    <td align="right">       0.20</td>
    <td align="right">06-NOV-19:00</td>
    <td align="right">    5669.08</td>
    <td align="right">26-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5548.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5548.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      20.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5669.08</td>
    <td align="right">26-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      20.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5669.08</td>
    <td align="right">26-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      25.00</td>
    <td align="right">       0.06</td>
    <td align="right">04-DEC-05:30</td>
    <td align="right">    6243.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       5.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    6243.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       5.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    6243.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      19.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5587.95</td>
    <td align="right">26-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      19.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5587.95</td>
    <td align="right">26-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      26.81</td>
    <td align="right">       0.78</td>
    <td align="right">28-NOV-13:00</td>
    <td align="right">    7282.33</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       5.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    6215.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       5.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    6215.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      21.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7282.33</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      21.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7282.33</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      14.77</td>
    <td align="right">       0.41</td>
    <td align="right">14-DEC-20:00</td>
    <td align="right">    3257.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3257.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3257.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      13.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3199.72</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      13.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3199.72</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      13.87</td>
    <td align="right">       0.12</td>
    <td align="right">08-FEB-09:00</td>
    <td align="right">    3454.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3454.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3454.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      12.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3083.48</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      12.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3083.48</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      14.26</td>
    <td align="right">       0.36</td>
    <td align="right">29-NOV-20:00</td>
    <td align="right">    3414.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3414.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3414.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      12.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3172.56</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      12.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3172.56</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      14.36</td>
    <td align="right">       0.19</td>
    <td align="right">08-JAN-23:30</td>
    <td align="right">    3564.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3564.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3564.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      12.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3169.64</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      12.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3169.64</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.57</td>
    <td align="right">       0.09</td>
    <td align="right">09-NOV-09:00</td>
    <td align="right">     933.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     933.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     933.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       9.77</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     554.43</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       9.77</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     554.43</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.54</td>
    <td align="right">       0.17</td>
    <td align="right">03-FEB-10:00</td>
    <td align="right">    1111.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1111.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1111.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       8.74</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     657.82</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       8.74</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     657.82</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.11</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.57</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.11</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.57</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.11</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.57</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       4.88</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       4.88</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       4.88</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     421.64</td>
    <td align="right">       9.05</td>
    <td align="right">31-DEC-17:00</td>
    <td align="right">   54695.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      49.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   54695.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      49.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   54695.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     372.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41213.37</td>
    <td align="right">04-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     372.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41213.37</td>
    <td align="right">04-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      12.04</td>
    <td align="right">       0.15</td>
    <td align="right">28-FEB-19:00</td>
    <td align="right">    1047.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1047.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1047.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      11.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     631.59</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      11.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     631.59</td>
    <td align="right">21-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      91.51</td>
    <td align="right">       1.68</td>
    <td align="right">19-MAY-16:30</td>
    <td align="right">    9062.65</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      16.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    9062.65</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      16.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    9062.65</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      74.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6081.48</td>
    <td align="right">16-APR-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      74.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6081.48</td>
    <td align="right">16-APR-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     325.34</td>
    <td align="right">       2.40</td>
    <td align="right">24-FEB-11:30</td>
    <td align="right">   21860.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      25.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21860.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      25.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21860.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">   18233.26</td>
    <td align="right">03-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">   18233.26</td>
    <td align="right">03-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      69.81</td>
    <td align="right">       0.13</td>
    <td align="right">06-MAR-13:30</td>
    <td align="right">    6215.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       2.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6215.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       2.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6215.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4215.67</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      67.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4215.67</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.00</td>
    <td align="right">       1.33</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">    6993.62</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6993.62</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6993.62</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      58.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6461.09</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      58.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6461.09</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     194.24</td>
    <td align="right">      20.70</td>
    <td align="right">08-FEB-16:00</td>
    <td align="right">   55852.76</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      25.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43569.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      25.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43569.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     168.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55852.76</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     168.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55852.76</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      79.69</td>
    <td align="right">       0.30</td>
    <td align="right">07-MAR-20:30</td>
    <td align="right">    7018.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7018.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7018.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      76.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4788.22</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      76.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4788.22</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     227.17</td>
    <td align="right">       0.52</td>
    <td align="right">19-FEB-21:30</td>
    <td align="right">   60255.88</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      71.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   53606.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      71.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   53606.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     155.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60255.88</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     155.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60255.88</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     241.02</td>
    <td align="right">       0.30</td>
    <td align="right">23-MAR-11:30</td>
    <td align="right">   67415.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      66.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   52825.68</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      66.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   52825.68</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     174.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67415.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     174.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67415.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     110.87</td>
    <td align="right">       6.44</td>
    <td align="right">21-MAR-09:00</td>
    <td align="right">   27788.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      28.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   27788.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      28.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   27788.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      82.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14840.34</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      82.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14840.34</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     108.34</td>
    <td align="right">       1.36</td>
    <td align="right">27-JAN-14:30</td>
    <td align="right">   24029.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      18.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   24029.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      18.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   24029.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14945.75</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14945.75</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     105.13</td>
    <td align="right">       1.39</td>
    <td align="right">31-DEC-24:00</td>
    <td align="right">   27339.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      28.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   27339.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      28.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   27339.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      76.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   13547.91</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      76.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   13547.91</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     111.38</td>
    <td align="right">       1.97</td>
    <td align="right">14-NOV-15:30</td>
    <td align="right">   27224.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      26.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   27224.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      26.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   27224.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      85.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16287.18</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      85.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16287.18</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     246.19</td>
    <td align="right">       3.26</td>
    <td align="right">10-JAN-11:30</td>
    <td align="right">   61790.06</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      43.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   49650.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      43.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   49650.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     203.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61790.06</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     203.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61790.06</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     263.69</td>
    <td align="right">       0.67</td>
    <td align="right">03-OCT-18:30</td>
    <td align="right">   70743.05</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      43.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   49053.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      43.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   49053.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     220.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70743.05</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     220.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70743.05</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     147.57</td>
    <td align="right">       0.04</td>
    <td align="right">22-NOV-21:00</td>
    <td align="right">   27611.74</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       7.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24779.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       7.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24779.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     139.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   27611.74</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     139.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   27611.74</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     155.37</td>
    <td align="right">       4.64</td>
    <td align="right">09-FEB-11:30</td>
    <td align="right">   29742.86</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21802.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21802.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     150.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">   29742.86</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     150.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">   29742.86</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     143.63</td>
    <td align="right">       0.91</td>
    <td align="right">17-JAN-19:00</td>
    <td align="right">   27521.46</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       7.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24513.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       7.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24513.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     136.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   27521.46</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     136.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   27521.46</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     145.19</td>
    <td align="right">       0.87</td>
    <td align="right">30-NOV-16:00</td>
    <td align="right">   28370.46</td>
    <td align="right">04-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       9.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26142.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       9.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26142.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     136.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28370.46</td>
    <td align="right">04-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     136.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28370.46</td>
    <td align="right">04-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     204.31</td>
    <td align="right">       3.21</td>
    <td align="right">09-NOV-19:30</td>
    <td align="right">   57837.04</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      30.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   44186.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      30.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   44186.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     173.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57837.04</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     173.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57837.04</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2576.34</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       2.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2410.51</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       2.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2410.51</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2576.34</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2576.34</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      17.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2940.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2940.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2940.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2512.49</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2512.49</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      40.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10114.53</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6370.69</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6370.69</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      36.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10114.53</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      36.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10114.53</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      26.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4608.58</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4608.58</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4608.58</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4082.72</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4082.72</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     201.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   37870.72</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      10.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31310.68</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      10.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31310.68</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     190.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   37870.72</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     190.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   37870.72</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      27.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4879.25</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2808.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2808.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      26.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4879.25</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      26.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4879.25</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      61.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8208.33</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4136.47</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4136.47</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      59.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8208.33</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      59.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8208.33</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      64.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10870.51</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5463.70</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5463.70</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      61.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10870.51</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      61.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10870.51</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2724.43</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.91</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.91</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2724.43</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2724.43</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2776.47</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.87</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.87</td>
    <td align="right">06-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2776.47</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2776.47</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10300.42</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5070.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5070.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      56.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10300.42</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      56.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10300.42</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10424.57</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       3.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6049.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       3.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6049.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10424.57</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10424.57</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4964.39</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2825.65</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2825.65</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4964.39</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4964.39</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     178.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   58881.75</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      59.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39421.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      59.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   39421.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     118.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58881.75</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     118.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58881.75</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     133.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35068.91</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      24.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22304.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      24.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22304.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     108.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35068.91</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     108.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35068.91</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     153.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   51026.61</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      43.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31405.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      43.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31405.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     109.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51026.61</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     109.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51026.61</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      95.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20936.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      51.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20936.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      51.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20936.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      44.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20273.34</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      44.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20273.34</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      70.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9302.48</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4688.56</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4688.56</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      68.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9302.48</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      68.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9302.48</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     402.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  132438.67</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      70.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   90540.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      70.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   90540.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     331.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  132438.67</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     331.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  132438.67</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     599.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  149523.87</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      45.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  102899.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      45.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  102899.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  149523.87</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  149523.87</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     373.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  129514.98</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      76.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   94070.79</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      76.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   94070.79</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     297.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  129514.98</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     297.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  129514.98</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     357.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66235.21</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     119.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   60993.91</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     119.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   60993.91</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     237.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66235.21</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     237.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66235.21</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     294.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91436.33</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     143.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74911.97</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     143.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74911.97</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     150.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91436.33</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     150.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91436.33</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2708.93</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1794.29</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1794.29</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2708.93</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2708.93</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     331.48</td>
    <td align="right">       1.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   21813.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      23.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21813.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      23.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21813.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     307.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   18595.96</td>
    <td align="right">03-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     307.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   18595.96</td>
    <td align="right">03-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      70.22</td>
    <td align="right">       0.77</td>
    <td align="right">06-DEC-09:00</td>
    <td align="right">    6181.54</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       2.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6181.54</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       2.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6181.54</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      67.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4301.73</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      67.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4301.73</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.61</td>
    <td align="right">       4.41</td>
    <td align="right">21-FEB-08:30</td>
    <td align="right">    7001.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       2.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7001.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       2.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7001.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      59.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6563.30</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      59.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6563.30</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     191.93</td>
    <td align="right">       2.91</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">   55026.85</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      28.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   44081.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      28.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   44081.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     163.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55026.85</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     163.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55026.85</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      80.16</td>
    <td align="right">       0.53</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">    6979.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       2.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6979.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       2.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6979.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      77.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4886.54</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      77.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4886.54</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     226.20</td>
    <td align="right">       1.77</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">   60044.79</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      69.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   54142.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      69.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   54142.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     156.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60044.79</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     156.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60044.79</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     241.54</td>
    <td align="right">       5.97</td>
    <td align="right">01-MAY-10:00</td>
    <td align="right">   66501.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      73.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   54100.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      73.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   54100.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     168.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66501.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     168.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   66501.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     112.76</td>
    <td align="right">       1.40</td>
    <td align="right">02-NOV-08:00</td>
    <td align="right">   26261.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      22.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   26261.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      22.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   26261.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      90.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15944.92</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      90.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15944.92</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     107.13</td>
    <td align="right">       4.87</td>
    <td align="right">17-NOV-11:00</td>
    <td align="right">   24992.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      21.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   24992.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      21.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   24992.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      85.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15062.06</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      85.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15062.06</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     106.50</td>
    <td align="right">       3.79</td>
    <td align="right">07-NOV-19:30</td>
    <td align="right">   26172.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      23.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   26172.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      23.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   26172.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      82.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14577.90</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      82.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14577.90</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     112.50</td>
    <td align="right">       0.90</td>
    <td align="right">22-MAR-10:00</td>
    <td align="right">   25651.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      23.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   25651.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      23.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   25651.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      88.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16036.84</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      88.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16036.84</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     248.73</td>
    <td align="right">       1.60</td>
    <td align="right">03-OCT-18:30</td>
    <td align="right">   62932.78</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      40.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   49085.75</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      40.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   49085.75</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     207.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   62932.78</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     207.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   62932.78</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     265.76</td>
    <td align="right">       4.23</td>
    <td align="right">25-FEB-10:30</td>
    <td align="right">   70753.58</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      39.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   48322.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      39.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   48322.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     226.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70753.58</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     226.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70753.58</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     155.99</td>
    <td align="right">       0.98</td>
    <td align="right">09-JAN-01:30</td>
    <td align="right">   29232.75</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24028.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24028.72</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     149.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   29232.75</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     149.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   29232.75</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     147.19</td>
    <td align="right">       5.26</td>
    <td align="right">03-FEB-07:00</td>
    <td align="right">   27062.15</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       5.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23178.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       5.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23178.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     141.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   27062.15</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     141.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   27062.15</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     153.87</td>
    <td align="right">       0.48</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">   27793.32</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21647.45</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21647.45</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     149.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">   27793.32</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     149.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">   27793.32</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     155.54</td>
    <td align="right">       4.57</td>
    <td align="right">13-DEC-16:30</td>
    <td align="right">   30208.35</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24076.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24076.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     149.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   30208.35</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     149.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   30208.35</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     206.76</td>
    <td align="right">       0.98</td>
    <td align="right">23-NOV-16:30</td>
    <td align="right">   59812.07</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      27.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   43659.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      27.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   43659.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     178.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59812.07</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     178.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59812.07</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      82.69</td>
    <td align="right">       2.03</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">    8570.00</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       6.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    8277.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       6.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    8277.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      76.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8570.00</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      76.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8570.00</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.20</td>
    <td align="right">       0.24</td>
    <td align="right">18-DEC-12:30</td>
    <td align="right">     900.66</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     694.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     694.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     900.66</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     900.66</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      11.90</td>
    <td align="right">       0.05</td>
    <td align="right">23-JAN-14:30</td>
    <td align="right">    1109.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1109.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1109.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      11.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     749.25</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      11.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     749.25</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.55</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.32</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.32</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.55</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.55</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.31</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.71</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.31</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.71</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.31</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.71</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     388.25</td>
    <td align="right">    1763.91</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">   31037.72</td>
    <td align="right">26-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     388.25</td>
    <td align="right">    1763.91</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">   31037.72</td>
    <td align="right">26-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     388.25</td>
    <td align="right">    1763.91</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">   31037.72</td>
    <td align="right">26-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     338.24</td>
    <td align="right">       1.20</td>
    <td align="right">14-MAR-20:00</td>
    <td align="right">   38704.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      18.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   38704.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      18.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   38704.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     319.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   27280.70</td>
    <td align="right">21-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     319.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   27280.70</td>
    <td align="right">21-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.22</td>
    <td align="right">       0.98</td>
    <td align="right">06-JAN-09:00</td>
    <td align="right">    1030.77</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     780.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     780.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1030.77</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1030.77</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      32.01</td>
    <td align="right">       0.20</td>
    <td align="right">13-APR-09:30</td>
    <td align="right">    6389.02</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    4419.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    4419.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      27.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6389.02</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      27.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6389.02</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      27.38</td>
    <td align="right">       0.06</td>
    <td align="right">24-OCT-10:30</td>
    <td align="right">    5726.21</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    3779.10</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    3779.10</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      23.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5726.21</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      23.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5726.21</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.03</td>
    <td align="right">     875.19</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2436.52</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       3.16</td>
    <td align="right">27-OCT-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       3.16</td>
    <td align="right">27-OCT-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.03</td>
    <td align="right">     875.19</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2436.52</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.03</td>
    <td align="right">     875.19</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2436.52</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     376.28</td>
    <td align="right">       1.26</td>
    <td align="right">15-MAR-16:30</td>
    <td align="right">   60735.41</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     133.25</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   60735.41</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     133.25</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   60735.41</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     243.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31039.86</td>
    <td align="right">14-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     243.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31039.86</td>
    <td align="right">14-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      54.82</td>
    <td align="right">       0.02</td>
    <td align="right">09-FEB-12:30</td>
    <td align="right">    4289.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       5.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4289.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       5.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4289.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      49.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3459.15</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      49.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3459.15</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      56.14</td>
    <td align="right">       0.92</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">    6231.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6231.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       7.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6231.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      48.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3469.88</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      48.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3469.88</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      34.85</td>
    <td align="right">      19.95</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    2058.68</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.43</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.43</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      34.85</td>
    <td align="right">      19.95</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    2058.68</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      34.85</td>
    <td align="right">      19.95</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    2058.68</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      35.18</td>
    <td align="right">      20.27</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    2001.03</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.75</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.75</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      35.18</td>
    <td align="right">      20.27</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    2001.03</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      35.18</td>
    <td align="right">      20.27</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    2001.03</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     213.27</td>
    <td align="right">       0.86</td>
    <td align="right">30-JAN-03:00</td>
    <td align="right">   62523.53</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      37.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   52357.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      37.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   52357.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     175.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   62523.53</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     175.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   62523.53</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      62.19</td>
    <td align="right">       1.46</td>
    <td align="right">23-OCT-19:00</td>
    <td align="right">    4820.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       5.87</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4820.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       5.87</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4820.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      56.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3928.33</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      56.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3928.33</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     137.80</td>
    <td align="right">       2.33</td>
    <td align="right">17-NOV-03:00</td>
    <td align="right">   36868.92</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      58.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   28006.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      58.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   28006.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      79.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   36868.92</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      79.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   36868.92</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     161.03</td>
    <td align="right">       1.81</td>
    <td align="right">01-MAR-01:30</td>
    <td align="right">   43703.64</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      61.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   28733.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      61.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   28733.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      99.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   43703.64</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      99.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   43703.64</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     514.47</td>
    <td align="right">      11.16</td>
    <td align="right">17-MAR-19:30</td>
    <td align="right">  135617.67</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">  135617.67</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     178.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">  135617.67</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  105187.28</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  105187.28</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     198.80</td>
    <td align="right">       5.49</td>
    <td align="right">04-MAY-19:00</td>
    <td align="right">   52009.73</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      48.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   33223.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      48.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   33223.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     149.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52009.73</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     149.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52009.73</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      83.05</td>
    <td align="right">       0.13</td>
    <td align="right">21-DEC-17:30</td>
    <td align="right">    6467.51</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6467.51</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6467.51</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      75.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5442.98</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      75.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5442.98</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     208.33</td>
    <td align="right">       0.17</td>
    <td align="right">29-MAR-11:00</td>
    <td align="right">   55585.28</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      40.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   31550.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      40.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   31550.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     167.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55585.28</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     167.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55585.28</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     841.46</td>
    <td align="right">       7.23</td>
    <td align="right">02-FEB-16:30</td>
    <td align="right">  147437.68</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      55.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  127458.73</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      55.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  127458.73</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     785.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  147437.68</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     785.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  147437.68</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     232.86</td>
    <td align="right">       0.56</td>
    <td align="right">13-FEB-06:00</td>
    <td align="right">   68904.50</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      38.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   52202.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      38.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   52202.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     194.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   68904.50</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     194.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   68904.50</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     325.33</td>
    <td align="right">       5.90</td>
    <td align="right">17-APR-10:00</td>
    <td align="right">   52992.04</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52992.04</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52992.04</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     208.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   27557.33</td>
    <td align="right">14-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     208.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   27557.33</td>
    <td align="right">14-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       1.10</td>
    <td align="right">07-FEB-18:00</td>
    <td align="right">    3727.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3727.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3727.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      42.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2941.82</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      42.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2941.82</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      48.35</td>
    <td align="right">       0.59</td>
    <td align="right">15-MAR-12:00</td>
    <td align="right">    5497.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       6.73</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5497.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       6.73</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5497.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      41.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3108.60</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      41.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3108.60</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.62</td>
    <td align="right">      17.52</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    1801.94</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.72</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.72</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.62</td>
    <td align="right">      17.52</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    1801.94</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      30.62</td>
    <td align="right">      17.52</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    1801.94</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.88</td>
    <td align="right">      17.78</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    1750.97</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.14</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.14</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.88</td>
    <td align="right">      17.78</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    1750.97</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      30.88</td>
    <td align="right">      17.78</td>
    <td align="right">30-APR-20:00</td>
    <td align="right">    1750.97</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.09</td>
    <td align="right">       0.82</td>
    <td align="right">05-FEB-18:00</td>
    <td align="right">   54753.62</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      33.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   45919.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      33.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   45919.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   54753.62</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   54753.62</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      53.44</td>
    <td align="right">       1.04</td>
    <td align="right">03-MAR-10:30</td>
    <td align="right">    4187.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4187.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4187.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      48.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3341.39</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      48.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3341.39</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     120.83</td>
    <td align="right">       0.94</td>
    <td align="right">12-JAN-03:00</td>
    <td align="right">   32177.70</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      51.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   24574.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      51.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   24574.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      68.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32177.70</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      68.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32177.70</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     141.13</td>
    <td align="right">       2.03</td>
    <td align="right">12-NOV-19:30</td>
    <td align="right">   38173.19</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      54.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   25229.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      54.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   25229.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      86.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38173.19</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      86.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38173.19</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     450.72</td>
    <td align="right">       0.68</td>
    <td align="right">29-JAN-15:00</td>
    <td align="right">  118977.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     158.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">  118977.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     158.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">  118977.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     292.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   91791.67</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     292.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   91791.67</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     173.81</td>
    <td align="right">       2.21</td>
    <td align="right">01-DEC-03:00</td>
    <td align="right">   45400.14</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      43.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   29175.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      43.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   29175.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     130.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45400.14</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     130.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45400.14</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      71.61</td>
    <td align="right">       0.61</td>
    <td align="right">15-MAR-12:00</td>
    <td align="right">    5630.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       6.67</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5630.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       6.67</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5630.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      64.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4644.89</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      64.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4644.89</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     182.10</td>
    <td align="right">       2.88</td>
    <td align="right">02-OCT-12:30</td>
    <td align="right">   48964.34</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      36.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   27724.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      36.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   27724.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     145.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   48964.34</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
