    <td align="right">   73051.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.10761671</td>
    <td align="right">   5.115348</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853636</td>
    <td align="right">    46343.5</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.12284630</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   73560.18</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853636</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853636</td>
    <td align="right">    45.5608</td>
    <td align="right">   69955.27</td>
    <td align="right">       0.00</td>
    <td align="right">   73843.18</td>
    <td align="right">   70551.78</td>
    <td align="right"> 6.10761671</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853636</td>
    <td align="right">    46343.5</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832297</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  57344.043</td>
    <td align="right">  57344.043</td>
    <td align="right">   2.616120</td>
    <td align="right"> 0.00125428</td>
    <td align="right">   1315.027</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.115348</td>
    <td align="right"> 6.10761671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.5940</td>
    <td align="right">   0.605971</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   57344.04</td>
    <td align="right">   57344.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.12359146</td>
    <td align="right">   2.616120</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00702429</td>
    <td align="right">    39957.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.25414915</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   57344.04</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00702429</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702429</td>
    <td align="right">    42.4260</td>
    <td align="right">   58212.95</td>
    <td align="right">       0.00</td>
    <td align="right">   62611.98</td>
    <td align="right">   62611.98</td>
    <td align="right"> 3.12359146</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702429</td>
    <td align="right">    34464.4</td>
    <td align="right">      36.29</td>
    <td align="right">      19.31</td>
    <td align="right"> 0.00702429</td>
    <td align="right">    54509.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23493.046</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.646390</td>
    <td align="right"> 0.00099745</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6152</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.646390</td>
    <td align="right"> 1.96575493</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.3030</td>
    <td align="right">   0.297095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23493.05</td>
    <td align="right">   23493.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.96575493</td>
    <td align="right">   1.646390</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848611</td>
    <td align="right">    46215.6</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848611</td>
    <td align="right">    34264.4</td>
    <td align="right"> 0.99734900</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23493.05</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848611</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848611</td>
    <td align="right">    45.2962</td>
    <td align="right">   22515.18</td>
    <td align="right">       0.00</td>
    <td align="right">   23586.10</td>
    <td align="right">   22709.83</td>
    <td align="right"> 1.96575493</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848611</td>
    <td align="right">    46215.6</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830959</td>
    <td align="right">    34217.1</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29317.715</td>
    <td align="right">  29317.715</td>
    <td align="right">   1.337452</td>
    <td align="right"> 0.00064126</td>
    <td align="right">    672.605</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.646390</td>
    <td align="right"> 1.96575493</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3037</td>
    <td align="right">   0.309809</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29317.72</td>
    <td align="right">   29317.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.59688943</td>
    <td align="right">   1.337452</td>
    <td align="right">      22.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00578737</td>
    <td align="right">    36812.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.64119629</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29317.72</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00578737</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00578737</td>
    <td align="right">    35.0258</td>
    <td align="right">   29895.97</td>
    <td align="right">       0.00</td>
    <td align="right">   32010.51</td>
    <td align="right">   32010.51</td>
    <td align="right"> 1.59688943</td>
    <td align="right">      16.60</td>
    <td align="right">      10.92</td>
    <td align="right"> 0.00578737</td>
    <td align="right">    31332.8</td>
    <td align="right">      36.34</td>
    <td align="right">      18.35</td>
    <td align="right"> 0.00578737</td>
    <td align="right">    51378.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23391.682</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.639342</td>
    <td align="right"> 0.00099315</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6287</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.639342</td>
    <td align="right"> 1.95733963</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.3017</td>
    <td align="right">   0.295813</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23391.68</td>
    <td align="right">   23391.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.95733963</td>
    <td align="right">   1.639342</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849334</td>
    <td align="right">    46233.4</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00849334</td>
    <td align="right">    34282.7</td>
    <td align="right"> 0.99304579</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23391.68</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849334</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849334</td>
    <td align="right">    45.3358</td>
    <td align="right">   22417.03</td>
    <td align="right">       0.00</td>
    <td align="right">   23484.17</td>
    <td align="right">   22592.51</td>
    <td align="right"> 1.95733963</td>
    <td align="right">      24.49</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00849334</td>
    <td align="right">    46233.4</td>
    <td align="right">      13.18</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00831296</td>
    <td align="right">    34235.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25287.810</td>
    <td align="right">  25287.810</td>
    <td align="right">   1.153610</td>
    <td align="right"> 0.00055312</td>
    <td align="right">    580.230</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.639342</td>
    <td align="right"> 1.95733963</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.2620</td>
    <td align="right">   0.267223</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25287.81</td>
    <td align="right">   25287.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.37738517</td>
    <td align="right">   1.153610</td>
    <td align="right">      22.00</td>
    <td align="right">      12.69</td>
    <td align="right"> 0.00540055</td>
    <td align="right">    35829.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.55305980</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   25287.81</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00540055</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00540055</td>
    <td align="right">    32.7049</td>
    <td align="right">   25833.26</td>
    <td align="right">       0.00</td>
    <td align="right">   27610.44</td>
    <td align="right">   27610.44</td>
    <td align="right"> 1.37738517</td>
    <td align="right">      16.60</td>
    <td align="right">      10.51</td>
    <td align="right"> 0.00540055</td>
    <td align="right">    30353.4</td>
    <td align="right">      36.35</td>
    <td align="right">      18.04</td>
    <td align="right"> 0.00540055</td>
    <td align="right">    50399.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23205.807</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.626253</td>
    <td align="right"> 0.00098526</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6154</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.626253</td>
    <td align="right"> 1.94171081</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.2993</td>
    <td align="right">   0.293462</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23205.81</td>
    <td align="right">   23205.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.94171081</td>
    <td align="right">   1.626253</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848621</td>
    <td align="right">    46215.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848621</td>
    <td align="right">    34264.7</td>
    <td align="right"> 0.98515486</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23205.81</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848621</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848621</td>
    <td align="right">    45.2966</td>
    <td align="right">   22240.01</td>
    <td align="right">       0.00</td>
    <td align="right">   23297.72</td>
    <td align="right">   22431.91</td>
    <td align="right"> 1.94171081</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848621</td>
    <td align="right">    46215.9</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830964</td>
    <td align="right">    34217.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27470.883</td>
    <td align="right">  27470.883</td>
    <td align="right">   1.253173</td>
    <td align="right"> 0.00060087</td>
    <td align="right">    630.327</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.626253</td>
    <td align="right"> 1.94171081</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.2846</td>
    <td align="right">   0.290293</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27470.88</td>
    <td align="right">   27470.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.49626227</td>
    <td align="right">   1.253173</td>
    <td align="right">      22.00</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00535888</td>
    <td align="right">    35723.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.60080494</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   27470.88</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00535888</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00535888</td>
    <td align="right">    32.4555</td>
    <td align="right">   28030.66</td>
    <td align="right">       0.00</td>
    <td align="right">   29993.84</td>
    <td align="right">   29993.84</td>
    <td align="right"> 1.49626227</td>
    <td align="right">      16.60</td>
    <td align="right">      10.47</td>
    <td align="right"> 0.00535888</td>
    <td align="right">    30247.9</td>
    <td align="right">      36.35</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00535888</td>
    <td align="right">    50293.8</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23965.420</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.679485</td>
    <td align="right"> 0.00101751</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6161</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.679485</td>
    <td align="right"> 2.00526896</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.3091</td>
    <td align="right">   0.303068</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23965.42</td>
    <td align="right">   23965.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.00526896</td>
    <td align="right">   1.679485</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848658</td>
    <td align="right">    46216.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848658</td>
    <td align="right">    34265.6</td>
    <td align="right"> 1.01740267</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   23965.42</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848658</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848658</td>
    <td align="right">    45.2985</td>
    <td align="right">   22967.99</td>
    <td align="right">       0.00</td>
    <td align="right">   24060.34</td>
    <td align="right">   23165.18</td>
    <td align="right"> 2.00526896</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848658</td>
    <td align="right">    46216.8</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830981</td>
    <td align="right">    34218.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29535.265</td>
    <td align="right">  29535.265</td>
    <td align="right">   1.347366</td>
    <td align="right"> 0.00064602</td>
    <td align="right">    677.612</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.679485</td>
    <td align="right"> 2.00526896</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3060</td>
    <td align="right">   0.312107</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29535.27</td>
    <td align="right">   29535.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.60872569</td>
    <td align="right">   1.347366</td>
    <td align="right">      22.00</td>
    <td align="right">      13.00</td>
    <td align="right"> 0.00571260</td>
    <td align="right">    36622.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.64595424</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29535.27</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00571260</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00571260</td>
    <td align="right">    34.5778</td>
    <td align="right">   30114.61</td>
    <td align="right">       0.00</td>
    <td align="right">   32247.96</td>
    <td align="right">   32247.96</td>
    <td align="right"> 1.60872569</td>
    <td align="right">      16.60</td>
    <td align="right">      10.84</td>
    <td align="right"> 0.00571260</td>
    <td align="right">    31143.5</td>
    <td align="right">      36.34</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.00571260</td>
    <td align="right">    51189.2</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  60174.169</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.216926</td>
    <td align="right"> 0.00255483</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6289</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.216926</td>
    <td align="right"> 5.03491972</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.7762</td>
    <td align="right">   0.760967</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   60174.17</td>
    <td align="right">   60174.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.03491972</td>
    <td align="right">   4.216926</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849343</td>
    <td align="right">    46234.3</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00849343</td>
    <td align="right">    34282.9</td>
    <td align="right"> 2.55457071</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   60174.17</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849343</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849343</td>
    <td align="right">    45.3346</td>
    <td align="right">   57669.07</td>
    <td align="right">       0.00</td>
    <td align="right">   60412.08</td>
    <td align="right">   58117.88</td>
    <td align="right"> 5.03491972</td>
    <td align="right">      24.49</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00849343</td>
    <td align="right">    46234.3</td>
    <td align="right">      13.18</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00831300</td>
    <td align="right">    34235.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40624.833</td>
    <td align="right">  40624.833</td>
    <td align="right">   1.853287</td>
    <td align="right"> 0.00088858</td>
    <td align="right">    931.942</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.216926</td>
    <td align="right"> 5.03491972</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.4208</td>
    <td align="right">   0.429294</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40624.83</td>
    <td align="right">   40624.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.21278519</td>
    <td align="right">   1.853287</td>
    <td align="right">      22.00</td>
    <td align="right">      13.28</td>
    <td align="right"> 0.00600311</td>
    <td align="right">    37361.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.88848984</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   40624.83</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00600311</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00600311</td>
    <td align="right">    36.3188</td>
    <td align="right">   41403.15</td>
    <td align="right">       0.00</td>
    <td align="right">   44356.26</td>
    <td align="right">   44356.26</td>
    <td align="right"> 2.21278519</td>
    <td align="right">      16.60</td>
    <td align="right">      11.15</td>
    <td align="right"> 0.00600311</td>
    <td align="right">    31879.0</td>
    <td align="right">      36.33</td>
    <td align="right">      18.52</td>
    <td align="right"> 0.00600311</td>
    <td align="right">    51924.5</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16343.684</td>
    <td align="right">  16343.684</td>
    <td align="right">   0.537515</td>
    <td align="right"> 0.00035748</td>
    <td align="right">    331.353</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.1693</td>
    <td align="right">   0.172708</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16343.68</td>
    <td align="right">   16343.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.64178132</td>
    <td align="right">   0.537515</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.35744633</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   16343.68</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00796931</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796931</td>
    <td align="right">    48.0516</td>
    <td align="right">   10308.76</td>
    <td align="right">       0.00</td>
    <td align="right">   16371.23</td>
    <td align="right">   16371.23</td>
    <td align="right"> 0.64178132</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.79</td>
    <td align="right">      20.52</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58546.2</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1207.107</td>
    <td align="right">   1207.107</td>
    <td align="right">   0.069760</td>
    <td align="right"> 0.00002640</td>
    <td align="right">     22.234</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0125</td>
    <td align="right">   0.012756</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1207.11</td>
    <td align="right">    1207.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08329156</td>
    <td align="right">   0.069760</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02640016</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1207.11</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     423.83</td>
    <td align="right">       0.00</td>
    <td align="right">    1209.54</td>
    <td align="right">    1209.54</td>
    <td align="right"> 0.08329156</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      27.02</td>
    <td align="right">      17.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47559.0</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1360.924</td>
    <td align="right">   1360.924</td>
    <td align="right">   0.052762</td>
    <td align="right"> 0.00002977</td>
    <td align="right">     26.583</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0141</td>
    <td align="right">   0.014381</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1360.92</td>
    <td align="right">    1360.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06299676</td>
    <td align="right">   0.052762</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02976424</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1360.92</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00881951</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00881951</td>
    <td align="right">    53.1020</td>
    <td align="right">     767.54</td>
    <td align="right">       0.00</td>
    <td align="right">    1363.34</td>
    <td align="right">    1363.34</td>
    <td align="right"> 0.06299676</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      34.00</td>
    <td align="right">      19.34</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54678.5</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048179</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048179</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048177</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048177</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1850.625</td>
    <td align="right">   1850.625</td>
    <td align="right">   0.079125</td>
    <td align="right"> 0.00004048</td>
    <td align="right">     35.507</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0192</td>
    <td align="right">   0.019556</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1850.62</td>
    <td align="right">    1850.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09447397</td>
    <td align="right">   0.079125</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04047429</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1850.62</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00978706</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00978706</td>
    <td align="right">    58.8392</td>
    <td align="right">     959.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1854.07</td>
    <td align="right">    1854.07</td>
    <td align="right"> 0.09447397</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      32.02</td>
    <td align="right">      18.70</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52662.4</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  67165.989</td>
    <td align="right">  67165.989</td>
    <td align="right">   2.000872</td>
    <td align="right"> 0.00146911</td>
    <td align="right">   1400.066</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.6958</td>
    <td align="right">   0.709762</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   67165.99</td>
    <td align="right">   67165.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.38899826</td>
    <td align="right">   2.000872</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.46896108</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   67165.99</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795654</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795654</td>
    <td align="right">    47.9755</td>
    <td align="right">   44701.81</td>
    <td align="right">       0.00</td>
    <td align="right">   67278.90</td>
    <td align="right">   67278.90</td>
    <td align="right"> 2.38899826</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61199.1</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1367.950</td>
    <td align="right">   1367.950</td>
    <td align="right">   0.079839</td>
    <td align="right"> 0.00002992</td>
    <td align="right">     25.170</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0142</td>
    <td align="right">   0.014456</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1367.95</td>
    <td align="right">    1367.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09532603</td>
    <td align="right">   0.079839</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02991789</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1367.95</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     471.50</td>
    <td align="right">       0.00</td>
    <td align="right">    1370.71</td>
    <td align="right">    1370.71</td>
    <td align="right"> 0.09532603</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      26.88</td>
    <td align="right">      16.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47416.4</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8435.302</td>
    <td align="right">   8435.302</td>
    <td align="right">   0.252199</td>
    <td align="right"> 0.00018450</td>
    <td align="right">    175.639</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0874</td>
    <td align="right">   0.089138</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8435.30</td>
    <td align="right">    8435.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30112062</td>
    <td align="right">   0.252199</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18448519</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8435.30</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795978</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795978</td>
    <td align="right">    47.9950</td>
    <td align="right">    5603.81</td>
    <td align="right">       0.00</td>
    <td align="right">    8449.48</td>
    <td align="right">    8449.48</td>
    <td align="right"> 0.30112062</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61097.3</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6581.945</td>
    <td align="right">   6581.945</td>
    <td align="right">   0.196604</td>
    <td align="right"> 0.00014397</td>
    <td align="right">    137.087</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0682</td>
    <td align="right">   0.069553</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6581.95</td>
    <td align="right">    6581.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23474155</td>
    <td align="right">   0.196604</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14395115</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6581.95</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795763</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795763</td>
    <td align="right">    47.9821</td>
    <td align="right">    4374.63</td>
    <td align="right">       0.00</td>
    <td align="right">    6593.01</td>
    <td align="right">    6593.01</td>
    <td align="right"> 0.23474155</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.32</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61123.4</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2489.537</td>
    <td align="right">   2489.537</td>
    <td align="right">   0.160343</td>
    <td align="right"> 0.00005445</td>
    <td align="right">     45.374</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0258</td>
    <td align="right">   0.026308</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2489.54</td>
    <td align="right">    2489.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.19144622</td>
    <td align="right">   0.160343</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05444770</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2489.54</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     689.18</td>
    <td align="right">       0.00</td>
    <td align="right">    2494.64</td>
    <td align="right">    2494.64</td>
    <td align="right"> 0.19144622</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.56</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46067.7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 107341.589</td>
    <td align="right"> 107341.589</td>
    <td align="right">   3.238795</td>
    <td align="right"> 0.00234787</td>
    <td align="right">   2228.922</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.1119</td>
    <td align="right">   1.134309</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  107341.59</td>
    <td align="right">  107341.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.86705187</td>
    <td align="right">   3.238795</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.34762591</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  107341.59</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795236</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795236</td>
    <td align="right">    47.9510</td>
    <td align="right">   70979.74</td>
    <td align="right">       0.00</td>
    <td align="right">  107521.78</td>
    <td align="right">  107521.78</td>
    <td align="right"> 3.86705187</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60841.8</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5623.211</td>
    <td align="right">   5623.211</td>
    <td align="right">   0.268197</td>
    <td align="right"> 0.00012300</td>
    <td align="right">    106.058</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0582</td>
    <td align="right">   0.059422</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5623.21</td>
    <td align="right">    5623.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32022170</td>
    <td align="right">   0.268197</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12298304</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5623.21</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00799825</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799825</td>
    <td align="right">    48.2236</td>
    <td align="right">    2611.85</td>
    <td align="right">       0.00</td>
    <td align="right">    5633.80</td>
    <td align="right">    5633.80</td>
    <td align="right"> 0.32022170</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.03</td>
    <td align="right">      18.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50630.6</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6811.359</td>
    <td align="right">   6811.359</td>
    <td align="right">   0.247789</td>
    <td align="right"> 0.00014898</td>
    <td align="right">    134.826</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0706</td>
    <td align="right">   0.071978</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6811.36</td>
    <td align="right">    6811.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29585421</td>
    <td align="right">   0.247789</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14896857</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6811.36</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.76</td>
    <td align="right"> 0.01055777</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01055777</td>
    <td align="right">    63.3953</td>
    <td align="right">    4015.96</td>
    <td align="right">       0.00</td>
    <td align="right">    6823.34</td>
    <td align="right">    6823.34</td>
    <td align="right"> 0.29585421</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.40</td>
    <td align="right">      19.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56100.4</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00385434</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00385434</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00385417</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00385417</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  82591.211</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.788267</td>
    <td align="right"> 0.00350660</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5778</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.788267</td>
    <td align="right"> 6.91106776</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     1.0654</td>
    <td align="right">   1.044454</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   82591.21</td>
    <td align="right">   82591.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.91106776</td>
    <td align="right">   5.788267</td>
    <td align="right">      24.49</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    46164.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    34213.6</td>
    <td align="right"> 3.50624017</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   82591.21</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846598</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    45.1907</td>
    <td align="right">   79153.11</td>
    <td align="right">       0.00</td>
    <td align="right">   82920.04</td>
    <td align="right">   80027.46</td>
    <td align="right"> 6.91106776</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00846598</td>
    <td align="right">    46164.2</td>
    <td align="right">      13.14</td>
    <td align="right">      12.04</td>
    <td align="right"> 0.00830025</td>
    <td align="right">    34166.1</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  49263.156</td>
    <td align="right">  49263.156</td>
    <td align="right">   2.247281</td>
    <td align="right"> 0.00107753</td>
    <td align="right">   1130.098</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.788267</td>
    <td align="right"> 6.91106776</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.5103</td>
    <td align="right">   0.520578</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   49263.16</td>
    <td align="right">   49263.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.68320569</td>
    <td align="right">   2.247281</td>
    <td align="right">      22.00</td>
    <td align="right">      13.28</td>
    <td align="right"> 0.00600459</td>
    <td align="right">    37364.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.07741522</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   49263.16</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00600459</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00600459</td>
    <td align="right">    36.3291</td>
    <td align="right">   50138.35</td>
    <td align="right">       0.00</td>
    <td align="right">   53787.43</td>
    <td align="right">   53787.43</td>
    <td align="right"> 2.68320569</td>
    <td align="right">      16.60</td>
    <td align="right">      11.15</td>
    <td align="right"> 0.00600459</td>
    <td align="right">    31882.8</td>
    <td align="right">      36.33</td>
    <td align="right">      18.52</td>
    <td align="right"> 0.00600459</td>
    <td align="right">    51928.7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6327.979</td>
    <td align="right">   6327.979</td>
    <td align="right">   0.304524</td>
    <td align="right"> 0.00013841</td>
    <td align="right">    119.198</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0656</td>
    <td align="right">   0.066870</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6327.98</td>
    <td align="right">    6327.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36359536</td>
    <td align="right">   0.304524</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13839676</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6327.98</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00799741</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799741</td>
    <td align="right">    48.2186</td>
    <td align="right">    2908.74</td>
    <td align="right">       0.00</td>
    <td align="right">    6339.92</td>
    <td align="right">    6339.92</td>
    <td align="right"> 0.36359536</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.88</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50473.9</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44662.638</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.055246</td>
    <td align="right"> 0.00189625</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8544</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.055246</td>
    <td align="right"> 3.64789887</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.5761</td>
    <td align="right">   0.564807</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44662.64</td>
    <td align="right">   43701.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.64789887</td>
    <td align="right">   3.055246</td>
    <td align="right">      24.49</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    46542.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.89606053</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   44662.64</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.68</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861475</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    45.9739</td>
    <td align="right">   44068.07</td>
    <td align="right">       0.00</td>
    <td align="right">   44833.65</td>
    <td align="right">   42278.06</td>
    <td align="right"> 3.64789887</td>
    <td align="right">      24.49</td>
    <td align="right">      16.66</td>
    <td align="right"> 0.00861475</td>
    <td align="right">    46542.9</td>
    <td align="right">      13.13</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00833734</td>
    <td align="right">    34252.6</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  31994.793</td>
    <td align="right">  31994.793</td>
    <td align="right">   1.459615</td>
    <td align="right"> 0.00069982</td>
    <td align="right">    733.659</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.055246</td>
    <td align="right"> 3.64789887</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3314</td>
    <td align="right">   0.338098</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   31994.79</td>
    <td align="right">   31994.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.74274873</td>
    <td align="right">   1.459615</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    40444.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.69974561</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   31994.79</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00721588</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    43.5710</td>
    <td align="right">   32425.58</td>
    <td align="right">       0.00</td>
    <td align="right">   34933.76</td>
    <td align="right">   34933.76</td>
    <td align="right"> 1.74274873</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    34949.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00721588</td>
    <td align="right">    54994.7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48214.285</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.354385</td>
    <td align="right"> 0.00204705</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7047</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.354385</td>
    <td align="right"> 4.00506455</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.6219</td>
    <td align="right">   0.609721</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48214.28</td>
    <td align="right">   47899.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.00506455</td>
    <td align="right">   3.354385</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    46337.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.04683841</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   48214.28</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853424</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    45.5504</td>
    <td align="right">   45871.96</td>
    <td align="right">       0.00</td>
    <td align="right">   48399.80</td>
    <td align="right">   46258.84</td>
    <td align="right"> 4.00506455</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853424</td>
    <td align="right">    46337.8</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832257</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33576.208</td>
    <td align="right">  33576.208</td>
    <td align="right">   1.531761</td>
    <td align="right"> 0.00073441</td>
    <td align="right">    769.912</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.354385</td>
    <td align="right"> 4.00506455</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3478</td>
    <td align="right">   0.354809</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33576.21</td>
    <td align="right">   33576.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.82889012</td>
    <td align="right">   1.531761</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725319</td>
    <td align="right">    40538.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.73433212</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33576.21</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00725319</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725319</td>
    <td align="right">    43.7937</td>
    <td align="right">   34021.74</td>
    <td align="right">       0.00</td>
    <td align="right">   36660.45</td>
    <td align="right">   36660.45</td>
    <td align="right"> 1.82889012</td>
    <td align="right">      16.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00725319</td>
    <td align="right">    35044.0</td>
    <td align="right">      36.28</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00725319</td>
    <td align="right">    55089.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  78188.329</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.657793</td>
    <td align="right"> 0.00331966</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3584</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   6.657793</td>
    <td align="right"> 7.94926270</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     1.0086</td>
    <td align="right">   0.988775</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   78188.33</td>
    <td align="right">   72803.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.94926270</td>
    <td align="right">   6.657793</td>
    <td align="right">      24.49</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47231.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.31932488</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   78188.33</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.01342591</td>
    <td align="right">      19.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888586</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47.4056</td>
    <td align="right">   69245.59</td>
    <td align="right">       0.00</td>
    <td align="right">  103216.13</td>
    <td align="right">   96177.26</td>
    <td align="right"> 7.94926270</td>
    <td align="right">      24.49</td>
    <td align="right">      16.89</td>
    <td align="right"> 0.00888586</td>
    <td align="right">    47231.1</td>
    <td align="right">      12.64</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00853510</td>
    <td align="right">    34246.8</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 145942.443</td>
    <td align="right"> 145942.443</td>
    <td align="right">   6.657793</td>
    <td align="right"> 0.00319218</td>
    <td align="right">   3347.232</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   6.657793</td>
    <td align="right"> 7.94926270</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.5118</td>
    <td align="right">   1.542215</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  145942.44</td>
    <td align="right">  145942.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.94926270</td>
    <td align="right">   6.657793</td>
    <td align="right">      22.00</td>
    <td align="right">      13.86</td>
    <td align="right"> 0.00661287</td>
    <td align="right">    38910.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.19185011</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  145942.44</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00661287</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661287</td>
    <td align="right">    39.9692</td>
    <td align="right">  148291.59</td>
    <td align="right">       0.00</td>
    <td align="right">  159347.18</td>
    <td align="right">  159347.18</td>
    <td align="right"> 7.94926270</td>
    <td align="right">      16.60</td>
    <td align="right">      11.77</td>
    <td align="right"> 0.00661287</td>
    <td align="right">    33422.8</td>
    <td align="right">      36.31</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00661287</td>
    <td align="right">    53468.3</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62043.087</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.347778</td>
    <td align="right"> 0.00263418</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6127</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.347778</td>
    <td align="right"> 5.19115404</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.8003</td>
    <td align="right">   0.784601</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62043.09</td>
    <td align="right">   62043.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.19115404</td>
    <td align="right">   4.347778</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    46212.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    34261.0</td>
    <td align="right"> 2.63391178</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   62043.09</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    45.2876</td>
    <td align="right">   59457.37</td>
    <td align="right">       0.00</td>
    <td align="right">   62288.92</td>
    <td align="right">   59984.36</td>
    <td align="right"> 5.19115404</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848476</td>
    <td align="right">    46212.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830897</td>
    <td align="right">    34213.7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40451.641</td>
    <td align="right">  40451.641</td>
    <td align="right">   1.845418</td>
    <td align="right"> 0.00088479</td>
    <td align="right">    927.584</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.347778</td>
    <td align="right"> 5.19115404</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.4190</td>
    <td align="right">   0.427464</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40451.64</td>
    <td align="right">   40451.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.20338939</td>
    <td align="right">   1.845418</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    40410.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.88470203</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   40451.64</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00720256</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    43.4915</td>
    <td align="right">   41000.32</td>
    <td align="right">       0.00</td>
    <td align="right">   44167.42</td>
    <td align="right">   44167.42</td>
    <td align="right"> 2.20338939</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    34915.8</td>
    <td align="right">      36.29</td>
    <td align="right">      19.45</td>
    <td align="right"> 0.00720256</td>
    <td align="right">    54961.0</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8875.609</td>
    <td align="right">   8875.609</td>
    <td align="right">   0.443929</td>
    <td align="right"> 0.00019413</td>
    <td align="right">    166.304</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0919</td>
    <td align="right">   0.093791</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8875.61</td>
    <td align="right">    8875.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53004174</td>
    <td align="right">   0.443929</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.19411497</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8875.61</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    3891.09</td>
    <td align="right">       0.00</td>
    <td align="right">    8892.46</td>
    <td align="right">    8892.46</td>
    <td align="right"> 0.53004174</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.23</td>
    <td align="right">      17.78</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49814.1</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  60262.992</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.192781</td>
    <td align="right"> 0.00255860</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7044</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.192781</td>
    <td align="right"> 5.00609085</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.7773</td>
    <td align="right">   0.762090</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   60262.99</td>
    <td align="right">   59871.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.00609085</td>
    <td align="right">   4.192781</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    46337.4</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.55834151</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   60262.99</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853408</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    45.5496</td>
    <td align="right">   57337.28</td>
    <td align="right">       0.00</td>
    <td align="right">   60494.87</td>
    <td align="right">   57820.44</td>
    <td align="right"> 5.00609085</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853408</td>
    <td align="right">    46337.4</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832254</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39608.499</td>
    <td align="right">  39608.499</td>
    <td align="right">   1.806952</td>
    <td align="right"> 0.00086635</td>
    <td align="right">    908.255</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.192781</td>
    <td align="right"> 5.00609085</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.4103</td>
    <td align="right">   0.418554</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39608.50</td>
    <td align="right">   39608.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.15746216</td>
    <td align="right">   1.806952</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718488</td>
    <td align="right">    40365.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.86626200</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   39608.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00718488</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718488</td>
    <td align="right">    43.3861</td>
    <td align="right">   40149.22</td>
    <td align="right">       0.00</td>
    <td align="right">   43246.82</td>
    <td align="right">   43246.82</td>
    <td align="right"> 2.15746216</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718488</td>
    <td align="right">    34871.0</td>
    <td align="right">      36.29</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.00718488</td>
    <td align="right">    54916.3</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 121244.632</td>
    <td align="right">   -999.000</td>
    <td align="right">   8.442505</td>
    <td align="right"> 0.00514772</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6971</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   8.442505</td>
    <td align="right">10.08017132</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     1.5640</td>
    <td align="right">   1.533268</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  121244.63</td>
    <td align="right">  120548.10</td>
    <td align="right">     1.0000</td>
    <td align="right">10.08017132</td>
    <td align="right">   8.442505</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    46327.5</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 5.14719178</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">  121244.63</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853015</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    45.5285</td>
    <td align="right">  115454.32</td>
    <td align="right">       0.00</td>
    <td align="right">  121711.27</td>
    <td align="right">  116407.59</td>
    <td align="right">10.08017132</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853015</td>
    <td align="right">    46327.5</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832181</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 166842.878</td>
    <td align="right"> 166842.878</td>
    <td align="right">   7.611133</td>
    <td align="right"> 0.00364933</td>
    <td align="right">   3826.961</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   8.442505</td>
    <td align="right">10.08017132</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.7283</td>
    <td align="right">   1.763076</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  166842.88</td>
    <td align="right">  166842.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.08753049</td>
    <td align="right">   7.611133</td>
    <td align="right">      22.00</td>
    <td align="right">      13.59</td>
    <td align="right"> 0.00632592</td>
    <td align="right">    38181.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.64895535</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  166842.88</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00632592</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00632592</td>
    <td align="right">    38.2530</td>
    <td align="right">  169686.40</td>
    <td align="right">       0.00</td>
    <td align="right">  182166.40</td>
    <td align="right">  182166.40</td>
    <td align="right"> 9.08753049</td>
    <td align="right">      16.60</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00632592</td>
    <td align="right">    32696.3</td>
    <td align="right">      36.32</td>
    <td align="right">      18.77</td>
    <td align="right"> 0.00632592</td>
    <td align="right">    52742.0</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75797.610</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.255933</td>
    <td align="right"> 0.00321816</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7339</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.255933</td>
    <td align="right"> 6.27547243</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.9777</td>
    <td align="right">   0.958542</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75797.61</td>
    <td align="right">   75078.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.27547243</td>
    <td align="right">   5.255933</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    46377.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.21783182</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   75797.61</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854996</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    45.6330</td>
    <td align="right">   71876.42</td>
    <td align="right">       0.00</td>
    <td align="right">   76088.98</td>
    <td align="right">   72531.59</td>
    <td align="right"> 6.27547243</td>
    <td align="right">      24.49</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00854996</td>
    <td align="right">    46377.9</td>
    <td align="right">      13.16</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832549</td>
    <td align="right">    34253.1</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  50542.958</td>
    <td align="right">  50542.958</td>
    <td align="right">   2.305668</td>
    <td align="right"> 0.00110552</td>
    <td align="right">   1159.429</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.255933</td>
    <td align="right"> 6.27547243</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.5236</td>
    <td align="right">   0.534102</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   50542.96</td>
    <td align="right">   50542.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.75291797</td>
    <td align="right">   2.305668</td>
    <td align="right">      22.00</td>
    <td align="right">      13.35</td>
    <td align="right"> 0.00607425</td>
    <td align="right">    37541.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.10540527</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   50542.96</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00607425</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00607425</td>
    <td align="right">    36.7464</td>
    <td align="right">   51429.88</td>
    <td align="right">       0.00</td>
    <td align="right">   55184.80</td>
    <td align="right">   55184.80</td>
    <td align="right"> 2.75291797</td>
    <td align="right">      16.60</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00607425</td>
    <td align="right">    32059.1</td>
    <td align="right">      36.33</td>
    <td align="right">      18.58</td>
    <td align="right"> 0.00607425</td>
    <td align="right">    52105.0</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  94378.546</td>
    <td align="right">  94378.546</td>
    <td align="right">   2.847665</td>
    <td align="right"> 0.00206433</td>
    <td align="right">   1959.748</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.9776</td>
    <td align="right">   0.997325</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   94378.55</td>
    <td align="right">   94378.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.40005180</td>
    <td align="right">   2.847665</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.06411628</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   94378.55</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795134</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795134</td>
    <td align="right">    47.9449</td>
    <td align="right">   62407.97</td>
    <td align="right">       0.00</td>
    <td align="right">   94536.98</td>
    <td align="right">   94536.98</td>
    <td align="right"> 3.40005180</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60841.7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4857.518</td>
    <td align="right">   4857.518</td>
    <td align="right">   0.227323</td>
    <td align="right"> 0.00010625</td>
    <td align="right">     91.870</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0503</td>
    <td align="right">   0.051331</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4857.52</td>
    <td align="right">    4857.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27141871</td>
    <td align="right">   0.227323</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10623689</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4857.52</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00799861</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799861</td>
    <td align="right">    48.2257</td>
    <td align="right">    2305.10</td>
    <td align="right">       0.00</td>
    <td align="right">    4866.64</td>
    <td align="right">    4866.64</td>
    <td align="right"> 0.27141871</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.36</td>
    <td align="right">      18.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50967.6</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5914.244</td>
    <td align="right">   5914.244</td>
    <td align="right">   0.210418</td>
    <td align="right"> 0.00012936</td>
    <td align="right">    117.652</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0613</td>
    <td align="right">   0.062497</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5914.24</td>
    <td align="right">    5914.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25123430</td>
    <td align="right">   0.210418</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12934813</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5914.24</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.76</td>
    <td align="right"> 0.01050438</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01050438</td>
    <td align="right">    63.0801</td>
    <td align="right">    3540.67</td>
    <td align="right">       0.00</td>
    <td align="right">    5924.64</td>
    <td align="right">    5924.64</td>
    <td align="right"> 0.25123430</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.90</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56619.3</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00337255</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00337255</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00337240</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00337240</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  72071.811</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.051033</td>
    <td align="right"> 0.00305997</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5784</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.051033</td>
    <td align="right"> 6.03082613</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.9297</td>
    <td align="right">   0.911425</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   72071.81</td>
    <td align="right">   72071.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.03082613</td>
    <td align="right">   5.051033</td>
    <td align="right">      24.49</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    46165.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    34214.4</td>
    <td align="right"> 3.05966067</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   72071.81</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846629</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    45.1923</td>
    <td align="right">   69071.58</td>
    <td align="right">       0.00</td>
    <td align="right">   72358.74</td>
    <td align="right">   69832.10</td>
    <td align="right"> 6.03082613</td>
    <td align="right">      24.49</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00846629</td>
    <td align="right">    46165.0</td>
    <td align="right">      13.14</td>
    <td align="right">      12.04</td>
    <td align="right"> 0.00830039</td>
    <td align="right">    34166.8</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  43305.830</td>
    <td align="right">  43305.830</td>
    <td align="right">   1.975521</td>
    <td align="right"> 0.00094722</td>
    <td align="right">    993.432</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.051033</td>
    <td align="right"> 6.03082613</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.4486</td>
    <td align="right">   0.457625</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   43305.83</td>
    <td align="right">   43305.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.35873005</td>
    <td align="right">   1.975521</td>
    <td align="right">      22.00</td>
    <td align="right">      13.29</td>
    <td align="right"> 0.00601695</td>
    <td align="right">    37395.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.94712488</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   43305.83</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00601695</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00601695</td>
    <td align="right">    36.4031</td>
    <td align="right">   44073.49</td>
    <td align="right">       0.00</td>
    <td align="right">   47283.00</td>
    <td align="right">   47283.00</td>
    <td align="right"> 2.35873005</td>
    <td align="right">      16.60</td>
    <td align="right">      11.16</td>
    <td align="right"> 0.00601695</td>
    <td align="right">    31914.0</td>
    <td align="right">      36.33</td>
    <td align="right">      18.53</td>
    <td align="right"> 0.00601695</td>
    <td align="right">    51960.0</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5466.091</td>
    <td align="right">   5466.091</td>
    <td align="right">   0.258159</td>
    <td align="right"> 0.00011956</td>
    <td align="right">    103.241</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0566</td>
    <td align="right">   0.057762</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5466.09</td>
    <td align="right">    5466.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30823591</td>
    <td align="right">   0.258159</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11954673</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5466.09</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00799792</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799792</td>
    <td align="right">    48.2216</td>
    <td align="right">    2567.45</td>
    <td align="right">       0.00</td>
    <td align="right">    5476.37</td>
    <td align="right">    5476.37</td>
    <td align="right"> 0.30823591</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.20</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50804.0</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40090.215</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.809387</td>
    <td align="right"> 0.00170212</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6132</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.809387</td>
    <td align="right"> 3.35434816</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.5171</td>
    <td align="right">   0.506984</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40090.22</td>
    <td align="right">   40090.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.35434816</td>
    <td align="right">   2.809387</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    46213.4</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    34261.7</td>
    <td align="right"> 1.70194773</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   40090.22</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    45.2888</td>
    <td align="right">   38419.40</td>
    <td align="right">       0.00</td>
    <td align="right">   40249.05</td>
    <td align="right">   38758.82</td>
    <td align="right"> 3.35434816</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848500</td>
    <td align="right">    46213.4</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830908</td>
    <td align="right">    34214.3</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28105.487</td>
    <td align="right">  28105.487</td>
    <td align="right">   1.282183</td>
    <td align="right"> 0.00061475</td>
    <td align="right">    644.475</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.809387</td>
    <td align="right"> 3.35434816</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.2911</td>
    <td align="right">   0.296999</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28105.49</td>
    <td align="right">   28105.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.53089898</td>
    <td align="right">   1.282183</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00721804</td>
    <td align="right">    40449.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.61468411</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   28105.49</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00721804</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721804</td>
    <td align="right">    43.5839</td>
    <td align="right">   28483.45</td>
    <td align="right">       0.00</td>
    <td align="right">   30687.19</td>
    <td align="right">   30687.19</td>
    <td align="right"> 1.53089898</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721804</td>
    <td align="right">    34955.0</td>
    <td align="right">      36.29</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00721804</td>
    <td align="right">    55000.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  42089.188</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.927967</td>
    <td align="right"> 0.00178699</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7056</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.927967</td>
    <td align="right"> 3.49592979</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.5429</td>
    <td align="right">   0.532263</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42089.19</td>
    <td align="right">   41811.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.49592979</td>
    <td align="right">   2.927967</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    46339.0</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.78681000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   42089.19</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853470</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    45.5528</td>
    <td align="right">   40040.57</td>
    <td align="right">       0.00</td>
    <td align="right">   42251.13</td>
    <td align="right">   40379.06</td>
    <td align="right"> 3.49592979</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853470</td>
    <td align="right">    46339.0</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832266</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29497.609</td>
    <td align="right">  29497.609</td>
    <td align="right">   1.345694</td>
    <td align="right"> 0.00064520</td>
    <td align="right">    676.388</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.927967</td>
    <td align="right"> 3.49592979</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3056</td>
    <td align="right">   0.311710</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29497.61</td>
    <td align="right">   29497.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.60672935</td>
    <td align="right">   1.345694</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    40544.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.64513067</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29497.61</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00725528</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    43.8061</td>
    <td align="right">   29888.57</td>
    <td align="right">       0.00</td>
    <td align="right">   32207.20</td>
    <td align="right">   32207.20</td>
    <td align="right"> 1.60672935</td>
    <td align="right">      16.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    35049.2</td>
    <td align="right">      36.28</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00725528</td>
    <td align="right">    55094.4</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  67795.158</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.843936</td>
    <td align="right"> 0.00287840</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3676</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.843936</td>
    <td align="right"> 6.97753502</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.8745</td>
    <td align="right">   0.857342</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   67795.16</td>
    <td align="right">   63069.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.97753502</td>
    <td align="right">   5.843936</td>
    <td align="right">      24.49</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47243.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.87810413</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   67795.16</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.01342591</td>
    <td align="right">      19.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889084</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47.4318</td>
    <td align="right">   59982.29</td>
    <td align="right">       0.00</td>
    <td align="right">   90700.00</td>
    <td align="right">   84602.36</td>
    <td align="right"> 6.97753502</td>
    <td align="right">      24.49</td>
    <td align="right">      16.89</td>
    <td align="right"> 0.00889084</td>
    <td align="right">    47243.8</td>
    <td align="right">      12.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00854466</td>
    <td align="right">    34245.0</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 128102.218</td>
    <td align="right"> 128102.218</td>
    <td align="right">   5.843936</td>
    <td align="right"> 0.00280196</td>
    <td align="right">   2938.055</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.843936</td>
    <td align="right"> 6.97753502</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.3270</td>
    <td align="right">   1.353692</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  128102.22</td>
    <td align="right">  128102.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.97753502</td>
    <td align="right">   5.843936</td>
    <td align="right">      22.00</td>
    <td align="right">      13.87</td>
    <td align="right"> 0.00661912</td>
    <td align="right">    38926.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.80167352</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  128102.22</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00661912</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661912</td>
    <td align="right">    40.0066</td>
    <td align="right">  130161.31</td>
    <td align="right">       0.00</td>
    <td align="right">  139868.36</td>
    <td align="right">  139868.36</td>
    <td align="right"> 6.97753502</td>
    <td align="right">      16.60</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00661912</td>
    <td align="right">    33438.6</td>
    <td align="right">      36.31</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00661912</td>
    <td align="right">    53484.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54091.177</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.790542</td>
    <td align="right"> 0.00229656</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6129</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.790542</td>
    <td align="right"> 4.52582645</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.6977</td>
    <td align="right">   0.684041</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54091.18</td>
    <td align="right">   54091.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.52582645</td>
    <td align="right">   3.790542</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    46212.9</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    34261.2</td>
    <td align="right"> 2.29632980</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   54091.18</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    45.2881</td>
    <td align="right">   51836.90</td>
    <td align="right">       0.00</td>
    <td align="right">   54305.50</td>
    <td align="right">   52295.80</td>
    <td align="right"> 4.52582645</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848484</td>
    <td align="right">    46212.9</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830901</td>
    <td align="right">    34213.9</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35533.200</td>
    <td align="right">  35533.200</td>
    <td align="right">   1.621037</td>
    <td align="right"> 0.00077721</td>
    <td align="right">    814.800</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.790542</td>
    <td align="right"> 4.52582645</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3681</td>
    <td align="right">   0.375489</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35533.20</td>
    <td align="right">   35533.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.93548312</td>
    <td align="right">   1.621037</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    40415.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.77713273</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35533.20</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00720482</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    43.5050</td>
    <td align="right">   36014.58</td>
    <td align="right">       0.00</td>
    <td align="right">   38797.18</td>
    <td align="right">   38797.18</td>
    <td align="right"> 1.93548312</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    34921.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.45</td>
    <td align="right"> 0.00720482</td>
    <td align="right">    54966.7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7678.012</td>
    <td align="right">   7678.012</td>
    <td align="right">   0.377406</td>
    <td align="right"> 0.00016794</td>
    <td align="right">    144.203</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0795</td>
    <td align="right">   0.081136</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7678.01</td>
    <td align="right">    7678.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45061428</td>
    <td align="right">   0.377406</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16792279</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7678.01</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    3440.43</td>
    <td align="right">       0.00</td>
    <td align="right">    7692.55</td>
    <td align="right">    7692.55</td>
    <td align="right"> 0.45061428</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.52</td>
    <td align="right">      17.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50108.4</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  52612.318</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.660159</td>
    <td align="right"> 0.00223378</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7052</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.660159</td>
    <td align="right"> 4.37015196</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.6787</td>
    <td align="right">   0.665339</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   52612.32</td>
    <td align="right">   52266.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.37015196</td>
    <td align="right">   3.660159</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    46338.5</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.23354787</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   52612.32</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853451</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    45.5518</td>
    <td align="right">   50053.53</td>
    <td align="right">       0.00</td>
    <td align="right">   52814.75</td>
    <td align="right">   50476.24</td>
    <td align="right"> 4.37015196</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853451</td>
    <td align="right">    46338.5</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832262</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34800.464</td>
    <td align="right">  34800.464</td>
    <td align="right">   1.587608</td>
    <td align="right"> 0.00076118</td>
    <td align="right">    798.002</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.660159</td>
    <td align="right"> 4.37015196</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3605</td>
    <td align="right">   0.367746</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34800.46</td>
    <td align="right">   34800.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.89556987</td>
    <td align="right">   1.587608</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718741</td>
    <td align="right">    40371.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.76110734</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34800.46</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00718741</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718741</td>
    <td align="right">    43.4012</td>
    <td align="right">   35274.93</td>
    <td align="right">       0.00</td>
    <td align="right">   37997.13</td>
    <td align="right">   37997.13</td>
    <td align="right"> 1.89556987</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718741</td>
    <td align="right">    34877.4</td>
    <td align="right">      36.29</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.00718741</td>
    <td align="right">    54922.7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 105674.698</td>
    <td align="right">   -999.000</td>
    <td align="right">   7.357591</td>
    <td align="right"> 0.00448666</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6980</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.357591</td>
    <td align="right"> 8.78480611</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     1.3631</td>
    <td align="right">   1.336370</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  105674.70</td>
    <td align="right">  105057.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.78480611</td>
    <td align="right">   7.357591</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    46328.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 4.48620219</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">  105674.70</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853063</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    45.5310</td>
    <td align="right">  100617.70</td>
    <td align="right">       0.00</td>
    <td align="right">  106081.40</td>
    <td align="right">  101450.58</td>
    <td align="right"> 8.78480611</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853063</td>
    <td align="right">    46328.8</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832190</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 146466.980</td>
    <td align="right"> 146466.980</td>
    <td align="right">   6.681618</td>
    <td align="right"> 0.00320365</td>
    <td align="right">   3359.577</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.357591</td>
    <td align="right"> 8.78480611</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.5172</td>
    <td align="right">   1.547758</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  146466.98</td>
    <td align="right">  146466.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.97770895</td>
    <td align="right">   6.681618</td>
    <td align="right">      22.00</td>
    <td align="right">      13.60</td>
    <td align="right"> 0.00633572</td>
    <td align="right">    38206.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.20332206</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  146466.98</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00633572</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00633572</td>
    <td align="right">    38.3116</td>
    <td align="right">  148959.31</td>
    <td align="right">       0.00</td>
    <td align="right">  159919.12</td>
    <td align="right">  159919.12</td>
    <td align="right"> 7.97770895</td>
    <td align="right">      16.60</td>
    <td align="right">      11.49</td>
    <td align="right"> 0.00633572</td>
    <td align="right">    32721.1</td>
    <td align="right">      36.32</td>
    <td align="right">      18.78</td>
    <td align="right"> 0.00633572</td>
    <td align="right">    52766.8</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  66198.904</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.590015</td>
    <td align="right"> 0.00281063</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7346</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.590015</td>
    <td align="right"> 5.48038016</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.8539</td>
    <td align="right">   0.837156</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   66198.90</td>
    <td align="right">   65566.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.48038016</td>
    <td align="right">   4.590015</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    46378.8</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.81033846</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   66198.90</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855030</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    45.6348</td>
    <td align="right">   62769.78</td>
    <td align="right">       0.00</td>
    <td align="right">   66453.37</td>
    <td align="right">   63342.87</td>
    <td align="right"> 5.48038016</td>
    <td align="right">      24.49</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00855030</td>
    <td align="right">    46378.8</td>
    <td align="right">      13.16</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832556</td>
    <td align="right">    34253.1</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44436.831</td>
    <td align="right">  44436.831</td>
    <td align="right">   2.027119</td>
    <td align="right"> 0.00097196</td>
    <td align="right">   1019.354</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.590015</td>
    <td align="right"> 5.48038016</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.4603</td>
    <td align="right">   0.469576</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44436.83</td>
    <td align="right">   44436.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.42033659</td>
    <td align="right">   2.027119</td>
    <td align="right">      22.00</td>
    <td align="right">      13.36</td>
    <td align="right"> 0.00608509</td>
    <td align="right">    37568.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.97186056</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   44436.83</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00608509</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00608509</td>
    <td align="right">    36.8113</td>
    <td align="right">   45214.88</td>
    <td align="right">       0.00</td>
    <td align="right">   48517.90</td>
    <td align="right">   48517.90</td>
    <td align="right"> 2.42033659</td>
    <td align="right">      16.60</td>
    <td align="right">      11.23</td>
    <td align="right"> 0.00608509</td>
    <td align="right">    32086.6</td>
    <td align="right">      36.33</td>
    <td align="right">      18.58</td>
    <td align="right"> 0.00608509</td>
    <td align="right">    52132.5</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19048.726</td>
    <td align="right">  19048.726</td>
    <td align="right">   0.569218</td>
    <td align="right"> 0.00041665</td>
    <td align="right">    396.695</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.1973</td>
    <td align="right">   0.201293</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19048.73</td>
    <td align="right">   19048.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.67963445</td>
    <td align="right">   0.569218</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.41660724</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   19048.73</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00798236</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798236</td>
    <td align="right">    48.1292</td>
    <td align="right">   12657.68</td>
    <td align="right">       0.00</td>
    <td align="right">   19080.74</td>
    <td align="right">   19080.74</td>
    <td align="right"> 0.67963445</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.31</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61112.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34332.186</td>
    <td align="right">  34332.186</td>
    <td align="right">   1.024616</td>
    <td align="right"> 0.00075094</td>
    <td align="right">    715.254</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3556</td>
    <td align="right">   0.362798</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34332.19</td>
    <td align="right">   34332.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.22336950</td>
    <td align="right">   1.024616</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.75086582</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34332.19</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00797724</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797724</td>
    <td align="right">    48.0987</td>
    <td align="right">   22828.15</td>
    <td align="right">       0.00</td>
    <td align="right">   34389.89</td>
    <td align="right">   34389.89</td>
    <td align="right"> 1.22336950</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.35</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61148.0</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18951.481</td>
    <td align="right">  18951.481</td>
    <td align="right">   0.566301</td>
    <td align="right"> 0.00041452</td>
    <td align="right">    394.672</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.1963</td>
    <td align="right">   0.200266</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18951.48</td>
    <td align="right">   18951.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.67615158</td>
    <td align="right">   0.566301</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.41448044</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   18951.48</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00798213</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798213</td>
    <td align="right">    48.1278</td>
    <td align="right">   12593.19</td>
    <td align="right">       0.00</td>
    <td align="right">   18983.33</td>
    <td align="right">   18983.33</td>
    <td align="right"> 0.67615158</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.31</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61112.7</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2941.316</td>
    <td align="right">   2941.316</td>
    <td align="right">   0.087535</td>
    <td align="right"> 0.00006433</td>
    <td align="right">     61.330</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0305</td>
    <td align="right">   0.031082</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2941.32</td>
    <td align="right">    2941.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10451503</td>
    <td align="right">   0.087535</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06432837</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2941.32</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    1958.46</td>
    <td align="right">       0.00</td>
    <td align="right">    2946.26</td>
    <td align="right">    2946.26</td>
    <td align="right"> 0.10451503</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.42</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61227.0</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4151.957</td>
    <td align="right">   4151.957</td>
    <td align="right">   0.123852</td>
    <td align="right"> 0.00009082</td>
    <td align="right">     86.512</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0430</td>
    <td align="right">   0.043875</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4151.96</td>
    <td align="right">    4151.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14787612</td>
    <td align="right">   0.123852</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.09080583</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4151.96</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00805331</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805331</td>
    <td align="right">    48.5510</td>
    <td align="right">    2761.18</td>
    <td align="right">       0.00</td>
    <td align="right">    4158.94</td>
    <td align="right">    4158.94</td>
    <td align="right"> 0.14787612</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61161.6</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048179</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048179</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00048177</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00048177</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11422.119</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.00048495</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9991</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.91806244</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.1473</td>
    <td align="right">   0.144445</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11422.12</td>
    <td align="right">   11015.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.91806244</td>
    <td align="right">   0.768910</td>
    <td align="right">      24.49</td>
    <td align="right">      16.64</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46741.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.48490260</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   11422.12</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.68</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869260</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46.3837</td>
    <td align="right">   11053.93</td>
    <td align="right">       0.00</td>
    <td align="right">   11465.65</td>
    <td align="right">   10674.00</td>
    <td align="right"> 0.91806244</td>
    <td align="right">      24.49</td>
    <td align="right">      16.73</td>
    <td align="right"> 0.00869260</td>
    <td align="right">    46741.1</td>
    <td align="right">      13.10</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00835113</td>
    <td align="right">    34252.1</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7473.787</td>
    <td align="right">   7473.787</td>
    <td align="right">   0.340948</td>
    <td align="right"> 0.00016347</td>
    <td align="right">    171.417</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.768910</td>
    <td align="right"> 0.91806244</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0774</td>
    <td align="right">   0.078978</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7473.79</td>
    <td align="right">    7473.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40708420</td>
    <td align="right">   0.340948</td>
    <td align="right">      22.00</td>
    <td align="right">      13.80</td>
    <td align="right"> 0.00654946</td>
    <td align="right">    38749.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16345628</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7473.79</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00654946</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00654946</td>
    <td align="right">    39.5902</td>
    <td align="right">    7595.61</td>
    <td align="right">       0.00</td>
    <td align="right">    8160.24</td>
    <td align="right">    8160.24</td>
    <td align="right"> 0.40708420</td>
    <td align="right">      16.60</td>
    <td align="right">      11.71</td>
    <td align="right"> 0.00654946</td>
    <td align="right">    33262.3</td>
    <td align="right">      36.31</td>
    <td align="right">      18.95</td>
    <td align="right"> 0.00654946</td>
    <td align="right">    53307.9</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12051.195</td>
    <td align="right">  12051.195</td>
    <td align="right">   0.359870</td>
    <td align="right"> 0.00026359</td>
    <td align="right">    251.022</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.1248</td>
    <td align="right">   0.127348</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12051.20</td>
    <td align="right">   12051.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42967744</td>
    <td align="right">   0.359870</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.26356698</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   12051.20</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00798612</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798612</td>
    <td align="right">    48.1515</td>
    <td align="right">    8010.63</td>
    <td align="right">       0.00</td>
    <td align="right">   12071.45</td>
    <td align="right">   12071.45</td>
    <td align="right"> 0.42967744</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.33</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61131.4</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3321.115</td>
    <td align="right">   3321.115</td>
    <td align="right">   0.098828</td>
    <td align="right"> 0.00007264</td>
    <td align="right">     69.251</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0344</td>
    <td align="right">   0.035095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3321.12</td>
    <td align="right">    3321.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11799826</td>
    <td align="right">   0.098828</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07263481</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3321.12</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2211.46</td>
    <td align="right">       0.00</td>
    <td align="right">    3326.70</td>
    <td align="right">    3326.70</td>
    <td align="right"> 0.11799826</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61230.0</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7918.255</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.00033619</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6142</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.66251866</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.1021</td>
    <td align="right">   0.100135</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7918.25</td>
    <td align="right">    7918.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.66251866</td>
    <td align="right">   0.554883</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    46214.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    34263.0</td>
    <td align="right"> 0.33615324</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7918.25</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    45.2915</td>
    <td align="right">    7588.23</td>
    <td align="right">       0.00</td>
    <td align="right">    7949.62</td>
    <td align="right">    7654.82</td>
    <td align="right"> 0.66251866</td>
    <td align="right">      24.49</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00848552</td>
    <td align="right">    46214.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830933</td>
    <td align="right">    34215.6</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5283.527</td>
    <td align="right">   5283.527</td>
    <td align="right">   0.241037</td>
    <td align="right"> 0.00011557</td>
    <td align="right">    121.153</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.554883</td>
    <td align="right"> 0.66251866</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0547</td>
    <td align="right">   0.055833</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5283.53</td>
    <td align="right">    5283.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28779251</td>
    <td align="right">   0.241037</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    40498.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11555394</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5283.53</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00723727</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    43.6986</td>
    <td align="right">    5354.28</td>
    <td align="right">       0.00</td>
    <td align="right">    5768.86</td>
    <td align="right">    5768.86</td>
    <td align="right"> 0.28779251</td>
    <td align="right">      16.60</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    35003.6</td>
    <td align="right">      36.29</td>
    <td align="right">      19.48</td>
    <td align="right"> 0.00723727</td>
    <td align="right">    55048.8</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3498.219</td>
    <td align="right">   3498.219</td>
    <td align="right">   0.104232</td>
    <td align="right"> 0.00007652</td>
    <td align="right">     72.916</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0362</td>
    <td align="right">   0.036967</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3498.22</td>
    <td align="right">    3498.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12445091</td>
    <td align="right">   0.104232</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07650817</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3498.22</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2327.88</td>
    <td align="right">       0.00</td>
    <td align="right">    3504.10</td>
    <td align="right">    3504.10</td>
    <td align="right"> 0.12445091</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61193.6</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7599.876</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.00032267</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7049</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.63129259</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.0980</td>
    <td align="right">   0.096109</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7599.88</td>
    <td align="right">    7550.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63129259</td>
    <td align="right">   0.528730</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    46338.1</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.32263712</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7599.88</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853435</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    45.5509</td>
    <td align="right">    7230.51</td>
    <td align="right">       0.00</td>
    <td align="right">    7629.12</td>
    <td align="right">    7291.52</td>
    <td align="right"> 0.63129259</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00853435</td>
    <td align="right">    46338.1</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832259</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5187.565</td>
    <td align="right">   5187.565</td>
    <td align="right">   0.236659</td>
    <td align="right"> 0.00011347</td>
    <td align="right">    118.954</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.528730</td>
    <td align="right"> 0.63129259</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.0537</td>
    <td align="right">   0.054818</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5187.56</td>
    <td align="right">    5187.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28256533</td>
    <td align="right">   0.236659</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    40462.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11345520</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5187.56</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00722298</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    43.6134</td>
    <td align="right">    5257.41</td>
    <td align="right">       0.00</td>
    <td align="right">    5664.08</td>
    <td align="right">    5664.08</td>
    <td align="right"> 0.28256533</td>
    <td align="right">      16.60</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    34967.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.47</td>
    <td align="right"> 0.00722298</td>
    <td align="right">    55012.7</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  15873.397</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.105466</td>
    <td align="right"> 0.00067394</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6958</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.105466</td>
    <td align="right"> 1.31990278</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.2048</td>
    <td align="right">   0.200736</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15873.40</td>
    <td align="right">   15784.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.31990278</td>
    <td align="right">   1.105466</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    46325.7</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.67387245</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   15873.40</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852942</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    45.5247</td>
    <td align="right">   15117.65</td>
    <td align="right">       0.00</td>
    <td align="right">   15934.49</td>
    <td align="right">   15241.99</td>
    <td align="right"> 1.31990278</td>
    <td align="right">      24.49</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00852942</td>
    <td align="right">    46325.7</td>
    <td align="right">      13.17</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00832167</td>
    <td align="right">    34253.2</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  22850.012</td>
    <td align="right">  22850.012</td>
    <td align="right">   1.042400</td>
    <td align="right"> 0.00049979</td>
    <td align="right">    524.079</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.105466</td>
    <td align="right"> 1.31990278</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.2367</td>
    <td align="right">   0.241462</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22850.01</td>
    <td align="right">   22850.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.24460344</td>
    <td align="right">   1.042400</td>
    <td align="right">      22.00</td>
    <td align="right">      13.82</td>
    <td align="right"> 0.00656995</td>
    <td align="right">    38801.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.49974368</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   22850.01</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00656995</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00656995</td>
    <td align="right">    39.7126</td>
    <td align="right">   23223.71</td>
    <td align="right">       0.00</td>
    <td align="right">   24948.76</td>
    <td align="right">   24948.76</td>
    <td align="right"> 1.24460344</td>
    <td align="right">      16.60</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00656995</td>
    <td align="right">    33314.1</td>
    <td align="right">      36.31</td>
    <td align="right">      18.96</td>
    <td align="right"> 0.00656995</td>
    <td align="right">    53359.7</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54084.003</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.008319</td>
    <td align="right"> 0.00229630</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.2102</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.008319</td>
    <td align="right"> 2.39789043</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.6976</td>
    <td align="right">   0.683963</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54084.00</td>
    <td align="right">   39308.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.39789043</td>
    <td align="right">   2.008319</td>
    <td align="right">      27.82</td>
    <td align="right">      19.56</td>
    <td align="right"> 0.01095793</td>
    <td align="right">    55930.9</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33376.0</td>
    <td align="right"> 2.29606810</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   2224.322</td>
    <td align="right">   51859.68</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.94411061</td>
    <td align="right">    47.0100</td>
    <td align="right">      25.50</td>
    <td align="right"> 0.00862408</td>
    <td align="right">      24.25</td>
    <td align="right"> 0.00962545</td>
    <td align="right">    50.5100</td>
    <td align="right">   23161.07</td>
    <td align="right">       0.00</td>
    <td align="right">   54250.42</td>
    <td align="right">   38649.21</td>
    <td align="right"> 2.39789043</td>
    <td align="right">      27.82</td>
    <td align="right">      19.65</td>
    <td align="right"> 0.01095793</td>
    <td align="right">    55930.9</td>
    <td align="right">      12.10</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00837961</td>
    <td align="right">    33306.6</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  41142.673</td>
    <td align="right">  41142.673</td>
    <td align="right">   2.008319</td>
    <td align="right"> 0.00089991</td>
    <td align="right">    622.633</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.008319</td>
    <td align="right"> 2.39789043</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.4262</td>
    <td align="right">   0.434766</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   41142.67</td>
    <td align="right">   41142.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.39789043</td>
    <td align="right">   2.008319</td>
    <td align="right">      -0.41</td>
    <td align="right">      -0.41</td>
    <td align="right"> 0.00377174</td>
    <td align="right">     9019.8</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right"> 0.89981531</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   41142.67</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.94411061</td>
    <td align="right">    47.0100</td>
    <td align="right">      19.55</td>
    <td align="right"> 0.00669135</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00767694</td>
    <td align="right">    45.6018</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37405.57</td>
    <td align="right">   37405.57</td>
    <td align="right"> 2.39789043</td>
    <td align="right">       7.22</td>
    <td align="right">       4.06</td>
    <td align="right"> 0.00377174</td>
    <td align="right">    16740.7</td>
    <td align="right">      22.64</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00377174</td>
    <td align="right">    32340.1</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN; F13-F21 OFFICE_CLASSROOM ZN; F13-F21 OFFICE_CONFROOM_1 ZN; F13-F21 OFFICE_CONFROOM_2 ZN; F13-F21 OFFICE_CORRIDOR ZN; F13-F21 OFFICE_DINING ZN; F13-F21 OFFICE_ELEC ZN; F13-F21 OFFICE_ELEVATORLOBBY ZN; F13-F21 OFFICE_ELEVATORSHAFT_1 ZN; F13-F21 OFFICE_ELEVATORSHAFT_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN; F13-F21 OFFICE_MECH ZN; F13-F21 OFFICE_OPENOFFICE_1 ZN; F13-F21 OFFICE_OPENOFFICE_2 ZN; F13-F21 OFFICE_OPENOFFICE_3 ZN; F13-F21 OFFICE_OPENOFFICE_4 ZN; F13-F21 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 888277.018</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.295647</td>
    <td align="right"> 0.03771453</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.0893</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.295647</td>
    <td align="right">48.11214353</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">    11.4581</td>
    <td align="right">  11.233423</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  888277.02</td>
    <td align="right">  722001.08</td>
    <td align="right">     1.0000</td>
    <td align="right">48.11214353</td>
    <td align="right">  40.295647</td>
    <td align="right">      25.75</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00981699</td>
    <td align="right">    50897.2</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32434.5</td>
    <td align="right">37.71068011</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  89943.103</td>
    <td align="right">  798333.92</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    23.9430</td>
    <td align="right">      24.40</td>
    <td align="right"> 0.00867700</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00910868</td>
    <td align="right">    48.1864</td>
    <td align="right">  479158.44</td>
    <td align="right">       0.00</td>
    <td align="right">  891408.67</td>
    <td align="right">  690236.93</td>
    <td align="right">48.11214353</td>
    <td align="right">      25.75</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.00981699</td>
    <td align="right">    50897.2</td>
    <td align="right">      11.73</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00815954</td>
    <td align="right">    32369.5</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN; F13-F21 OFFICE_CLASSROOM ZN; F13-F21 OFFICE_CONFROOM_1 ZN; F13-F21 OFFICE_CONFROOM_2 ZN; F13-F21 OFFICE_CORRIDOR ZN; F13-F21 OFFICE_DINING ZN; F13-F21 OFFICE_ELEC ZN; F13-F21 OFFICE_ELEVATORLOBBY ZN; F13-F21 OFFICE_ELEVATORSHAFT_1 ZN; F13-F21 OFFICE_ELEVATORSHAFT_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN; F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN; F13-F21 OFFICE_MECH ZN; F13-F21 OFFICE_OPENOFFICE_1 ZN; F13-F21 OFFICE_OPENOFFICE_2 ZN; F13-F21 OFFICE_OPENOFFICE_3 ZN; F13-F21 OFFICE_OPENOFFICE_4 ZN; F13-F21 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 385270.496</td>
    <td align="right"> 385270.496</td>
    <td align="right">  12.088694</td>
    <td align="right"> 0.00842696</td>
    <td align="right">   5144.409</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.295647</td>
    <td align="right">48.11214353</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     3.9909</td>
    <td align="right">   4.071262</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  385270.50</td>
    <td align="right">  385270.50</td>
    <td align="right">     1.0000</td>
    <td align="right">14.43364306</td>
    <td align="right">  12.088694</td>
    <td align="right">     -13.79</td>
    <td align="right">     -13.79</td>
    <td align="right"> 0.00209850</td>
    <td align="right">    -8658.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 8.42610038</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  385270.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    79.8100</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00849342</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00627666</td>
    <td align="right">    42.5768</td>
    <td align="right">  158875.76</td>
    <td align="right">       0.00</td>
    <td align="right">  301363.54</td>
    <td align="right">  301363.54</td>
    <td align="right">14.43364306</td>
    <td align="right">       7.22</td>
    <td align="right">       1.79</td>
    <td align="right"> 0.00209850</td>
    <td align="right">    12533.6</td>
    <td align="right">      27.92</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00209850</td>
    <td align="right">    33412.8</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN; F2-F3 RETAIL_F2_ELEC ZN; F2-F3 RETAIL_F2_ELEVATORLOBBY ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2-F3 RETAIL_F2_FRONTRETAIL ZN; F2-F3 RETAIL_F2_MAINRETAIL ZN; F2-F3 RETAIL_F2_MECH ZN; F2-F3 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 284325.966</td>
    <td align="right">   -999.000</td>
    <td align="right">  10.898027</td>
    <td align="right"> 0.01207193</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.8550</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  10.898027</td>
    <td align="right">13.01201154</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     3.6676</td>
    <td align="right">   3.595673</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  284325.97</td>
    <td align="right">  207178.49</td>
    <td align="right">     1.0000</td>
    <td align="right">13.01201154</td>
    <td align="right">  10.898027</td>
    <td align="right">      26.68</td>
    <td align="right">      19.05</td>
    <td align="right"> 0.01076684</td>
    <td align="right">    54273.1</td>
    <td align="right">      10.94</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32422.1</td>
    <td align="right">12.07070016</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  24530.110</td>
    <td align="right">  259795.86</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 4.77216789</td>
    <td align="right">    43.7893</td>
    <td align="right">      24.06</td>
    <td align="right"> 0.00868058</td>
    <td align="right">      24.39</td>
    <td align="right"> 0.00964744</td>
    <td align="right">    50.2219</td>
    <td align="right">  129408.54</td>
    <td align="right">       0.00</td>
    <td align="right">  285321.15</td>
    <td align="right">  200962.07</td>
    <td align="right">13.01201154</td>
    <td align="right">      26.68</td>
    <td align="right">      19.14</td>
    <td align="right"> 0.01076684</td>
    <td align="right">    54273.1</td>
    <td align="right">      11.61</td>
    <td align="right">      11.30</td>
    <td align="right"> 0.00819673</td>
    <td align="right">    32345.6</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN; F2-F3 RETAIL_F2_ELEC ZN; F2-F3 RETAIL_F2_ELEVATORLOBBY ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2-F3 RETAIL_F2_FRONTRETAIL ZN; F2-F3 RETAIL_F2_MAINRETAIL ZN; F2-F3 RETAIL_F2_MECH ZN; F2-F3 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 139948.562</td>
    <td align="right"> 139948.562</td>
    <td align="right">   3.269408</td>
    <td align="right"> 0.00306107</td>
    <td align="right">   1765.098</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  10.898027</td>
    <td align="right">13.01201154</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.4497</td>
    <td align="right">   1.478876</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  139948.56</td>
    <td align="right">  139948.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.90360346</td>
    <td align="right">   3.269408</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 3.06076028</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  139948.56</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 4.77216789</td>
    <td align="right">   145.9643</td>
    <td align="right">      20.83</td>
    <td align="right"> 0.00797737</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00593434</td>
    <td align="right">    37.6350</td>
    <td align="right">   90852.20</td>
    <td align="right">       0.00</td>
    <td align="right">   99960.26</td>
    <td align="right">   99960.26</td>
    <td align="right"> 3.90360346</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.10</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     8465.9</td>
    <td align="right">      32.68</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    34073.1</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN; F22-F30 OFFICE_CLASSROOM ZN; F22-F30 OFFICE_CONFROOM_1 ZN; F22-F30 OFFICE_CONFROOM_2 ZN; F22-F30 OFFICE_CORRIDOR ZN; F22-F30 OFFICE_DINING ZN; F22-F30 OFFICE_ELEC ZN; F22-F30 OFFICE_ELEVATORLOBBY ZN; F22-F30 OFFICE_ELEVATORSHAFT_1 ZN; F22-F30 OFFICE_ELEVATORSHAFT_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN; F22-F30 OFFICE_MECH ZN; F22-F30 OFFICE_OPENOFFICE_1 ZN; F22-F30 OFFICE_OPENOFFICE_2 ZN; F22-F30 OFFICE_OPENOFFICE_3 ZN; F22-F30 OFFICE_OPENOFFICE_4 ZN; F22-F30 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 885165.358</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.120255</td>
    <td align="right"> 0.03758241</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1011</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.120255</td>
    <td align="right">47.90272816</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">    11.4180</td>
    <td align="right">  11.194072</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  885165.36</td>
    <td align="right">  718892.75</td>
    <td align="right">     1.0000</td>
    <td align="right">47.90272816</td>
    <td align="right">  40.120255</td>
    <td align="right">      25.76</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00982332</td>
    <td align="right">    50920.7</td>
    <td align="right">      10.96</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32442.3</td>
    <td align="right">37.57857850</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  89179.256</td>
    <td align="right">  795986.10</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    24.0477</td>
    <td align="right">      24.40</td>
    <td align="right"> 0.00867877</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00911029</td>
    <td align="right">    48.1963</td>
    <td align="right">  477072.51</td>
    <td align="right">       0.00</td>
    <td align="right">  888282.60</td>
    <td align="right">  687426.69</td>
    <td align="right">47.90272816</td>
    <td align="right">      25.76</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00982332</td>
    <td align="right">    50920.7</td>
    <td align="right">      11.73</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00816124</td>
    <td align="right">    32377.2</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN; F22-F30 OFFICE_CLASSROOM ZN; F22-F30 OFFICE_CONFROOM_1 ZN; F22-F30 OFFICE_CONFROOM_2 ZN; F22-F30 OFFICE_CORRIDOR ZN; F22-F30 OFFICE_DINING ZN; F22-F30 OFFICE_ELEC ZN; F22-F30 OFFICE_ELEVATORLOBBY ZN; F22-F30 OFFICE_ELEVATORSHAFT_1 ZN; F22-F30 OFFICE_ELEVATORSHAFT_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN; F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN; F22-F30 OFFICE_MECH ZN; F22-F30 OFFICE_OPENOFFICE_1 ZN; F22-F30 OFFICE_OPENOFFICE_2 ZN; F22-F30 OFFICE_OPENOFFICE_3 ZN; F22-F30 OFFICE_OPENOFFICE_4 ZN; F22-F30 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 386342.072</td>
    <td align="right"> 386342.072</td>
    <td align="right">  12.036076</td>
    <td align="right"> 0.00845040</td>
    <td align="right">   5152.183</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.120255</td>
    <td align="right">47.90272816</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     4.0020</td>
    <td align="right">   4.082585</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  386342.07</td>
    <td align="right">  386342.07</td>
    <td align="right">     1.0000</td>
    <td align="right">14.37081845</td>
    <td align="right">  12.036076</td>
    <td align="right">     -13.98</td>
    <td align="right">     -13.98</td>
    <td align="right"> 0.00206672</td>
    <td align="right">    -8928.6</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 8.44953640</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  386342.07</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    80.1589</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.00847413</td>
    <td align="right">      20.12</td>
    <td align="right"> 0.00627578</td>
    <td align="right">    42.5994</td>
    <td align="right">  160446.61</td>
    <td align="right">       0.00</td>
    <td align="right">  301602.90</td>
    <td align="right">  301602.90</td>
    <td align="right">14.37081845</td>
    <td align="right">       7.22</td>
    <td align="right">       1.74</td>
    <td align="right"> 0.00206672</td>
    <td align="right">    12453.7</td>
    <td align="right">      28.03</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00206672</td>
    <td align="right">    33440.8</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN; F31-F37 OFFICE_CLASSROOM ZN; F31-F37 OFFICE_CONFROOM_1 ZN; F31-F37 OFFICE_CONFROOM_2 ZN; F31-F37 OFFICE_CORRIDOR ZN; F31-F37 OFFICE_DINING ZN; F31-F37 OFFICE_ELEC ZN; F31-F37 OFFICE_ELEVATORLOBBY ZN; F31-F37 OFFICE_ELEVATORSHAFT_1 ZN; F31-F37 OFFICE_ELEVATORSHAFT_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN; F31-F37 OFFICE_MECH ZN; F31-F37 OFFICE_OPENOFFICE_1 ZN; F31-F37 OFFICE_OPENOFFICE_2 ZN; F31-F37 OFFICE_OPENOFFICE_3 ZN; F31-F37 OFFICE_OPENOFFICE_4 ZN; F31-F37 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 687147.280</td>
    <td align="right">   -999.000</td>
    <td align="right">  31.084161</td>
    <td align="right"> 0.02917495</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1113</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  31.084161</td>
    <td align="right">37.11382490</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     8.8637</td>
    <td align="right">   8.689875</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  687147.28</td>
    <td align="right">  557681.25</td>
    <td align="right">     1.0000</td>
    <td align="right">37.11382490</td>
    <td align="right">  31.084161</td>
    <td align="right">      25.76</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00982883</td>
    <td align="right">    50941.4</td>
    <td align="right">      10.94</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32426.8</td>
    <td align="right">29.17197081</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  69673.240</td>
    <td align="right">  617474.04</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 7.50398699</td>
    <td align="right">    24.1409</td>
    <td align="right">      24.41</td>
    <td align="right"> 0.00868020</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00911159</td>
    <td align="right">    48.2043</td>
    <td align="right">  369623.55</td>
    <td align="right">       0.00</td>
    <td align="right">  689570.99</td>
    <td align="right">  533201.20</td>
    <td align="right">37.11382490</td>
    <td align="right">      25.76</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00982883</td>
    <td align="right">    50941.4</td>
    <td align="right">      11.72</td>
    <td align="right">      11.30</td>
    <td align="right"> 0.00815872</td>
    <td align="right">    32361.5</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN; F31-F37 OFFICE_CLASSROOM ZN; F31-F37 OFFICE_CONFROOM_1 ZN; F31-F37 OFFICE_CONFROOM_2 ZN; F31-F37 OFFICE_CORRIDOR ZN; F31-F37 OFFICE_DINING ZN; F31-F37 OFFICE_ELEC ZN; F31-F37 OFFICE_ELEVATORLOBBY ZN; F31-F37 OFFICE_ELEVATORSHAFT_1 ZN; F31-F37 OFFICE_ELEVATORSHAFT_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN; F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN; F31-F37 OFFICE_MECH ZN; F31-F37 OFFICE_OPENOFFICE_1 ZN; F31-F37 OFFICE_OPENOFFICE_2 ZN; F31-F37 OFFICE_OPENOFFICE_3 ZN; F31-F37 OFFICE_OPENOFFICE_4 ZN; F31-F37 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 300960.316</td>
    <td align="right"> 300960.316</td>
    <td align="right">   9.325248</td>
    <td align="right"> 0.00658286</td>
    <td align="right">   4009.668</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  31.084161</td>
    <td align="right">37.11382490</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     3.1176</td>
    <td align="right">   3.180332</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  300960.32</td>
    <td align="right">  300960.32</td>
    <td align="right">     1.0000</td>
    <td align="right">11.13414747</td>
    <td align="right">   9.325248</td>
    <td align="right">     -14.12</td>
    <td align="right">     -14.12</td>
    <td align="right"> 0.00203766</td>
    <td align="right">    -9147.7</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 6.58218540</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  300960.32</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 7.50398699</td>
    <td align="right">    80.4696</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00845250</td>
    <td align="right">      20.11</td>
    <td align="right"> 0.00627470</td>
    <td align="right">    42.6150</td>
    <td align="right">  125788.98</td>
    <td align="right">       0.00</td>
    <td align="right">  234592.23</td>
    <td align="right">  234592.23</td>
    <td align="right">11.13414747</td>
    <td align="right">       7.22</td>
    <td align="right">       1.70</td>
    <td align="right"> 0.00203766</td>
    <td align="right">    12380.6</td>
    <td align="right">      28.11</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00203766</td>
    <td align="right">    33450.2</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN; F38 SKYLOBBY_ELEVATORLOBBY ZN; F38 SKYLOBBY_ELEVATORSHAFT_1 ZN; F38 SKYLOBBY_ELEVATORSHAFT_2 ZN; F38 SKYLOBBY_LOBBY ZN; F38 SKYLOBBY_MECH ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 155230.859</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.092163</td>
    <td align="right"> 0.00659080</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.5486</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.092163</td>
    <td align="right"> 6.07993416</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     2.0024</td>
    <td align="right">   1.963097</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  155230.86</td>
    <td align="right">  104782.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.07993416</td>
    <td align="right">   5.092163</td>
    <td align="right">      27.98</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.01167787</td>
    <td align="right">    57928.8</td>
    <td align="right">      10.91</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32397.1</td>
    <td align="right"> 6.59013026</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  11633.267</td>
    <td align="right">  143597.59</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 3.18572530</td>
    <td align="right">    62.5613</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00870838</td>
    <td align="right">      24.62</td>
    <td align="right"> 0.01001877</td>
    <td align="right">    51.4090</td>
    <td align="right">   60344.38</td>
    <td align="right">       0.00</td>
    <td align="right">  155714.97</td>
    <td align="right">  102649.69</td>
    <td align="right"> 6.07993416</td>
    <td align="right">      27.98</td>
    <td align="right">      20.24</td>
    <td align="right"> 0.01167787</td>
    <td align="right">    57928.8</td>
    <td align="right">      11.53</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00821767</td>
    <td align="right">    32317.5</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN; F38 SKYLOBBY_ELEVATORLOBBY ZN; F38 SKYLOBBY_ELEVATORSHAFT_1 ZN; F38 SKYLOBBY_ELEVATORSHAFT_2 ZN; F38 SKYLOBBY_LOBBY ZN; F38 SKYLOBBY_MECH ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  65391.737</td>
    <td align="right">  65391.737</td>
    <td align="right">   1.527649</td>
    <td align="right"> 0.00143030</td>
    <td align="right">    824.752</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.092163</td>
    <td align="right"> 6.07993416</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.6774</td>
    <td align="right">   0.691013</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   65391.74</td>
    <td align="right">   65391.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.82398025</td>
    <td align="right">   1.527649</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 1.43015712</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   65391.74</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 3.18572530</td>
    <td align="right">   208.5378</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00797436</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00576215</td>
    <td align="right">    36.3571</td>
    <td align="right">   52627.07</td>
    <td align="right">       0.00</td>
    <td align="right">   46706.98</td>
    <td align="right">   46706.98</td>
    <td align="right"> 1.82398025</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.10</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     8465.9</td>
    <td align="right">      32.68</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    34073.1</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN; F38 RESI_BOT_ELEC ZN; F38 RESI_BOT_ELEVATORLOBBY ZN; F38 RESI_BOT_ELEVATORSHAFT_1 ZN; F38 RESI_BOT_ELEVATORSHAFT_2 ZN; F38 RESI_BOT_E_APARTMENT ZN; F38 RESI_BOT_MECH ZN; F38 RESI_BOT_NE_APARTMENT ZN; F38 RESI_BOT_NW_APARTMENT ZN; F38 RESI_BOT_N_APARTMENT_1 ZN; F38 RESI_BOT_N_APARTMENT_2 ZN; F38 RESI_BOT_N_APARTMENT_3 ZN; F38 RESI_BOT_N_APARTMENT_4 ZN; F38 RESI_BOT_OFFICE ZN; F38 RESI_BOT_SE_APARTMENT ZN; F38 RESI_BOT_SW_APARTMENT ZN; F38 RESI_BOT_S_APARTMENT_1 ZN; F38 RESI_BOT_S_APARTMENT_2 ZN; F38 RESI_BOT_S_APARTMENT_3 ZN; F38 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28985.227</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.772054</td>
    <td align="right"> 0.00123066</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.772054</td>
    <td align="right"> 0.92181580</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     0.3739</td>
    <td align="right">   0.366556</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28985.23</td>
    <td align="right">   17490.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.92181580</td>
    <td align="right">   0.772054</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.87</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33369.4</td>
    <td align="right"> 1.23053123</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">    865.092</td>
    <td align="right">   28120.13</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.55493565</td>
    <td align="right">    71.8778</td>
    <td align="right">      24.06</td>
    <td align="right"> 0.00855324</td>
    <td align="right">      24.04</td>
    <td align="right"> 0.00867307</td>
    <td align="right">    46.1708</td>
    <td align="right">   42124.96</td>
    <td align="right">       0.00</td>
    <td align="right">   29068.67</td>
    <td align="right">   17474.48</td>
    <td align="right"> 0.92181580</td>
    <td align="right">      30.30</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.89</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00845366</td>
    <td align="right">    33278.9</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN; F38 RESI_BOT_ELEC ZN; F38 RESI_BOT_ELEVATORLOBBY ZN; F38 RESI_BOT_ELEVATORSHAFT_1 ZN; F38 RESI_BOT_ELEVATORSHAFT_2 ZN; F38 RESI_BOT_E_APARTMENT ZN; F38 RESI_BOT_MECH ZN; F38 RESI_BOT_NE_APARTMENT ZN; F38 RESI_BOT_NW_APARTMENT ZN; F38 RESI_BOT_N_APARTMENT_1 ZN; F38 RESI_BOT_N_APARTMENT_2 ZN; F38 RESI_BOT_N_APARTMENT_3 ZN; F38 RESI_BOT_N_APARTMENT_4 ZN; F38 RESI_BOT_OFFICE ZN; F38 RESI_BOT_SE_APARTMENT ZN; F38 RESI_BOT_SW_APARTMENT ZN; F38 RESI_BOT_S_APARTMENT_1 ZN; F38 RESI_BOT_S_APARTMENT_2 ZN; F38 RESI_BOT_S_APARTMENT_3 ZN; F38 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35621.170</td>
    <td align="right">  35621.170</td>
    <td align="right">   0.772054</td>
    <td align="right"> 0.00077914</td>
    <td align="right">    457.809</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.772054</td>
    <td align="right"> 0.92181580</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     0.3690</td>
    <td align="right">   0.376419</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35621.17</td>
    <td align="right">   35621.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.92181580</td>
    <td align="right">   0.772054</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 0.77905669</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35621.17</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.55493565</td>
    <td align="right">    71.8778</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00605633</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00589417</td>
    <td align="right">    35.7999</td>
    <td align="right">   57588.76</td>
    <td align="right">       0.00</td>
    <td align="right">   22262.07</td>
    <td align="right">   22262.07</td>
    <td align="right"> 0.92181580</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN; F4-F12 OFFICE_CLASSROOM ZN; F4-F12 OFFICE_CONFROOM_1 ZN; F4-F12 OFFICE_CONFROOM_2 ZN; F4-F12 OFFICE_CORRIDOR ZN; F4-F12 OFFICE_DINING ZN; F4-F12 OFFICE_ELEC ZN; F4-F12 OFFICE_ELEVATORLOBBY ZN; F4-F12 OFFICE_ELEVATORSHAFT_1 ZN; F4-F12 OFFICE_ELEVATORSHAFT_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN; F4-F12 OFFICE_MECH ZN; F4-F12 OFFICE_OPENOFFICE_1 ZN; F4-F12 OFFICE_OPENOFFICE_2 ZN; F4-F12 OFFICE_OPENOFFICE_3 ZN; F4-F12 OFFICE_OPENOFFICE_4 ZN; F4-F12 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 891084.864</td>
    <td align="right">   -999.000</td>
    <td align="right">  40.477464</td>
    <td align="right"> 0.03783374</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.0767</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.477464</td>
    <td align="right">48.32922826</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">    11.4943</td>
    <td align="right">  11.268932</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  891084.86</td>
    <td align="right">  724911.31</td>
    <td align="right">     1.0000</td>
    <td align="right">48.32922826</td>
    <td align="right">  40.477464</td>
    <td align="right">      25.74</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00981022</td>
    <td align="right">    50872.3</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32434.5</td>
    <td align="right">37.82988364</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  90348.931</td>
    <td align="right">  800735.93</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    23.8354</td>
    <td align="right">      24.40</td>
    <td align="right"> 0.00867483</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00910671</td>
    <td align="right">    48.1746</td>
    <td align="right">  481320.87</td>
    <td align="right">       0.00</td>
    <td align="right">  894227.17</td>
    <td align="right">  692931.91</td>
    <td align="right">48.32922826</td>
    <td align="right">      25.74</td>
    <td align="right">      18.08</td>
    <td align="right"> 0.00981022</td>
    <td align="right">    50872.3</td>
    <td align="right">      11.73</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00815920</td>
    <td align="right">    32369.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN; F4-F12 OFFICE_CLASSROOM ZN; F4-F12 OFFICE_CONFROOM_1 ZN; F4-F12 OFFICE_CONFROOM_2 ZN; F4-F12 OFFICE_CORRIDOR ZN; F4-F12 OFFICE_DINING ZN; F4-F12 OFFICE_ELEC ZN; F4-F12 OFFICE_ELEVATORLOBBY ZN; F4-F12 OFFICE_ELEVATORSHAFT_1 ZN; F4-F12 OFFICE_ELEVATORSHAFT_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN; F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN; F4-F12 OFFICE_MECH ZN; F4-F12 OFFICE_OPENOFFICE_1 ZN; F4-F12 OFFICE_OPENOFFICE_2 ZN; F4-F12 OFFICE_OPENOFFICE_3 ZN; F4-F12 OFFICE_OPENOFFICE_4 ZN; F4-F12 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 385211.707</td>
    <td align="right"> 385211.707</td>
    <td align="right">  12.143239</td>
    <td align="right"> 0.00842567</td>
    <td align="right">   5147.839</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  40.477464</td>
    <td align="right">48.32922826</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     3.9903</td>
    <td align="right">   4.070640</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  385211.71</td>
    <td align="right">  385211.71</td>
    <td align="right">     1.0000</td>
    <td align="right">14.49876848</td>
    <td align="right">  12.143239</td>
    <td align="right">     -13.66</td>
    <td align="right">     -13.66</td>
    <td align="right"> 0.00213270</td>
    <td align="right">    -8448.9</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 8.42481464</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  385211.71</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 9.64798327</td>
    <td align="right">    79.4515</td>
    <td align="right">      22.06</td>
    <td align="right"> 0.00852005</td>
    <td align="right">      20.14</td>
    <td align="right"> 0.00627820</td>
    <td align="right">    42.5515</td>
    <td align="right">  156925.95</td>
    <td align="right">       0.00</td>
    <td align="right">  301705.81</td>
    <td align="right">  301705.81</td>
    <td align="right">14.49876848</td>
    <td align="right">       7.22</td>
    <td align="right">       1.83</td>
    <td align="right"> 0.00213270</td>
    <td align="right">    12619.6</td>
    <td align="right">      27.85</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00213270</td>
    <td align="right">    33428.6</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN; F39-F46 RESI_MID_ELEC ZN; F39-F46 RESI_MID_ELEVATORLOBBY ZN; F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN; F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN; F39-F46 RESI_MID_E_APARTMENT ZN; F39-F46 RESI_MID_MECH ZN; F39-F46 RESI_MID_NE_APARTMENT ZN; F39-F46 RESI_MID_NW_APARTMENT ZN; F39-F46 RESI_MID_N_APARTMENT_1 ZN; F39-F46 RESI_MID_N_APARTMENT_2 ZN; F39-F46 RESI_MID_N_APARTMENT_3 ZN; F39-F46 RESI_MID_N_APARTMENT_4 ZN; F39-F46 RESI_MID_SE_APARTMENT ZN; F39-F46 RESI_MID_SW_APARTMENT ZN; F39-F46 RESI_MID_S_APARTMENT_1 ZN; F39-F46 RESI_MID_S_APARTMENT_2 ZN; F39-F46 RESI_MID_S_APARTMENT_3 ZN; F39-F46 RESI_MID_S_APARTMENT_4 ZN; F39-F46 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 216245.800</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.673713</td>
    <td align="right"> 0.00918138</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.673713</td>
    <td align="right"> 6.77429196</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     2.7894</td>
    <td align="right">   2.734711</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  216245.80</td>
    <td align="right">  130492.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.77429196</td>
    <td align="right">   5.673713</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32891.5</td>
    <td align="right"> 9.18044261</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   9624.091</td>
    <td align="right">  206621.71</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.1351</td>
    <td align="right">      24.06</td>
    <td align="right"> 0.00859526</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00870716</td>
    <td align="right">    46.3843</td>
    <td align="right">  341254.57</td>
    <td align="right">       0.00</td>
    <td align="right">  216827.86</td>
    <td align="right">  129947.43</td>
    <td align="right"> 6.77429196</td>
    <td align="right">      30.30</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.67</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00835475</td>
    <td align="right">    32805.6</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN; F39-F46 RESI_MID_ELEC ZN; F39-F46 RESI_MID_ELEVATORLOBBY ZN; F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN; F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN; F39-F46 RESI_MID_E_APARTMENT ZN; F39-F46 RESI_MID_MECH ZN; F39-F46 RESI_MID_NE_APARTMENT ZN; F39-F46 RESI_MID_NW_APARTMENT ZN; F39-F46 RESI_MID_N_APARTMENT_1 ZN; F39-F46 RESI_MID_N_APARTMENT_2 ZN; F39-F46 RESI_MID_N_APARTMENT_3 ZN; F39-F46 RESI_MID_N_APARTMENT_4 ZN; F39-F46 RESI_MID_SE_APARTMENT ZN; F39-F46 RESI_MID_SW_APARTMENT ZN; F39-F46 RESI_MID_S_APARTMENT_1 ZN; F39-F46 RESI_MID_S_APARTMENT_2 ZN; F39-F46 RESI_MID_S_APARTMENT_3 ZN; F39-F46 RESI_MID_S_APARTMENT_4 ZN; F39-F46 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 261774.868</td>
    <td align="right"> 261774.868</td>
    <td align="right">   5.673713</td>
    <td align="right"> 0.00572576</td>
    <td align="right">   3364.370</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.673713</td>
    <td align="right"> 6.77429196</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     2.7117</td>
    <td align="right">   2.766249</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  261774.87</td>
    <td align="right">  261774.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.77429196</td>
    <td align="right">   5.673713</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 5.72517579</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  261774.87</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.1351</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00613480</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00598167</td>
    <td align="right">    36.2922</td>
    <td align="right">  455431.66</td>
    <td align="right">       0.00</td>
    <td align="right">  163600.77</td>
    <td align="right">  163600.77</td>
    <td align="right"> 6.77429196</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN; F47-F54 RESI_MID_ELEC ZN; F47-F54 RESI_MID_ELEVATORLOBBY ZN; F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN; F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN; F47-F54 RESI_MID_E_APARTMENT ZN; F47-F54 RESI_MID_MECH ZN; F47-F54 RESI_MID_NE_APARTMENT ZN; F47-F54 RESI_MID_NW_APARTMENT ZN; F47-F54 RESI_MID_N_APARTMENT_1 ZN; F47-F54 RESI_MID_N_APARTMENT_2 ZN; F47-F54 RESI_MID_N_APARTMENT_3 ZN; F47-F54 RESI_MID_N_APARTMENT_4 ZN; F47-F54 RESI_MID_SE_APARTMENT ZN; F47-F54 RESI_MID_SW_APARTMENT ZN; F47-F54 RESI_MID_S_APARTMENT_1 ZN; F47-F54 RESI_MID_S_APARTMENT_2 ZN; F47-F54 RESI_MID_S_APARTMENT_3 ZN; F47-F54 RESI_MID_S_APARTMENT_4 ZN; F47-F54 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 214763.833</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.634830</td>
    <td align="right"> 0.00911846</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.634830</td>
    <td align="right"> 6.72786667</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     2.7703</td>
    <td align="right">   2.715969</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  214763.83</td>
    <td align="right">  129597.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.72786667</td>
    <td align="right">   5.634830</td>
    <td align="right">      30.30</td>
    <td align="right">      22.08</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32891.5</td>
    <td align="right"> 9.11752758</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   9558.135</td>
    <td align="right">  205205.70</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01343872</td>
    <td align="right">      22.08</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.6605</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00852740</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00864197</td>
    <td align="right">    46.0405</td>
    <td align="right">  332487.64</td>
    <td align="right">       0.00</td>
    <td align="right">  215341.90</td>
    <td align="right">  129056.88</td>
    <td align="right"> 6.72786667</td>
    <td align="right">      30.30</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.01343872</td>
    <td align="right">    64813.0</td>
    <td align="right">      11.67</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00835475</td>
    <td align="right">    32805.6</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN; F47-F54 RESI_MID_ELEC ZN; F47-F54 RESI_MID_ELEVATORLOBBY ZN; F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN; F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN; F47-F54 RESI_MID_E_APARTMENT ZN; F47-F54 RESI_MID_MECH ZN; F47-F54 RESI_MID_NE_APARTMENT ZN; F47-F54 RESI_MID_NW_APARTMENT ZN; F47-F54 RESI_MID_N_APARTMENT_1 ZN; F47-F54 RESI_MID_N_APARTMENT_2 ZN; F47-F54 RESI_MID_N_APARTMENT_3 ZN; F47-F54 RESI_MID_N_APARTMENT_4 ZN; F47-F54 RESI_MID_SE_APARTMENT ZN; F47-F54 RESI_MID_SW_APARTMENT ZN; F47-F54 RESI_MID_S_APARTMENT_1 ZN; F47-F54 RESI_MID_S_APARTMENT_2 ZN; F47-F54 RESI_MID_S_APARTMENT_3 ZN; F47-F54 RESI_MID_S_APARTMENT_4 ZN; F47-F54 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 259980.883</td>
    <td align="right"> 259980.883</td>
    <td align="right">   5.634830</td>
    <td align="right"> 0.00568652</td>
    <td align="right">   3341.314</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.634830</td>
    <td align="right"> 6.72786667</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     2.6931</td>
    <td align="right">   2.747291</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  259980.88</td>
    <td align="right">  259980.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.72786667</td>
    <td align="right">   5.634830</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 5.68594025</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  259980.88</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 4.31968629</td>
    <td align="right">    76.6605</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00615868</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00600937</td>
    <td align="right">    36.4571</td>
    <td align="right">  466116.76</td>
    <td align="right">       0.00</td>
    <td align="right">  162479.59</td>
    <td align="right">  162479.59</td>
    <td align="right"> 6.72786667</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN; F56-F63 HOTEL_MID_NE_GUESTRM ZN; F56-F63 HOTEL_MID_NW_GUESTRM ZN; F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_SE_GUESTRM ZN; F56-F63 HOTEL_MID_SW_GUESTRM ZN; F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 138914.531</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00589804</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8210</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.674945</td>
    <td align="right"> 4.38780650</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     1.7919</td>
    <td align="right">   1.756756</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  138914.53</td>
    <td align="right">   83366.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.38780650</td>
    <td align="right">   3.674945</td>
    <td align="right">      30.04</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.39</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32880.8</td>
    <td align="right"> 5.89744117</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   6281.248</td>
    <td align="right">  132633.28</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 3.67494547</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853244</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853759</td>
    <td align="right">    45.5677</td>
    <td align="right">  291100.65</td>
    <td align="right">       0.00</td>
    <td align="right">  139288.48</td>
    <td align="right">   83012.49</td>
    <td align="right"> 4.38780650</td>
    <td align="right">      30.04</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.66</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00835405</td>
    <td align="right">    32795.5</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN; F56-F63 HOTEL_MID_NE_GUESTRM ZN; F56-F63 HOTEL_MID_NW_GUESTRM ZN; F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_SE_GUESTRM ZN; F56-F63 HOTEL_MID_SW_GUESTRM ZN; F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN; F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 169555.353</td>
    <td align="right"> 169555.353</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00370866</td>
    <td align="right">   2179.151</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.674945</td>
    <td align="right"> 4.38780650</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.7564</td>
    <td align="right">   1.791739</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  169555.35</td>
    <td align="right">  169555.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.38780650</td>
    <td align="right">   3.674945</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.91</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      15.56</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 3.70827884</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  169555.35</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right"> 3.67494547</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00658106</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00644400</td>
    <td align="right">    38.9595</td>
    <td align="right">  453714.47</td>
    <td align="right">       0.00</td>
    <td align="right">  105966.58</td>
    <td align="right">  105966.58</td>
    <td align="right"> 4.38780650</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      40.61</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42047.7</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN; F64-F70 HOTEL_MID_NE_GUESTRM ZN; F64-F70 HOTEL_MID_NW_GUESTRM ZN; F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_SE_GUESTRM ZN; F64-F70 HOTEL_MID_SW_GUESTRM ZN; F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 119514.482</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00507435</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.8210</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.215577</td>
    <td align="right"> 3.83933069</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">335.70068955</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 7752399.10</td>
    <td align="right">     1.5416</td>
    <td align="right">   1.511417</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119514.48</td>
    <td align="right">   71724.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.83933069</td>
    <td align="right">   3.215577</td>
    <td align="right">      30.04</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.91</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33411.0</td>
    <td align="right"> 5.07383653</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   3442.048</td>
    <td align="right">  116072.43</td>
    <td align="right">      30.04</td>
    <td align="right"> 0.01343825</td>
    <td align="right">      22.00</td>
    <td align="right"> 3.21557729</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853308</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853826</td>
    <td align="right">    45.5712</td>
    <td align="right">  253650.45</td>
    <td align="right">       0.00</td>
    <td align="right">  119855.39</td>
    <td align="right">   71672.60</td>
    <td align="right"> 3.83933069</td>
    <td align="right">      30.04</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.01343825</td>
    <td align="right">    64540.0</td>
    <td align="right">      11.91</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00846425</td>
    <td align="right">    33322.2</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN; F64-F70 HOTEL_MID_NE_GUESTRM ZN; F64-F70 HOTEL_MID_NW_GUESTRM ZN; F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_SE_GUESTRM ZN; F64-F70 HOTEL_MID_SW_GUESTRM ZN; F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN; F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 148360.934</td>
    <td align="right"> 148360.934</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00324507</td>
    <td align="right">   1906.757</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1940</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.215577</td>
    <td align="right"> 3.83933069</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">206.96534059</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 9653622.36</td>
    <td align="right">     1.5368</td>
    <td align="right">   1.567772</td>
