    <td align="right">    0.086191</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.067719</td>
    <td align="right">    0.658595</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.013544</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001157</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.013544</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">    0.837569</td>
    <td align="right">    0.665665</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.167514</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001145</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.167514</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">    0.320937</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011726</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">    0.902648</td>
    <td align="right">    0.263640</td>
    <td align="right">    0.192000</td>
    <td align="right">    0.173308</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001445</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000593</td>
    <td align="right">    0.807451</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.080296</td>
    <td align="right">    0.518412</td>
    <td align="right">    0.417000</td>
    <td align="right">    0.033483</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000735</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000014</td>
    <td align="right">    0.033483</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.102798</td>
    <td align="right">    0.413190</td>
    <td align="right">    0.286000</td>
    <td align="right">    0.029400</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000922</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000014</td>
    <td align="right">    0.029400</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">    0.092751</td>
    <td align="right">    0.093766</td>
    <td align="right">    0.280000</td>
    <td align="right">    0.025970</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004063</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000037</td>
    <td align="right">    0.050952</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">    0.643546</td>
    <td align="right">    0.145326</td>
    <td align="right">    0.239000</td>
    <td align="right">    0.153808</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002622</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000268</td>
    <td align="right">    0.365937</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">        2.52</td>
    <td align="right">    0.305732</td>
    <td align="right">    0.418000</td>
    <td align="right">        1.05</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001246</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000738</td>
    <td align="right">        1.05</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.090452</td>
    <td align="right">    0.525946</td>
    <td align="right">    0.426000</td>
    <td align="right">    0.038533</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000724</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000016</td>
    <td align="right">    0.038533</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">    0.675618</td>
    <td align="right">    0.138427</td>
    <td align="right">    0.199000</td>
    <td align="right">    0.134448</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002752</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000270</td>
    <td align="right">    0.367727</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.176858</td>
    <td align="right">    0.634029</td>
    <td align="right">    0.609000</td>
    <td align="right">    0.107706</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000601</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000067</td>
    <td align="right">    0.107706</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.228713</td>
    <td align="right">    0.167143</td>
    <td align="right">    0.453000</td>
    <td align="right">    0.103607</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002279</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000167</td>
    <td align="right">    0.228713</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.589125</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003670</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.355054</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.354799</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002210</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.354799</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.68</td>
    <td align="right">    0.430829</td>
    <td align="right">    0.202000</td>
    <td align="right">    0.540695</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000884</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000935</td>
    <td align="right">        1.26</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.333222</td>
    <td align="right">    0.657741</td>
    <td align="right">    0.305000</td>
    <td align="right">    0.101633</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000579</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000064</td>
    <td align="right">    0.101633</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.593474</td>
    <td align="right">    0.631260</td>
    <td align="right">    0.623000</td>
    <td align="right">    0.369734</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000604</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000134</td>
    <td align="right">    0.369734</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.804832</td>
    <td align="right">    0.474978</td>
    <td align="right">    0.391000</td>
    <td align="right">    0.314689</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000802</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000148</td>
    <td align="right">    0.314689</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.363167</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.363151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.705977</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000563</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000092</td>
    <td align="right">    0.125525</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.712892</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000568</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.163417</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.338541</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000589</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000056</td>
    <td align="right">    0.076063</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005996</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001272</td>
    <td align="right">        1.74</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004480</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000893</td>
    <td align="right">        1.22</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001090</td>
    <td align="right">        1.49</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003420</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000872</td>
    <td align="right">        1.19</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.673046</td>
    <td align="right">    0.636146</td>
    <td align="right">    0.631000</td>
    <td align="right">    0.424692</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000599</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000153</td>
    <td align="right">    0.424692</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">       10.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003004</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002600</td>
    <td align="right">        3.54</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">        9.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001556</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003790</td>
    <td align="right">        5.16</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">       10.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002924</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002553</td>
    <td align="right">        3.48</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000820</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003431</td>
    <td align="right">        4.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.182954</td>
    <td align="right">    0.612902</td>
    <td align="right">    0.207000</td>
    <td align="right">    0.037872</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000622</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000038</td>
    <td align="right">    0.051539</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">        2.05</td>
    <td align="right">    0.232362</td>
    <td align="right">    0.165000</td>
    <td align="right">    0.337970</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001640</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001427</td>
    <td align="right">        1.95</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.174496</td>
    <td align="right">    0.477103</td>
    <td align="right">    0.345000</td>
    <td align="right">    0.060201</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000799</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.060201</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.230088</td>
    <td align="right">    0.369208</td>
    <td align="right">    0.234000</td>
    <td align="right">    0.053841</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001032</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000050</td>
    <td align="right">    0.068045</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.080704</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000807</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000807</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.080700</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000807</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000807</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">        1.62</td>
    <td align="right">    0.126441</td>
    <td align="right">    0.206000</td>
    <td align="right">    0.333078</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003013</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000688</td>
    <td align="right">    0.938744</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">        5.72</td>
    <td align="right">    0.266039</td>
    <td align="right">    0.341000</td>
    <td align="right">        1.95</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001432</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001902</td>
    <td align="right">        2.57</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.196240</td>
    <td align="right">    0.484843</td>
    <td align="right">    0.352000</td>
    <td align="right">    0.069077</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000786</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000048</td>
    <td align="right">    0.069077</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">        1.68</td>
    <td align="right">    0.121668</td>
    <td align="right">    0.177000</td>
    <td align="right">    0.297416</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003131</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000690</td>
    <td align="right">    0.942116</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.176058</td>
    <td align="right">    0.636911</td>
    <td align="right">    0.613000</td>
    <td align="right">    0.107923</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000598</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.107923</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.230068</td>
    <td align="right">    0.166159</td>
    <td align="right">    0.433000</td>
    <td align="right">    0.099619</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002293</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.230068</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.586437</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003653</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.357381</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.356929</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002223</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.356929</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.67</td>
    <td align="right">    0.432493</td>
    <td align="right">    0.203000</td>
    <td align="right">    0.541282</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000881</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000941</td>
    <td align="right">        1.27</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.331741</td>
    <td align="right">    0.660679</td>
    <td align="right">    0.306000</td>
    <td align="right">    0.101513</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000577</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000064</td>
    <td align="right">    0.101513</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.591581</td>
    <td align="right">    0.633279</td>
    <td align="right">    0.626000</td>
    <td align="right">    0.370330</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000602</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.370330</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.802189</td>
    <td align="right">    0.476543</td>
    <td align="right">    0.393000</td>
    <td align="right">    0.315260</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000149</td>
    <td align="right">    0.315260</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.363167</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.363151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.703095</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000561</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.127430</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.709677</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000566</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000122</td>
    <td align="right">    0.165281</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.337056</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000586</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.076983</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005978</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001281</td>
    <td align="right">        1.75</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004459</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000900</td>
    <td align="right">        1.23</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008425</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001097</td>
    <td align="right">        1.50</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003397</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000878</td>
    <td align="right">        1.20</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.670908</td>
    <td align="right">    0.638173</td>
    <td align="right">    0.634000</td>
    <td align="right">    0.425356</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000597</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000154</td>
    <td align="right">    0.425356</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">       10.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002995</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002619</td>
    <td align="right">        3.57</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">        9.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001549</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003819</td>
    <td align="right">        5.20</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">        9.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002914</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002570</td>
    <td align="right">        3.50</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000826</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003456</td>
    <td align="right">        4.70</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.182088</td>
    <td align="right">    0.615816</td>
    <td align="right">    0.207000</td>
    <td align="right">    0.037692</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000619</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000038</td>
    <td align="right">    0.052023</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.136385</td>
    <td align="right">    0.639474</td>
    <td align="right">    0.617000</td>
    <td align="right">    0.084149</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000596</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.084149</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.179793</td>
    <td align="right">    0.165371</td>
    <td align="right">    0.419000</td>
    <td align="right">    0.075333</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002304</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000131</td>
    <td align="right">    0.179793</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.454326</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003639</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.279412</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.278943</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002234</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.278943</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.07</td>
    <td align="right">    0.433971</td>
    <td align="right">    0.204000</td>
    <td align="right">    0.421629</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000878</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000736</td>
    <td align="right">    0.994039</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.257007</td>
    <td align="right">    0.663285</td>
    <td align="right">    0.307000</td>
    <td align="right">    0.078901</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000574</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000050</td>
    <td align="right">    0.078901</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.458830</td>
    <td align="right">    0.635058</td>
    <td align="right">    0.629000</td>
    <td align="right">    0.288604</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000600</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000106</td>
    <td align="right">    0.288604</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.622124</td>
    <td align="right">    0.477922</td>
    <td align="right">    0.395000</td>
    <td align="right">    0.245739</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000797</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.245739</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.282463</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.282451</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.544883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000559</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000074</td>
    <td align="right">    0.100625</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.549773</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000564</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000095</td>
    <td align="right">    0.129749</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.261139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000584</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000045</td>
    <td align="right">    0.060486</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005962</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001002</td>
    <td align="right">        1.37</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        1.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004442</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000704</td>
    <td align="right">    0.962831</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008398</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000858</td>
    <td align="right">        1.17</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003376</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000686</td>
    <td align="right">    0.938903</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.520361</td>
    <td align="right">    0.639959</td>
    <td align="right">    0.637000</td>
    <td align="right">    0.331470</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000595</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.331470</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">        7.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002988</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002049</td>
    <td align="right">        2.79</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">        7.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001542</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002988</td>
    <td align="right">        4.07</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">        7.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002904</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002010</td>
    <td align="right">        2.74</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000831</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002704</td>
    <td align="right">        3.68</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.141031</td>
    <td align="right">    0.618406</td>
    <td align="right">    0.208000</td>
    <td align="right">    0.029335</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000616</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.040774</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.097887</td>
    <td align="right">    0.425248</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.056187</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000896</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000028</td>
    <td align="right">    0.056187</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.115281</td>
    <td align="right">    0.368451</td>
    <td align="right">    0.370000</td>
    <td align="right">    0.042654</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001034</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000028</td>
    <td align="right">    0.042654</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">        4.81</td>
    <td align="right">    0.250287</td>
    <td align="right">    0.448000</td>
    <td align="right">        2.15</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001522</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002095</td>
    <td align="right">        2.85</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.110464</td>
    <td align="right">    0.430664</td>
    <td align="right">    0.581000</td>
    <td align="right">    0.064180</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000885</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000032</td>
    <td align="right">    0.064180</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.177679</td>
    <td align="right">    0.631098</td>
    <td align="right">    0.605000</td>
    <td align="right">    0.107496</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000604</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000067</td>
    <td align="right">    0.107496</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.227039</td>
    <td align="right">    0.168375</td>
    <td align="right">    0.482000</td>
    <td align="right">    0.109433</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002263</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000166</td>
    <td align="right">    0.227039</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.592086</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003688</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000258</td>
    <td align="right">    0.352141</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.352185</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002194</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000258</td>
    <td align="right">    0.352185</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.58</td>
    <td align="right">    0.447100</td>
    <td align="right">    0.201000</td>
    <td align="right">    0.518439</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000852</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000927</td>
    <td align="right">        1.25</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.334749</td>
    <td align="right">    0.654742</td>
    <td align="right">    0.304000</td>
    <td align="right">    0.101764</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000582</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000064</td>
    <td align="right">    0.101764</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.595450</td>
    <td align="right">    0.629165</td>
    <td align="right">    0.619000</td>
    <td align="right">    0.368583</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000606</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000133</td>
    <td align="right">    0.368583</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.807587</td>
    <td align="right">    0.473357</td>
    <td align="right">    0.389000</td>
    <td align="right">    0.314151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000805</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.314151</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.363167</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.363151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.708958</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000565</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.123132</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.716218</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.161131</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.340070</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000591</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000055</td>
    <td align="right">    0.074784</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006018</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001261</td>
    <td align="right">        1.72</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004502</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000886</td>
    <td align="right">        1.21</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008494</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001081</td>
    <td align="right">        1.48</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003445</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000865</td>
    <td align="right">        1.18</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.675279</td>
    <td align="right">    0.634043</td>
    <td align="right">    0.627000</td>
    <td align="right">    0.423400</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000601</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.423400</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">       10.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003014</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002577</td>
    <td align="right">        3.51</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">        9.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001563</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003754</td>
    <td align="right">        5.11</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">       10.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002936</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002532</td>
    <td align="right">        3.45</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000813</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003401</td>
    <td align="right">        4.63</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.183843</td>
    <td align="right">    0.609939</td>
    <td align="right">    0.206000</td>
    <td align="right">    0.037872</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000625</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000037</td>
    <td align="right">    0.050941</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">    0.850498</td>
    <td align="right">    0.162310</td>
    <td align="right">    0.632000</td>
    <td align="right">    0.537515</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002347</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.537515</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.132371</td>
    <td align="right">    0.314466</td>
    <td align="right">    0.527000</td>
    <td align="right">    0.069760</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001212</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.069760</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.160371</td>
    <td align="right">    0.264856</td>
    <td align="right">    0.329000</td>
    <td align="right">    0.052762</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001439</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.052762</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">        3.60</td>
    <td align="right">    0.016239</td>
    <td align="right">    0.022000</td>
    <td align="right">    0.079125</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.023463</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.079125</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">        3.96</td>
    <td align="right">    0.210934</td>
    <td align="right">    0.439000</td>
    <td align="right">        1.74</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001806</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001469</td>
    <td align="right">        2.00</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.149511</td>
    <td align="right">    0.318189</td>
    <td align="right">    0.534000</td>
    <td align="right">    0.079839</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001197</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.079839</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">    0.579594</td>
    <td align="right">    0.088186</td>
    <td align="right">    0.187000</td>
    <td align="right">    0.108384</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004320</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000185</td>
    <td align="right">    0.252200</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">    0.540910</td>
    <td align="right">    0.094493</td>
    <td align="right">    0.203000</td>
    <td align="right">    0.109805</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004032</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000144</td>
    <td align="right">    0.196605</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.512278</td>
    <td align="right">    0.134736</td>
    <td align="right">    0.313000</td>
    <td align="right">    0.160343</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002828</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.160343</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        4.96</td>
    <td align="right">    0.458359</td>
    <td align="right">    0.256000</td>
    <td align="right">        1.27</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000831</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002348</td>
    <td align="right">        3.24</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.484111</td>
    <td align="right">    0.687879</td>
    <td align="right">    0.554000</td>
    <td align="right">    0.268198</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000554</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.268198</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.677019</td>
    <td align="right">    0.501909</td>
    <td align="right">    0.366000</td>
    <td align="right">    0.247789</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000759</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000149</td>
    <td align="right">    0.247789</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.322815</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003228</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003228</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.322801</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003228</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003228</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.546723</td>
    <td align="right">    0.696116</td>
    <td align="right">    0.557000</td>
    <td align="right">    0.304525</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000138</td>
    <td align="right">    0.304525</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.596680</td>
    <td align="right">    0.569488</td>
    <td align="right">    0.744000</td>
    <td align="right">    0.443930</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000669</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000194</td>
    <td align="right">    0.443930</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        4.32</td>
    <td align="right">    0.460386</td>
    <td align="right">    0.249000</td>
    <td align="right">        1.08</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000828</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002064</td>
    <td align="right">        2.85</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.422534</td>
    <td align="right">    0.689610</td>
    <td align="right">    0.538000</td>
    <td align="right">    0.227323</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000552</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000106</td>
    <td align="right">    0.227323</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.591062</td>
    <td align="right">    0.503038</td>
    <td align="right">    0.356000</td>
    <td align="right">    0.210418</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000757</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.210418</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.282463</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.282451</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.477189</td>
    <td align="right">    0.697858</td>
    <td align="right">    0.541000</td>
    <td align="right">    0.258159</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000546</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.258159</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.520560</td>
    <td align="right">    0.571167</td>
    <td align="right">    0.725000</td>
    <td align="right">    0.377406</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000667</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.377406</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">    0.670731</td>
    <td align="right">    0.196718</td>
    <td align="right">    0.349000</td>
    <td align="right">    0.234085</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001937</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000417</td>
    <td align="right">    0.569220</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        1.25</td>
    <td align="right">    0.253052</td>
    <td align="right">    0.115000</td>
    <td align="right">    0.144214</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001506</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000751</td>
    <td align="right">        1.02</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.650022</td>
    <td align="right">    0.202986</td>
    <td align="right">    0.381000</td>
    <td align="right">    0.247658</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001877</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000415</td>
    <td align="right">    0.566303</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.100599</td>
    <td align="right">    0.413782</td>
    <td align="right">    0.208000</td>
    <td align="right">    0.020925</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000921</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000064</td>
    <td align="right">    0.087536</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.137470</td>
    <td align="right">    0.308978</td>
    <td align="right">    0.141000</td>
    <td align="right">    0.019383</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001233</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.123853</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">        1.90</td>
    <td align="right">    0.051724</td>
    <td align="right">    0.113000</td>
    <td align="right">    0.214539</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.007366</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000264</td>
    <td align="right">    0.359872</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.113559</td>
    <td align="right">    0.418928</td>
    <td align="right">    0.209000</td>
    <td align="right">    0.023734</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000909</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000073</td>
    <td align="right">    0.098829</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.128976</td>
    <td align="right">    0.329326</td>
    <td align="right">    0.276000</td>
    <td align="right">    0.035597</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001157</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000077</td>
    <td align="right">    0.104233</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">      272.48</td>
    <td align="right">    0.000006</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">       87.89</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">      113.51</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">     1394.39</td>
    <td align="right">    0.000030</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">       87.95</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">     2859.02</td>
    <td align="right">    0.000063</td>
    <td align="right">       56.53</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">      481.73</td>
    <td align="right">    0.000011</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">    27094.77</td>
    <td align="right">    0.000593</td>
    <td align="right">      564.72</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">      642.65</td>
    <td align="right">    0.000014</td>
    <td align="right">       11.98</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">      635.57</td>
    <td align="right">    0.000014</td>
    <td align="right">       12.04</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">     1704.94</td>
    <td align="right">    0.000037</td>
    <td align="right">       35.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">    12268.23</td>
    <td align="right">    0.000268</td>
    <td align="right">      255.63</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">    33751.72</td>
    <td align="right">    0.000738</td>
    <td align="right">      694.17</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">      726.19</td>
    <td align="right">    0.000016</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">    12327.90</td>
    <td align="right">    0.000270</td>
    <td align="right">      256.87</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     3079.83</td>
    <td align="right">    0.000067</td>
    <td align="right">       61.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     7645.36</td>
    <td align="right">    0.000167</td>
    <td align="right">      159.16</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">    11870.00</td>
    <td align="right">    0.000260</td>
    <td align="right">      247.12</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    11861.55</td>
    <td align="right">    0.000259</td>
    <td align="right">      246.95</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    42729.29</td>
    <td align="right">    0.000935</td>
    <td align="right">      892.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2928.66</td>
    <td align="right">    0.000064</td>
    <td align="right">       58.60</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     6149.00</td>
    <td align="right">    0.000134</td>
    <td align="right">      112.80</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6776.72</td>
    <td align="right">    0.000148</td>
    <td align="right">      128.32</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     4227.45</td>
    <td align="right">    0.000092</td>
    <td align="right">       88.21</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     5498.15</td>
    <td align="right">    0.000120</td>
    <td align="right">      114.69</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2560.35</td>
    <td align="right">    0.000056</td>
    <td align="right">       53.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    58143.46</td>
    <td align="right">    0.001272</td>
    <td align="right">     1210.48</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    40848.23</td>
    <td align="right">    0.000893</td>
    <td align="right">      850.34</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    49816.54</td>
    <td align="right">    0.001090</td>
    <td align="right">     1036.95</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    39866.66</td>
    <td align="right">    0.000872</td>
    <td align="right">      829.92</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     7000.40</td>
    <td align="right">    0.000153</td>
    <td align="right">      128.30</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">   118867.48</td>
    <td align="right">    0.002600</td>
    <td align="right">     2477.12</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   173279.58</td>
    <td align="right">    0.003790</td>
    <td align="right">     3612.56</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">   116720.24</td>
    <td align="right">    0.002553</td>
    <td align="right">     2432.53</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   156873.43</td>
    <td align="right">    0.003431</td>
    <td align="right">     3270.91</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1733.09</td>
    <td align="right">    0.000038</td>
    <td align="right">       36.15</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">    65219.08</td>
    <td align="right">    0.001427</td>
    <td align="right">     1358.88</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">     1939.71</td>
    <td align="right">    0.000042</td>
    <td align="right">       39.95</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     2307.15</td>
    <td align="right">    0.000050</td>
    <td align="right">       48.24</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">    31446.69</td>
    <td align="right">    0.000688</td>
    <td align="right">      655.09</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">    86944.21</td>
    <td align="right">    0.001902</td>
    <td align="right">     1816.01</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">     2182.67</td>
    <td align="right">    0.000048</td>
    <td align="right">       44.71</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">    31559.11</td>
    <td align="right">    0.000690</td>
    <td align="right">      657.43</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     3095.29</td>
    <td align="right">    0.000068</td>
    <td align="right">       61.86</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     7690.52</td>
    <td align="right">    0.000168</td>
    <td align="right">      160.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">    11947.58</td>
    <td align="right">    0.000261</td>
    <td align="right">      248.74</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    11932.55</td>
    <td align="right">    0.000261</td>
    <td align="right">      248.42</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    43010.25</td>
    <td align="right">    0.000941</td>
    <td align="right">      898.72</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2946.84</td>
    <td align="right">    0.000064</td>
    <td align="right">       59.07</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     6185.68</td>
    <td align="right">    0.000135</td>
    <td align="right">      113.52</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6820.81</td>
    <td align="right">    0.000149</td>
    <td align="right">      129.24</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     4291.49</td>
    <td align="right">    0.000094</td>
    <td align="right">       89.54</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     5561.08</td>
    <td align="right">    0.000122</td>
    <td align="right">      116.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2591.19</td>
    <td align="right">    0.000057</td>
    <td align="right">       54.06</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    58555.91</td>
    <td align="right">    0.001281</td>
    <td align="right">     1219.06</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    41142.35</td>
    <td align="right">    0.000900</td>
    <td align="right">      856.46</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    50155.51</td>
    <td align="right">    0.001097</td>
    <td align="right">     1044.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    40130.80</td>
    <td align="right">    0.000878</td>
    <td align="right">      835.41</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     7042.09</td>
    <td align="right">    0.000154</td>
    <td align="right">      129.12</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">   119730.04</td>
    <td align="right">    0.002619</td>
    <td align="right">     2495.05</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   174605.05</td>
    <td align="right">    0.003819</td>
    <td align="right">     3640.12</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">   117501.78</td>
    <td align="right">    0.002570</td>
    <td align="right">     2448.78</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   158006.67</td>
    <td align="right">    0.003456</td>
    <td align="right">     3294.47</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1749.46</td>
    <td align="right">    0.000038</td>
    <td align="right">       36.49</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2418.19</td>
    <td align="right">    0.000053</td>
    <td align="right">       48.35</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     6009.91</td>
    <td align="right">    0.000131</td>
    <td align="right">      125.11</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">     9340.85</td>
    <td align="right">    0.000204</td>
    <td align="right">      194.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">     9325.29</td>
    <td align="right">    0.000204</td>
    <td align="right">      194.14</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    33634.90</td>
    <td align="right">    0.000736</td>
    <td align="right">      702.83</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2304.58</td>
    <td align="right">    0.000050</td>
    <td align="right">       46.26</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     4838.50</td>
    <td align="right">    0.000106</td>
    <td align="right">       88.83</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     5335.30</td>
    <td align="right">    0.000117</td>
    <td align="right">      101.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     3388.38</td>
    <td align="right">    0.000074</td>
    <td align="right">       70.70</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     4365.72</td>
    <td align="right">    0.000095</td>
    <td align="right">       91.07</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2035.95</td>
    <td align="right">    0.000045</td>
    <td align="right">       42.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    45802.07</td>
    <td align="right">    0.001002</td>
    <td align="right">      953.54</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    32177.62</td>
    <td align="right">    0.000704</td>
    <td align="right">      669.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    39224.13</td>
    <td align="right">    0.000858</td>
    <td align="right">      816.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    31379.71</td>
    <td align="right">    0.000686</td>
    <td align="right">      653.24</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     5508.24</td>
    <td align="right">    0.000120</td>
    <td align="right">      101.04</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">    93663.72</td>
    <td align="right">    0.002049</td>
    <td align="right">     1951.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   136627.62</td>
    <td align="right">    0.002988</td>
    <td align="right">     2848.34</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">    91886.35</td>
    <td align="right">    0.002010</td>
    <td align="right">     1914.93</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   123615.87</td>
    <td align="right">    0.002704</td>
    <td align="right">     2577.38</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1371.24</td>
    <td align="right">    0.000030</td>
    <td align="right">       28.60</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">     3659.12</td>
    <td align="right">    0.000080</td>
    <td align="right">       83.89</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">     1019.80</td>
    <td align="right">    0.000022</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">     1057.40</td>
    <td align="right">    0.000023</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     4942.13</td>
    <td align="right">    0.000108</td>
    <td align="right">      113.38</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">     1153.27</td>
    <td align="right">    0.000025</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6553.67</td>
    <td align="right">    0.000143</td>
    <td align="right">      150.30</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6637.79</td>
    <td align="right">    0.000145</td>
    <td align="right">      152.23</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">     3422.88</td>
    <td align="right">    0.000075</td>
    <td align="right">       78.54</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">     3056.58</td>
    <td align="right">    0.000067</td>
    <td align="right">       70.14</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">     3371.01</td>
    <td align="right">    0.000074</td>
    <td align="right">       77.35</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">     3214.57</td>
    <td align="right">    0.000070</td>
    <td align="right">       73.76</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">     5310.99</td>
    <td align="right">    0.000116</td>
    <td align="right">      121.85</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6506.99</td>
    <td align="right">    0.000142</td>
    <td align="right">      149.23</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6703.78</td>
    <td align="right">    0.000147</td>
    <td align="right">      153.74</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">     3300.81</td>
    <td align="right">    0.000072</td>
    <td align="right">       75.74</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">     3384.75</td>
    <td align="right">    0.000074</td>
    <td align="right">       77.66</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">     3483.23</td>
    <td align="right">    0.000076</td>
    <td align="right">       79.92</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">     3436.12</td>
    <td align="right">    0.000075</td>
    <td align="right">       78.84</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">     1297.99</td>
    <td align="right">    0.000028</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     1268.86</td>
    <td align="right">    0.000028</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">    95765.37</td>
    <td align="right">    0.002095</td>
    <td align="right">     1996.27</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">     1463.39</td>
    <td align="right">    0.000032</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">    25221.59</td>
    <td align="right">    0.000552</td>
    <td align="right">      578.21</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">     7343.35</td>
    <td align="right">    0.000161</td>
    <td align="right">      168.66</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">     6856.25</td>
    <td align="right">    0.000150</td>
    <td align="right">      157.48</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    39453.88</td>
    <td align="right">    0.000863</td>
    <td align="right">      905.10</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">     8311.03</td>
    <td align="right">    0.000182</td>
    <td align="right">      190.89</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    55008.14</td>
    <td align="right">    0.001203</td>
    <td align="right">     1261.49</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    56510.63</td>
    <td align="right">    0.001236</td>
    <td align="right">     1295.92</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    27668.87</td>
    <td align="right">    0.000605</td>
    <td align="right">      634.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    23408.47</td>
    <td align="right">    0.000512</td>
    <td align="right">      537.13</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    27233.63</td>
    <td align="right">    0.000596</td>
    <td align="right">      624.87</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    27699.22</td>
    <td align="right">    0.000606</td>
    <td align="right">      635.51</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    56035.72</td>
    <td align="right">    0.001226</td>
    <td align="right">     1285.01</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    54818.40</td>
    <td align="right">    0.001199</td>
    <td align="right">     1257.11</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    28437.87</td>
    <td align="right">    0.000622</td>
    <td align="right">      652.44</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    27942.56</td>
    <td align="right">    0.000611</td>
    <td align="right">      641.09</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    27190.32</td>
    <td align="right">    0.000595</td>
    <td align="right">      623.85</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    28583.43</td>
    <td align="right">    0.000625</td>
    <td align="right">      655.78</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    40528.21</td>
    <td align="right">    0.000886</td>
    <td align="right">      929.74</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     3061.44</td>
    <td align="right">    0.000067</td>
    <td align="right">       61.09</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     7589.57</td>
    <td align="right">    0.000166</td>
    <td align="right">      158.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">    11772.89</td>
    <td align="right">    0.000258</td>
    <td align="right">      245.10</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    11774.44</td>
    <td align="right">    0.000258</td>
    <td align="right">      245.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    42380.18</td>
    <td align="right">    0.000927</td>
    <td align="right">      885.52</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2903.36</td>
    <td align="right">    0.000064</td>
    <td align="right">       57.96</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     6098.39</td>
    <td align="right">    0.000133</td>
    <td align="right">      111.81</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6724.54</td>
    <td align="right">    0.000147</td>
    <td align="right">      127.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     4147.01</td>
    <td align="right">    0.000091</td>
    <td align="right">       86.53</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     5421.02</td>
    <td align="right">    0.000119</td>
    <td align="right">      113.08</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2517.26</td>
    <td align="right">    0.000055</td>
    <td align="right">       52.52</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    57631.87</td>
    <td align="right">    0.001261</td>
    <td align="right">     1199.84</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    40485.61</td>
    <td align="right">    0.000886</td>
    <td align="right">      842.79</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    49403.61</td>
    <td align="right">    0.001081</td>
    <td align="right">     1028.36</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    39544.39</td>
    <td align="right">    0.000865</td>
    <td align="right">      823.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     6942.87</td>
    <td align="right">    0.000152</td>
    <td align="right">      127.18</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">   117798.18</td>
    <td align="right">    0.002577</td>
    <td align="right">     2454.88</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   171638.05</td>
    <td align="right">    0.003754</td>
    <td align="right">     3578.42</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">   115770.77</td>
    <td align="right">    0.002532</td>
    <td align="right">     2412.78</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   155503.69</td>
    <td align="right">    0.003401</td>
    <td align="right">     3242.42</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1712.90</td>
    <td align="right">    0.000037</td>
    <td align="right">       35.72</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">    25451.90</td>
    <td align="right">    0.000557</td>
    <td align="right">      583.49</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">     7382.30</td>
    <td align="right">    0.000161</td>
    <td align="right">      169.55</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">     6901.61</td>
    <td align="right">    0.000151</td>
    <td align="right">      158.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    39890.87</td>
    <td align="right">    0.000873</td>
    <td align="right">      915.14</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">     8355.04</td>
    <td align="right">    0.000183</td>
    <td align="right">      191.90</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    55995.35</td>
    <td align="right">    0.001225</td>
    <td align="right">     1284.11</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    57362.67</td>
    <td align="right">    0.001255</td>
    <td align="right">     1315.47</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    28832.69</td>
    <td align="right">    0.000631</td>
    <td align="right">      661.50</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    25688.67</td>
    <td align="right">    0.000562</td>
    <td align="right">      589.44</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    25536.84</td>
    <td align="right">    0.000559</td>
    <td align="right">      585.91</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    27243.25</td>
    <td align="right">    0.000596</td>
    <td align="right">      625.07</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    56518.82</td>
    <td align="right">    0.001236</td>
    <td align="right">     1296.12</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    56775.42</td>
    <td align="right">    0.001242</td>
    <td align="right">     1302.01</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    29462.00</td>
    <td align="right">    0.000644</td>
    <td align="right">      675.92</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    27039.59</td>
    <td align="right">    0.000591</td>
    <td align="right">      620.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    26480.34</td>
    <td align="right">    0.000579</td>
    <td align="right">      607.59</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    28380.25</td>
    <td align="right">    0.000621</td>
    <td align="right">      651.10</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    41347.01</td>
    <td align="right">    0.000904</td>
    <td align="right">      948.49</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">    16343.71</td>
    <td align="right">    0.000357</td>
    <td align="right">      331.35</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">     1207.11</td>
    <td align="right">    0.000026</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     1360.93</td>
    <td align="right">    0.000030</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">     1850.63</td>
    <td align="right">    0.000040</td>
    <td align="right">       35.51</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">    67166.24</td>
    <td align="right">    0.001469</td>
    <td align="right">     1400.07</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">     1367.95</td>
    <td align="right">    0.000030</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">     8435.32</td>
    <td align="right">    0.000185</td>
    <td align="right">      175.64</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">     6581.96</td>
    <td align="right">    0.000144</td>
    <td align="right">      137.09</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">     2489.53</td>
    <td align="right">    0.000054</td>
    <td align="right">       45.37</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">   107342.18</td>
    <td align="right">    0.002348</td>
    <td align="right">     2228.93</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">     5623.17</td>
    <td align="right">    0.000123</td>
    <td align="right">      106.06</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6811.32</td>
    <td align="right">    0.000149</td>
    <td align="right">      134.83</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    49263.42</td>
    <td align="right">    0.001078</td>
    <td align="right">     1130.10</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">     6327.93</td>
    <td align="right">    0.000138</td>
    <td align="right">      119.20</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    31994.82</td>
    <td align="right">    0.000700</td>
    <td align="right">      733.66</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    33576.23</td>
    <td align="right">    0.000734</td>
    <td align="right">      769.91</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   145942.91</td>
    <td align="right">    0.003192</td>
    <td align="right">     3347.24</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    40451.67</td>
    <td align="right">    0.000885</td>
    <td align="right">      927.58</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">     8875.67</td>
    <td align="right">    0.000194</td>
    <td align="right">      166.30</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    39608.54</td>
    <td align="right">    0.000866</td>
    <td align="right">      908.26</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   166843.64</td>
    <td align="right">    0.003649</td>
    <td align="right">     3826.98</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    50543.22</td>
    <td align="right">    0.001106</td>
    <td align="right">     1159.43</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    94379.07</td>
    <td align="right">    0.002064</td>
    <td align="right">     1959.76</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">     4857.48</td>
    <td align="right">    0.000106</td>
    <td align="right">       91.87</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     5914.21</td>
    <td align="right">    0.000129</td>
    <td align="right">      117.65</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    43306.07</td>
    <td align="right">    0.000947</td>
    <td align="right">      993.44</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">     5466.05</td>
    <td align="right">    0.000120</td>
    <td align="right">      103.24</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    28105.51</td>
    <td align="right">    0.000615</td>
    <td align="right">      644.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    29497.63</td>
    <td align="right">    0.000645</td>
    <td align="right">      676.39</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   128102.61</td>
    <td align="right">    0.002802</td>
    <td align="right">     2938.06</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    35533.23</td>
    <td align="right">    0.000777</td>
    <td align="right">      814.80</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">     7678.06</td>
    <td align="right">    0.000168</td>
    <td align="right">      144.20</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    34800.50</td>
    <td align="right">    0.000761</td>
    <td align="right">      798.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   146467.62</td>
    <td align="right">    0.003204</td>
    <td align="right">     3359.59</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    44437.06</td>
    <td align="right">    0.000972</td>
    <td align="right">     1019.36</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">    19048.79</td>
    <td align="right">    0.000417</td>
    <td align="right">      396.70</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    34332.43</td>
    <td align="right">    0.000751</td>
    <td align="right">      715.26</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">    18951.54</td>
    <td align="right">    0.000415</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">     2941.35</td>
    <td align="right">    0.000064</td>
    <td align="right">       61.33</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     4152.01</td>
    <td align="right">    0.000091</td>
    <td align="right">       86.51</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">     7473.82</td>
    <td align="right">    0.000163</td>
    <td align="right">      171.42</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">    12051.25</td>
    <td align="right">    0.000264</td>
    <td align="right">      251.02</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">     3321.16</td>
    <td align="right">    0.000073</td>
    <td align="right">       69.25</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">     5283.53</td>
    <td align="right">    0.000116</td>
    <td align="right">      121.15</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">     3498.26</td>
    <td align="right">    0.000077</td>
    <td align="right">       72.92</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">     5187.57</td>
    <td align="right">    0.000113</td>
    <td align="right">      118.95</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">    22850.10</td>
    <td align="right">    0.000500</td>
    <td align="right">      524.08</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">    41142.54</td>
    <td align="right">    0.000900</td>
    <td align="right">      622.63</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   385270.24</td>
    <td align="right">    0.008427</td>
    <td align="right">     5144.41</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   139948.57</td>
    <td align="right">    0.003061</td>
    <td align="right">     1765.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   386341.97</td>
    <td align="right">    0.008450</td>
    <td align="right">     5152.18</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   300960.18</td>
    <td align="right">    0.006583</td>
    <td align="right">     4009.67</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">    65411.97</td>
    <td align="right">    0.001431</td>
    <td align="right">      825.01</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">    35676.45</td>
    <td align="right">    0.000780</td>
    <td align="right">      458.52</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   385211.40</td>
    <td align="right">    0.008426</td>
    <td align="right">     5147.84</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">   260465.15</td>
    <td align="right">    0.005697</td>
    <td align="right">     3347.54</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">   259538.94</td>
    <td align="right">    0.005677</td>
    <td align="right">     3335.63</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">   169555.35</td>
    <td align="right">    0.003709</td>
    <td align="right">     2179.15</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">   148360.93</td>
    <td align="right">    0.003245</td>
    <td align="right">     1906.76</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">    11643.15</td>
    <td align="right">    0.000255</td>
    <td align="right">      149.64</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   352171.91</td>
    <td align="right">    0.007703</td>
    <td align="right">     4441.76</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">    61630.23</td>
    <td align="right">    0.001348</td>
    <td align="right">      777.31</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">    0.218316</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.033301</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.022254</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.038619</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.038058</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033459</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033456</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.029409</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">    0.053594</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033459</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033456</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.266408</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.178028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.304466</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267668</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267648</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235277</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235276</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235280</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267670</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267650</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.266408</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.178028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.304466</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267668</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267648</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235277</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235276</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235280</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267670</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267650</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.411600</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.133573</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.133573</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.977368</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.172503</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.172503</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.411600</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.360150</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.116876</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.116876</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.855197</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.150940</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.150940</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.360150</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.051450</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.021563</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.021563</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.157778</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">    0.385231</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">    0.218316</td>
    <td align="right">    0.000080</td>
    <td align="right">    0.000132</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    0.046523</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.000020</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.065577</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.000043</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">    0.430774</td>
    <td align="right">    0.000108</td>
    <td align="right">    0.000262</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    0.052611</td>
    <td align="right">    0.000025</td>
    <td align="right">    0.000023</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">    0.489907</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.000298</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">    0.535746</td>
    <td align="right">    0.000145</td>
    <td align="right">    0.000325</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">    0.156148</td>
    <td align="right">    0.000075</td>
    <td align="right">    0.000080</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">    0.139439</td>
    <td align="right">    0.000067</td>
    <td align="right">    0.000080</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">    0.153781</td>
    <td align="right">    0.000074</td>
    <td align="right">    0.000068</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">    0.146646</td>
    <td align="right">    0.000070</td>
    <td align="right">    0.000094</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">    0.501411</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.000315</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">    0.523895</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.000327</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">    0.557265</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.000338</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">    0.210573</td>
    <td align="right">    0.000072</td>
    <td align="right">    0.000135</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">    0.199690</td>
    <td align="right">    0.000074</td>
    <td align="right">    0.000121</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">    0.197976</td>
    <td align="right">    0.000076</td>
    <td align="right">    0.000120</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">    0.205878</td>
    <td align="right">    0.000075</td>
    <td align="right">    0.000125</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">        1.33</td>
    <td align="right">    0.000552</td>
    <td align="right">    0.000803</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">    0.334996</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.000161</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.371055</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.000247</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">        3.98</td>
    <td align="right">    0.000863</td>
    <td align="right">    0.002447</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">    0.379141</td>
    <td align="right">    0.000182</td>
    <td align="right">    0.000184</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">        4.54</td>
    <td align="right">    0.001203</td>
    <td align="right">    0.002753</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">        4.91</td>
    <td align="right">    0.001236</td>
    <td align="right">    0.002973</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000605</td>
    <td align="right">    0.000497</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">        1.07</td>
    <td align="right">    0.000512</td>
    <td align="right">    0.000636</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000596</td>
    <td align="right">    0.000464</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000606</td>
    <td align="right">    0.000584</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">        4.68</td>
    <td align="right">    0.001226</td>
    <td align="right">    0.002874</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">        5.29</td>
    <td align="right">    0.001199</td>
    <td align="right">    0.003315</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">        1.67</td>
    <td align="right">    0.000622</td>
    <td align="right">    0.001009</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">        1.61</td>
    <td align="right">    0.000611</td>
    <td align="right">    0.000998</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">        1.62</td>
    <td align="right">    0.000595</td>
    <td align="right">    0.000980</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000625</td>
    <td align="right">    0.001021</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">        4.23</td>
    <td align="right">    0.000886</td>
    <td align="right">    0.002561</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000557</td>
    <td align="right">    0.000791</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">    0.336773</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.000161</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.367187</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.000247</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">        3.96</td>
    <td align="right">    0.000873</td>
    <td align="right">    0.002401</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">    0.381149</td>
    <td align="right">    0.000183</td>
    <td align="right">    0.000184</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">        4.45</td>
    <td align="right">    0.001225</td>
    <td align="right">    0.002714</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">        4.89</td>
    <td align="right">    0.001255</td>
    <td align="right">    0.002964</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">        1.32</td>
    <td align="right">    0.000631</td>
    <td align="right">    0.000485</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">        1.17</td>
    <td align="right">    0.000562</td>
    <td align="right">    0.000517</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.000457</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000596</td>
    <td align="right">    0.000541</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">        4.66</td>
    <td align="right">    0.001236</td>
    <td align="right">    0.002845</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">        5.17</td>
    <td align="right">    0.001242</td>
    <td align="right">    0.003202</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">        1.64</td>
    <td align="right">    0.000644</td>
    <td align="right">    0.000995</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">        1.62</td>
    <td align="right">    0.000591</td>
    <td align="right">    0.000979</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">        1.65</td>
    <td align="right">    0.000579</td>
    <td align="right">    0.001042</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">        1.75</td>
    <td align="right">    0.000621</td>
    <td align="right">    0.001108</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">        4.24</td>
    <td align="right">    0.000904</td>
    <td align="right">    0.002578</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.79</td>
    <td align="right">    0.001078</td>
    <td align="right">    0.003507</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">        3.06</td>
    <td align="right">    0.000700</td>
    <td align="right">    0.001896</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">        3.35</td>
    <td align="right">    0.000734</td>
    <td align="right">    0.002047</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        6.66</td>
    <td align="right">    0.003192</td>
    <td align="right">    0.003320</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">        4.35</td>
    <td align="right">    0.000885</td>
    <td align="right">    0.002634</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">        4.19</td>
    <td align="right">    0.000866</td>
    <td align="right">    0.002559</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        8.44</td>
    <td align="right">    0.003649</td>
    <td align="right">    0.005148</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.26</td>
    <td align="right">    0.001106</td>
    <td align="right">    0.003218</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.05</td>
    <td align="right">    0.000947</td>
    <td align="right">    0.003060</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">        2.81</td>
    <td align="right">    0.000615</td>
    <td align="right">    0.001702</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">        2.93</td>
    <td align="right">    0.000645</td>
    <td align="right">    0.001787</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        5.84</td>
    <td align="right">    0.002802</td>
    <td align="right">    0.002878</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">        3.79</td>
    <td align="right">    0.000777</td>
    <td align="right">    0.002297</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">        3.66</td>
    <td align="right">    0.000761</td>
    <td align="right">    0.002234</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        7.36</td>
    <td align="right">    0.003204</td>
    <td align="right">    0.004487</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        4.59</td>
    <td align="right">    0.000972</td>
    <td align="right">    0.002811</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">    0.768910</td>
    <td align="right">    0.000163</td>
    <td align="right">    0.000485</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">    0.554883</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.000336</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">    0.528730</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000323</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000500</td>
    <td align="right">    0.000674</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">    0.218316</td>
    <td align="right">      129.73</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">    0.046523</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">    0.065577</td>
    <td align="right">       38.97</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.430774</td>
    <td align="right">      255.98</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">    0.052611</td>
    <td align="right">       31.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.489907</td>
    <td align="right">      291.11</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.535746</td>
    <td align="right">      318.35</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.156148</td>
    <td align="right">       92.79</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.139439</td>
    <td align="right">       82.86</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">    0.153781</td>
    <td align="right">       91.38</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">    0.146646</td>
    <td align="right">       87.14</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">    0.501411</td>
    <td align="right">      297.95</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.523895</td>
    <td align="right">      311.31</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.557265</td>
    <td align="right">      331.14</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.210573</td>
    <td align="right">      125.13</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.199690</td>
    <td align="right">      118.66</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">    0.197976</td>
    <td align="right">      117.64</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">    0.205878</td>
    <td align="right">      122.34</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">        1.33</td>
    <td align="right">      787.73</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">    0.334996</td>
    <td align="right">      199.06</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">    0.371055</td>
    <td align="right">      220.49</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        3.98</td>
    <td align="right">     2364.13</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">    0.379141</td>
    <td align="right">      225.29</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.54</td>
    <td align="right">     2695.36</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.91</td>
    <td align="right">     2915.87</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        1.26</td>
    <td align="right">      750.04</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        1.07</td>
    <td align="right">      634.56</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        1.24</td>
    <td align="right">      738.24</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        1.26</td>
    <td align="right">      750.87</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.68</td>
    <td align="right">     2782.93</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.29</td>
    <td align="right">     3141.02</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        1.67</td>
    <td align="right">      989.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        1.61</td>
    <td align="right">      958.04</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        1.62</td>
    <td align="right">      961.01</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        1.69</td>
    <td align="right">     1001.84</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.23</td>
    <td align="right">     2511.67</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">        1.31</td>
    <td align="right">      775.80</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">    0.336773</td>
    <td align="right">      200.12</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">    0.367187</td>
    <td align="right">      218.19</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        3.96</td>
    <td align="right">     2351.25</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">    0.381149</td>
    <td align="right">      226.49</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.45</td>
    <td align="right">     2643.27</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.89</td>
    <td align="right">     2906.94</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        1.32</td>
    <td align="right">      781.59</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        1.17</td>
    <td align="right">      696.36</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        1.16</td>
    <td align="right">      692.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        1.24</td>
    <td align="right">      738.50</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.66</td>
    <td align="right">     2771.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.17</td>
    <td align="right">     3072.30</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        1.64</td>
    <td align="right">      976.23</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        1.62</td>
    <td align="right">      960.23</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        1.65</td>
    <td align="right">      980.33</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        1.75</td>
    <td align="right">     1041.35</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.24</td>
    <td align="right">     2517.39</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.79</td>
    <td align="right">     3439.53</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.06</td>
    <td align="right">     1815.50</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.35</td>
    <td align="right">     1993.26</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        6.66</td>
    <td align="right">     3956.23</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        4.35</td>
    <td align="right">     2583.55</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        4.19</td>
    <td align="right">     2491.45</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        8.44</td>
    <td align="right">     5016.74</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.26</td>
    <td align="right">     3123.20</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.05</td>
    <td align="right">     3001.44</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        2.81</td>
    <td align="right">     1669.40</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        2.93</td>
    <td align="right">     1739.87</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        5.84</td>
    <td align="right">     3472.62</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.79</td>
    <td align="right">     2252.43</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.66</td>
    <td align="right">     2174.95</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        7.36</td>
    <td align="right">     4372.05</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        4.59</td>
    <td align="right">     2727.50</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">    0.768910</td>
    <td align="right">      456.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">    0.554883</td>
    <td align="right">      329.72</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">    0.528730</td>
    <td align="right">      314.18</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        1.11</td>
    <td align="right">      656.89</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">    0.385231</td>
    <td align="right">      649.24</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000132</td>
    <td align="right">    0.218316</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008402</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008402</td>
    <td align="right">    0.000020</td>
    <td align="right">    0.046523</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008833</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000043</td>
    <td align="right">    0.065577</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008513</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000262</td>
    <td align="right">    0.430774</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008402</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008402</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.052611</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008520</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.489907</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008499</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008499</td>
    <td align="right">    0.000325</td>
    <td align="right">    0.535746</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008821</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000080</td>
    <td align="right">    0.156148</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008903</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000080</td>
    <td align="right">    0.139439</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008475</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008475</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.153781</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008901</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.146646</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008667</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000315</td>
    <td align="right">    0.501411</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008647</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000327</td>
    <td align="right">    0.523895</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008499</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008499</td>
    <td align="right">    0.000338</td>
    <td align="right">    0.557265</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008762</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.210573</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008484</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008484</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.199690</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008485</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.197976</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008486</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008486</td>
    <td align="right">    0.000125</td>
    <td align="right">    0.205878</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000803</td>
    <td align="right">        1.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008374</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008374</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.334996</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008972</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000247</td>
    <td align="right">    0.371055</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008572</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002447</td>
    <td align="right">        3.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008373</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008373</td>
    <td align="right">    0.000184</td>
    <td align="right">    0.379141</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008508</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002753</td>
    <td align="right">        4.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002973</td>
    <td align="right">        4.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008474</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008474</td>
    <td align="right">    0.000497</td>
    <td align="right">        1.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008950</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000636</td>
    <td align="right">        1.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008472</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008472</td>
    <td align="right">    0.000464</td>
    <td align="right">        1.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008570</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000584</td>
    <td align="right">        1.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008561</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002874</td>
    <td align="right">        4.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008665</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.003315</td>
    <td align="right">        5.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008487</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008487</td>
    <td align="right">    0.001009</td>
    <td align="right">        1.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008603</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000998</td>
    <td align="right">        1.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008487</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008487</td>
    <td align="right">    0.000980</td>
    <td align="right">        1.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008486</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008486</td>
    <td align="right">    0.001021</td>
    <td align="right">        1.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008493</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008493</td>
    <td align="right">    0.002561</td>
    <td align="right">        4.23</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000791</td>
    <td align="right">        1.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008373</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008373</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.336773</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009025</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000247</td>
    <td align="right">    0.367187</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008507</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002401</td>
    <td align="right">        3.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008372</td>
    <td align="right">    0.000184</td>
    <td align="right">    0.381149</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008534</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002714</td>
    <td align="right">        4.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002964</td>
    <td align="right">        4.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008474</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008474</td>
    <td align="right">    0.000485</td>
    <td align="right">        1.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008739</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000517</td>
    <td align="right">        1.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008473</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008473</td>
    <td align="right">    0.000457</td>
    <td align="right">        1.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008476</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008476</td>
    <td align="right">    0.000541</td>
    <td align="right">        1.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008533</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002845</td>
    <td align="right">        4.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008604</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.003202</td>
    <td align="right">        5.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008486</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008486</td>
    <td align="right">    0.000995</td>
    <td align="right">        1.64</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008487</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008487</td>
    <td align="right">    0.000979</td>
    <td align="right">        1.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008702</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001042</td>
    <td align="right">        1.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008704</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001108</td>
    <td align="right">        1.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008521</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002578</td>
    <td align="right">        4.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008466</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008466</td>
    <td align="right">    0.003507</td>
    <td align="right">        5.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008615</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001896</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008534</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002047</td>
    <td align="right">        3.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008886</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.003320</td>
    <td align="right">        6.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008485</td>
    <td align="right">    0.002634</td>
    <td align="right">        4.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008534</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002559</td>
    <td align="right">        4.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008530</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.005148</td>
    <td align="right">        8.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008550</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.003218</td>
    <td align="right">        5.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008466</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008466</td>
    <td align="right">    0.003060</td>
    <td align="right">        5.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008485</td>
    <td align="right">    0.001702</td>
    <td align="right">        2.81</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008535</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001787</td>
    <td align="right">        2.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008891</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002878</td>
    <td align="right">        5.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008485</td>
    <td align="right">    0.002297</td>
    <td align="right">        3.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008535</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002234</td>
    <td align="right">        3.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008531</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.004487</td>
    <td align="right">        7.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008550</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002811</td>
    <td align="right">        4.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008693</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000485</td>
    <td align="right">    0.768910</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008486</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008486</td>
    <td align="right">    0.000336</td>
    <td align="right">    0.554883</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008534</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000323</td>
    <td align="right">    0.528730</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008529</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000674</td>
    <td align="right">        1.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">       27.82</td>
    <td align="right">        6.67</td>
    <td align="right">    0.010958</td>
    <td align="right">       11.87</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002296</td>
    <td align="right">        2.01</td>
    <td align="right">    54084.01</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.75</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009817</td>
    <td align="right">       10.95</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.037715</td>
    <td align="right">       40.30</td>
    <td align="right">   888277.09</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       26.68</td>
    <td align="right">        6.67</td>
    <td align="right">    0.010767</td>
    <td align="right">       10.94</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.012072</td>
    <td align="right">       10.90</td>
    <td align="right">   284325.97</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.76</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009823</td>
    <td align="right">       10.96</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.037582</td>
    <td align="right">       40.12</td>
    <td align="right">   885165.43</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.76</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009829</td>
    <td align="right">       10.94</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.029175</td>
    <td align="right">       31.08</td>
    <td align="right">   687147.34</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       27.98</td>
    <td align="right">        6.67</td>
    <td align="right">    0.011677</td>
    <td align="right">       10.91</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.006592</td>
    <td align="right">        5.09</td>
    <td align="right">   155256.38</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">       30.30</td>
    <td align="right">        6.67</td>
    <td align="right">    0.013439</td>
    <td align="right">       11.87</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001233</td>
    <td align="right">    0.773252</td>
    <td align="right">    29030.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.74</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009810</td>
    <td align="right">       10.95</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.037834</td>
    <td align="right">       40.48</td>
    <td align="right">   891084.94</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">       30.30</td>
    <td align="right">        6.67</td>
    <td align="right">    0.013439</td>
    <td align="right">       11.40</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.009135</td>
    <td align="right">        5.65</td>
    <td align="right">   215163.87</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">       30.30</td>
    <td align="right">        6.67</td>
    <td align="right">    0.013439</td>
    <td align="right">       11.40</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.009103</td>
    <td align="right">        5.63</td>
    <td align="right">   214398.76</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">       30.04</td>
    <td align="right">        6.67</td>
    <td align="right">    0.013438</td>
    <td align="right">       11.39</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.005898</td>
    <td align="right">        3.67</td>
    <td align="right">   138914.53</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">       30.04</td>
    <td align="right">        6.67</td>
    <td align="right">    0.013438</td>
    <td align="right">       11.91</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.005074</td>
    <td align="right">        3.22</td>
    <td align="right">   119514.48</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">       30.30</td>
    <td align="right">        6.67</td>
    <td align="right">    0.013439</td>
    <td align="right">       11.87</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000402</td>
    <td align="right">    0.252354</td>
    <td align="right">     9474.13</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">       26.60</td>
    <td align="right">        6.67</td>
    <td align="right">    0.010633</td>
    <td align="right">       10.95</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.029771</td>
    <td align="right">       27.42</td>
    <td align="right">   701184.97</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       27.19</td>
    <td align="right">        6.67</td>
    <td align="right">    0.011062</td>
    <td align="right">       10.91</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.005632</td>
    <td align="right">        4.80</td>
    <td align="right">   132653.34</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">        2.10</td>
    <td align="right">    0.419380</td>
    <td align="right">        2.10</td>
    <td align="right">    0.944111</td>
    <td align="right">        2.01</td>
    <td align="right">        2.01</td>
    <td align="right">        1.00</td>
    <td align="right">    0.470100</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       28.19</td>
    <td align="right">        8.03</td>
    <td align="right">       56.02</td>
    <td align="right">       26.41</td>
    <td align="right">       40.30</td>
    <td align="right">       40.30</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.655474</td>
    <td align="right">       40.30</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">        5.91</td>
    <td align="right">        3.10</td>
    <td align="right">       11.83</td>
    <td align="right">        6.61</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.606567</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       28.12</td>
    <td align="right">        7.97</td>
    <td align="right">       55.87</td>
    <td align="right">       26.59</td>
    <td align="right">       40.12</td>
    <td align="right">       40.12</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.662751</td>
    <td align="right">       40.12</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       21.82</td>
    <td align="right">        6.17</td>
    <td align="right">       43.35</td>
    <td align="right">       20.79</td>
    <td align="right">       31.08</td>
    <td align="right">       31.08</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.668902</td>
    <td align="right">       31.08</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">        2.62</td>
    <td align="right">        2.32</td>
    <td align="right">        5.21</td>
    <td align="right">        2.96</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.580511</td>
    <td align="right">        5.09</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">    0.773252</td>
    <td align="right">    0.773252</td>
    <td align="right">    0.773252</td>
    <td align="right">    0.773252</td>
    <td align="right">    0.773252</td>
    <td align="right">    0.773252</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.773252</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       28.21</td>
    <td align="right">        8.10</td>
    <td align="right">       56.08</td>
    <td align="right">       26.20</td>
    <td align="right">       40.48</td>
    <td align="right">       40.48</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.647162</td>
    <td align="right">       40.48</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.252354</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       15.68</td>
    <td align="right">        8.58</td>
    <td align="right">       30.41</td>
    <td align="right">       13.64</td>
    <td align="right">       27.42</td>
    <td align="right">       27.42</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.497518</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">        2.59</td>
    <td align="right">        1.64</td>
    <td align="right">        5.19</td>
    <td align="right">        2.64</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.550230</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.385231</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">        2.01</td>
    <td align="right">    0.944111</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       40.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       10.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       40.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       31.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">        5.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">    0.773252</td>
    <td align="right">    0.554936</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       40.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        5.65</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        5.63</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       27.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">        4.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">    0.944111</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">    0.554936</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">    0.252354</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">        2.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">        2.01</td>
    <td align="right">     2224.32</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">    0.773252</td>
    <td align="right">      866.43</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">        5.65</td>
    <td align="right">     9575.94</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">        5.63</td>
    <td align="right">     9541.89</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">        3.67</td>
    <td align="right">     6281.25</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">        3.22</td>
    <td align="right">     3442.05</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">    0.252354</td>
    <td align="right">      282.76</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL CONTROLLER</td>
    <td align="right">    0.002296</td>
    <td align="right">    0.000207</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000900</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.037715</td>
    <td align="right">    0.000013</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.008427</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.012072</td>
    <td align="right">    0.000039</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003061</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.037582</td>
    <td align="right">    0.000013</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.008450</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.029175</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.006583</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.006592</td>
    <td align="right">    0.000072</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001431</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.001233</td>
    <td align="right">    0.000386</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.000780</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.037834</td>
    <td align="right">    0.000013</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.008426</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.009135</td>
    <td align="right">    0.000052</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.005697</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.009103</td>
    <td align="right">    0.000052</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.005677</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.005898</td>
    <td align="right">    0.000081</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.003709</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.005074</td>
    <td align="right">    0.000094</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.003245</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.000402</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.000255</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.029771</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007703</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.005632</td>
    <td align="right">    0.000085</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001348</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       40.30</td>
    <td align="right">    89943.11</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">       10.90</td>
    <td align="right">    24530.11</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       40.12</td>
    <td align="right">    89179.27</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       31.08</td>
    <td align="right">    69673.25</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">        5.09</td>
    <td align="right">    11636.87</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       40.48</td>
    <td align="right">    90348.94</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">       27.42</td>
    <td align="right">    61469.69</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">        4.80</td>
    <td align="right">    10964.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.385231</td>
    <td align="right">    0.000000</td>
    <td align="right">     6376.94</td>
    <td align="right">    13013.36</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">    0.385231</td>
    <td align="right">     6376.94</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">    13013.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.010069</td>
    <td align="right">       82.22</td>
    <td align="right">       77.22</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     1761.06</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.335113</td>
    <td align="right">       40.21</td>
    <td align="right">        6.67</td>
    <td align="right">        1.06</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  7738040.99</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.006813</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     1191.55</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.396378</td>
    <td align="right">       47.57</td>
    <td align="right">       29.44</td>
    <td align="right">       23.89</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  9243315.28</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">    0.000341</td>
    <td align="right">    0.040914</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7155.67</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">    0.000341</td>
    <td align="right">    0.040914</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7155.67</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">    0.000320</td>
    <td align="right">    0.038341</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     6705.77</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">    0.000341</td>
    <td align="right">    0.040914</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7155.67</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">    0.000476</td>
    <td align="right">    0.057097</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     9985.99</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">    0.000638</td>
    <td align="right">    0.076504</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    13380.19</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">    0.000333</td>
    <td align="right">    0.039906</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     6979.37</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">    0.002768</td>
    <td align="right">    0.332166</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    58094.52</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.207096</td>
    <td align="right">       24.85</td>
    <td align="right">       82.22</td>
    <td align="right">       71.11</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  9658723.53</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">    0.001931</td>
    <td align="right">    0.231667</td>
    <td align="right">       82.22</td>
    <td align="right">       77.22</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    40517.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.000084</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.335113</td>
    <td align="right">    59916.36</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.207096</td>
    <td align="right">    49370.11</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.001931</td>
    <td align="right">    0.000002</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.000084</td>
    <td align="right">      102.26</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000084</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">    0.000341</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">    0.000341</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">    0.000320</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">    0.000341</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">    0.000476</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">    0.000638</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">    0.000333</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">    0.002768</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">    0.001931</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.335113</td>
    <td align="right">    20162.33</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000057</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.396378</td>
    <td align="right">    77621.24</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000341</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000341</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000320</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000341</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000476</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000638</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000333</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.002768</td>
    <td align="right">      121.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">    0.055852</td>
    <td align="right">  1315466.97</td>
    <td align="right">    0.066063</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">    0.055852</td>
    <td align="right">  1315466.97</td>
    <td align="right">    0.066063</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">    0.055852</td>
    <td align="right">  1315466.97</td>
    <td align="right">    0.066063</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">    0.055852</td>
    <td align="right">  1315466.97</td>
    <td align="right">    0.066063</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">    0.055852</td>
    <td align="right">  1315466.97</td>
    <td align="right">    0.066063</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">    0.055852</td>
    <td align="right">  1315466.97</td>
    <td align="right">    0.066063</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.002198</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">    0.396378</td>
    <td align="right">      422.69</td>
    <td align="right">  9149545.91</td>
    <td align="right">       84.54</td>
    <td align="right">  1143693.24</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">    0.396378</td>
    <td align="right">      422.69</td>
    <td align="right">  9149545.91</td>
    <td align="right">       84.54</td>
    <td align="right">  1143693.24</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">    0.396378</td>
    <td align="right">      422.69</td>
    <td align="right">  9149545.91</td>
    <td align="right">       84.54</td>
    <td align="right">  1143693.24</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">    0.396378</td>
    <td align="right">      422.69</td>
    <td align="right">  9149545.91</td>
    <td align="right">       84.54</td>
    <td align="right">  1143693.24</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">    0.396378</td>
    <td align="right">      422.69</td>
    <td align="right">  9149545.91</td>
    <td align="right">       84.54</td>
    <td align="right">  1143693.24</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">    0.396378</td>
    <td align="right">      422.69</td>
    <td align="right">  9149545.91</td>
    <td align="right">       84.54</td>
    <td align="right">  1143693.24</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">  9468172.79</td>
    <td align="right">    0.207096</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_0</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_1</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0 | TOP_ELEVATORMACHINERM_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_2</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_4_0_0 | TOP_ELEVATORMACHINERM_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_3</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_4</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_3_0_0 | TOP_ELEVATORMACHINERM_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_5</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0 | TOP_ELEVATORMACHINERM_WALL_3_0_0 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0</td>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN | RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN | RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN | RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0_0_0_3_WIN | RETAIL_F1_POINTOFSALE_WALL_6_0_0_1_0_2_WIN | RETAIL_F1_POINTOFSALE_WALL_6_0_0_2_0_1_WIN | RETAIL_F1_POINTOFSALE_WALL_6_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 2</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 2</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 2</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 2 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 2 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0 1</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0 1</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0 1</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1 | RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1 | RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1 | RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0 1</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0_0_0_3_WIN 1 | RETAIL_F2_POINTOFSALE_WALL_5_0_0_1_0_2_WIN 1 | RETAIL_F2_POINTOFSALE_WALL_5_0_0_2_0_1_WIN 1 | RETAIL_F2_POINTOFSALE_WALL_5_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 3</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 3</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 3</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 3 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 3 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 4</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 4</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 4</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 4 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 4 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0</td>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0_0_0_1_WIN | RESI_BOT_E_APARTMENT_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN | RESI_BOT_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN | RESI_BOT_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN | RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN | RESI_BOT_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN | RESI_BOT_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_0_0_1_WIN 1 | RESI_MID_E_APARTMENT_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN 1 | RESI_MID_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN 1 | RESI_MID_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN 1 | RESI_MID_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 1</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN 1 | RESI_MID_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_0_0_1_WIN 1 | RESI_MID_W_APARTMENT_WALL_5_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 1</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 1</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 1</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 1 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 1 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_0_0_1_WIN 2 | RESI_MID_E_APARTMENT_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN 2 | RESI_MID_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN 2 | RESI_MID_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN 2 | RESI_MID_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 2</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN 2 | RESI_MID_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_0_0_1_WIN 2 | RESI_MID_W_APARTMENT_WALL_5_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN | HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN | HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN | HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN | HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN | HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN | HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN | HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN | HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN | HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 1</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 1</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1 | HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1 | HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 1</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 2</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 2</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2 | HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2 | HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 2</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN | HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN | HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN | HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN | HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN | HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN | HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN | HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN | HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN | HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">30</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.40</td>
    <td align="right">0.00</td>
    <td align="right">-7.60</td>
    <td align="right">-12.60</td>
    <td align="right">-7.70</td>
    <td align="right">0.30</td>
    <td align="right">7.00</td>
    <td align="right">14.20</td>
    <td align="right">19.20</td>
    <td align="right">20.90</td>
    <td align="right">20.00</td>
    <td align="right">15.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-2.20</td>
    <td align="right">-7.40</td>
    <td align="right">-8.80</td>
    <td align="right">-7.60</td>
    <td align="right">-0.60</td>
    <td align="right">7.30</td>
    <td align="right">14.60</td>
    <td align="right">20.00</td>
    <td align="right">21.50</td>
    <td align="right">19.00</td>
    <td align="right">13.00</td>
    <td align="right">5.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5.50</td>
    <td align="right">1.70</td>
    <td align="right">-0.60</td>
    <td align="right">-1.30</td>
    <td align="right">0.10</td>
    <td align="right">3.20</td>
    <td align="right">7.10</td>
    <td align="right">10.90</td>
    <td align="right">13.40</td>
    <td align="right">14.00</td>
    <td align="right">12.60</td>
    <td align="right">9.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal.Center-Jean.Brebeuf-McGill.Univ-McTavish QC CAN SRC-TMYx WMO#=716120</td>
    <td align="right">45.51</td>
    <td align="right">-73.58</td>
    <td align="right">-5.00</td>
    <td align="right">72.60</td>
    <td align="right">100456</td>
    <td align="right">1.1940</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">6.38</td>
    <td align="right">33.50</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-SuperTallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 12:02:49 -0400</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">2000</td>
    <td align="right">1.00E-008</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">256</td>
    <td align="right">3433</td>
    <td align="right">391</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.33</td>
    <td align="right">36.24</td>
    <td align="right">12.33</td>
    <td align="right">27.57</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">566.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">116.13</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">29.00</td>
    <td align="right">23.48</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">285.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">58.53</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">271.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">258.25</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">258.24</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">36.23</td>
    <td align="right">8.50</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">19.95</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">1784.14</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">365.84</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">17.57</td>
    <td align="right">23.48</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">23.29</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">285.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">58.53</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">10.58</td>
    <td align="right">19.95</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">3568.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">731.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">36.23</td>
    <td align="right">31.40</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">46.57</td>
    <td align="right">19.95</td>
    <td align="right">39.90</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">1784.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">365.84</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">36.55</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">33.19</td>
    <td align="right">39.90</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">1332.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">312.30</td>
    <td align="right">255.97</td>
    <td align="right">88.74</td>
    <td align="right">167.22</td>
    <td align="right">7</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">233.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">237.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">225.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">225.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">1.44</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">21.31</td>
    <td align="right">25.27</td>
    <td align="right">0.00</td>
    <td align="right">2.88</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">48.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.41</td>
    <td align="right">16.91</td>
    <td align="right">6.16</td>
    <td align="right">10.75</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.92</td>
    <td align="right">2.88</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.27</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">523.73</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">122.73</td>
    <td align="right">115.50</td>
    <td align="right">40.52</td>
    <td align="right">74.98</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">19.18</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">2.88</td>
    <td align="right">33.19</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">4311.17</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1010.31</td>
    <td align="right">234.12</td>
    <td align="right">78.80</td>
    <td align="right">155.31</td>
    <td align="right">42</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">266.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">4.27</td>
    <td align="right">4.88</td>
    <td align="right">0.61</td>
    <td align="right">1132.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">105.43</td>
    <td align="right">105.43</td>
    <td align="right">0.00</td>
    <td align="right">35</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.65</td>
    <td align="right">2.88</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">21.31</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">523.73</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">122.73</td>
    <td align="right">115.50</td>
    <td align="right">40.52</td>
    <td align="right">74.98</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">10.33</td>
    <td align="right">13.49</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">36.09</td>
    <td align="right">38.07</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">35.33</td>
    <td align="right">36.85</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.57</td>
    <td align="right">4.88</td>
    <td align="right">1.64</td>
    <td align="right">3.24</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">8.50</td>
    <td align="right">1.83</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">38.07</td>
    <td align="right">38.07</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">36.85</td>
    <td align="right">39.29</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">19.78</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">39.29</td>
    <td align="right">9.28</td>
    <td align="right">30.62</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">538.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">36.24</td>
    <td align="right">23.85</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">27.57</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">29.09</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">12.33</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">10.81</td>
    <td align="right">13.85</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">10.33</td>
    <td align="right">23.85</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">1.83</td>
    <td align="right">34.04</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">28.18</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">137.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.87</td>
    <td align="right">49.21</td>
    <td align="right">13.61</td>
    <td align="right">35.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">3.64</td>
    <td align="right">1.83</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">45.35</td>
    <td align="right">5.86</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">44.14</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">11.72</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">91.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.58</td>
    <td align="right">45.31</td>
    <td align="right">12.69</td>
    <td align="right">32.62</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">42.93</td>
    <td align="right">38.07</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">3.74</td>
    <td align="right">16.72</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">3.66</td>
    <td align="right">30.62</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">599.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">187.47</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">26.06</td>
    <td align="right">4.72</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">44.14</td>
    <td align="right">0.00</td>
    <td align="right">9.28</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">1066.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">333.10</td>
    <td align="right">110.13</td>
    <td align="right">26.71</td>
    <td align="right">83.42</td>
    <td align="right">11</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">42.85</td>
    <td align="right">23.04</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">9.28</td>
    <td align="right">36.24</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">609.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.45</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">20.92</td>
    <td align="right">35.12</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">3.66</td>
    <td align="right">39.29</td>
    <td align="right">30.62</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">1011.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">316.20</td>
    <td align="right">101.35</td>
    <td align="right">24.63</td>
    <td align="right">76.72</td>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">72.51</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">73.01</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">72.51</td>
    <td align="right">73.52</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">36.24</td>
    <td align="right">13.49</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">36.55</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">33.19</td>
    <td align="right">39.90</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">1332.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">312.30</td>
    <td align="right">255.97</td>
    <td align="right">88.74</td>
    <td align="right">167.22</td>
    <td align="right">6</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">233.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">237.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">225.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">225.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">34.93</td>
    <td align="right">2.88</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">572.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">134.15</td>
    <td align="right">123.95</td>
    <td align="right">43.32</td>
    <td align="right">80.63</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">19.44</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">5.76</td>
    <td align="right">33.19</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">4262.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">998.89</td>
    <td align="right">234.12</td>
    <td align="right">78.80</td>
    <td align="right">155.31</td>
    <td align="right">28</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">266.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">11.58</td>
    <td align="right">12.19</td>
    <td align="right">0.61</td>
    <td align="right">1132.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">105.43</td>
    <td align="right">105.43</td>
    <td align="right">0.00</td>
    <td align="right">52</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">11.64</td>
    <td align="right">2.88</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">572.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">134.15</td>
    <td align="right">123.95</td>
    <td align="right">43.32</td>
    <td align="right">80.63</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">10.33</td>
    <td align="right">13.49</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">36.09</td>
    <td align="right">38.07</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">35.33</td>
    <td align="right">36.85</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.57</td>
    <td align="right">4.88</td>
    <td align="right">1.64</td>
    <td align="right">3.24</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">8.50</td>
    <td align="right">1.83</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">38.07</td>
    <td align="right">38.07</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">36.85</td>
    <td align="right">39.29</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">19.78</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">39.29</td>
    <td align="right">9.28</td>
    <td align="right">30.62</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">538.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">36.24</td>
    <td align="right">23.85</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">27.57</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">29.09</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">12.33</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">10.81</td>
    <td align="right">13.85</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">10.33</td>
    <td align="right">23.85</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">1.83</td>
    <td align="right">34.04</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">28.18</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">137.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.87</td>
    <td align="right">49.21</td>
    <td align="right">13.61</td>
    <td align="right">35.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">3.64</td>
    <td align="right">1.83</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">45.35</td>
    <td align="right">5.86</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">44.14</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">11.72</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">91.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.58</td>
    <td align="right">45.31</td>
    <td align="right">12.69</td>
    <td align="right">32.62</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">42.93</td>
    <td align="right">38.07</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">3.74</td>
