    <td align="right">HOT WATER LOOP DEMAND BRANCH 198</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 199</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 200</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 201</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 202</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 203</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 204</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 205</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 206</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 207</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 208</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 209</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 210</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 211</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 212</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 213</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 214</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 215</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 216</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 217</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 218</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 219</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 220</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 221</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 222</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 223</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 224</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 225</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 226</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 227</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 228</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 229</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 230</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 231</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 232</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 233</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 234</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 235</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 236</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 237</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 238</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 239</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 240</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 241</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 242</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 243</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 244</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 245</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 246</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 247</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 248</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 249</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 250</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 251</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 252</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 253</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 254</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 255</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 256</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 257</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HOT WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 42</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 43</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">LAUNDRY WUC 30.6GPM 180F</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">      0.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      0.490</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">      0.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       4.35</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.707</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      1.529</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      14.09</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">      0.953</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      1.530</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.222</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      1.455</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.867</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.720</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.299</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.731</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.287</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.279</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.293</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.034</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.309</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      1.416</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.779</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.652</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.558</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.626</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.316</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.279</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       4.35</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.755</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.610</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      1.671</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      13.93</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">      0.947</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      1.701</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.182</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      1.446</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.847</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.716</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.298</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.286</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.292</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.029</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.300</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      1.408</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.770</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.648</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.554</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.625</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.311</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.153</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      1.439</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.830</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.729</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.291</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.025</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.289</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      1.406</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.764</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.645</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.550</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.624</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.307</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.276</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.456</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.354</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.354</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.86</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       3.37</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.354</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       3.77</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     397.23</td>
    <td align="right">      0.494</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       3.89</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.98</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       3.91</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      33.97</td>
    <td align="right">      63.20</td>
    <td align="right">    5055.00</td>
    <td align="right">      1.037</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.457</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.354</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       2.73</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       3.97</td>
    <td align="right">       4.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.356</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.80</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.356</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.356</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.355</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.282</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      1.463</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.901</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.300</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.731</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.288</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.295</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.038</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.319</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      1.422</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.788</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.655</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.562</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.629</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.322</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.281</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.457</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       2.83</td>
    <td align="right">       3.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.355</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.354</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       1.95</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.354</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.355</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.88</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.90</td>
    <td align="right">       3.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.356</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       1.99</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.355</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     579.79</td>
    <td align="right">      3.090</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.990</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     245.29</td>
    <td align="right">     21.188</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3510.69</td>
    <td align="right">      1.665</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       1.08</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      2.290</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       1.08</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      2.066</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.455</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.456</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.49</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.457</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.457</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.458</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.570</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.455</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.456</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.49</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.457</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.457</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.458</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      1.462</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      1.509</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.474</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.456</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     412.45</td>
    <td align="right">      6.789</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.457</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.457</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.458</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1784.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3568.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      48.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     289.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     879.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       4.35</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.260</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      0.765</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      14.09</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">      0.531</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      0.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       4.35</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.322</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      0.686</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      13.93</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">      0.494</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      0.611</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.86</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       3.37</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       3.77</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     397.23</td>
    <td align="right">      0.472</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       3.89</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.98</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       3.91</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.300</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      33.97</td>
    <td align="right">      63.20</td>
    <td align="right">    5055.00</td>
    <td align="right">      0.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       2.73</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       3.97</td>
    <td align="right">       4.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.80</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       2.83</td>
    <td align="right">       3.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       1.95</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.88</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.339</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.90</td>
    <td align="right">       3.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.339</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       1.99</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     579.79</td>
    <td align="right">      1.858</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.596</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     245.29</td>
    <td align="right">      1.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3510.69</td>
    <td align="right">      1.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       1.08</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      1.238</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       1.08</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      1.254</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.49</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.339</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.49</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      1.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      0.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.265</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     412.45</td>
    <td align="right">      1.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1784.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3568.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      48.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     289.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     879.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">     116.13</td>
    <td align="right">     0.0354</td>
    <td align="right">      0.035</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">     365.84</td>
    <td align="right">     0.1461</td>
    <td align="right">      0.112</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       4.35</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.190</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.71</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.075</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">      14.09</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">    1010.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.616</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.71</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.075</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       4.35</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.381</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.034</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.87</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">      13.93</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">     998.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.218</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.87</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.019</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.019</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.359</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.068</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.149</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.149</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.068</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.091</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.061</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.400</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.711</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.406</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.675</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.035</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.86</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       3.37</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       3.77</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0536</td>
    <td align="right">      0.054</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       3.89</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.98</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       3.91</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">      33.97</td>
    <td align="right">      63.20</td>
    <td align="right">    5055.00</td>
    <td align="right">    1579.49</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.481</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.1780</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.87</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       2.73</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       3.97</td>
    <td align="right">       4.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.80</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.1780</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.83</td>
    <td align="right">       3.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.95</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.50</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       3.81</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.88</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.90</td>
    <td align="right">       3.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.99</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     579.79</td>
    <td align="right">     181.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.166</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     245.29</td>
    <td align="right">      76.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.023</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3510.69</td>
    <td align="right">    1096.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.334</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.08</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.08</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.4116</td>
    <td align="right">      0.323</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1336</td>
    <td align="right">      0.105</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1336</td>
    <td align="right">      0.105</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.49</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      30.60</td>
    <td align="right">     0.9774</td>
    <td align="right">      0.768</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1725</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1725</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      39.52</td>
    <td align="right">     1.2622</td>
    <td align="right">      0.992</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.4116</td>
    <td align="right">      0.323</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.3602</td>
    <td align="right">      0.283</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1169</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.66</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1169</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.49</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      30.60</td>
    <td align="right">     0.8552</td>
    <td align="right">      0.672</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1509</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1509</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      39.52</td>
    <td align="right">     1.1044</td>
    <td align="right">      0.868</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.3602</td>
    <td align="right">      0.283</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">     173.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.053</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">     173.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.053</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.51</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.0515</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     412.45</td>
    <td align="right">     128.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.0216</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.0216</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.63</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      39.52</td>
    <td align="right">     0.1578</td>
    <td align="right">      0.124</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     285.44</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0357</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     258.25</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     258.24</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1784.14</td>
    <td align="right">     365.84</td>
    <td align="right">     0.2230</td>
    <td align="right">      0.223</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     285.44</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0357</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    3568.26</td>
    <td align="right">     731.68</td>
    <td align="right">     0.4460</td>
    <td align="right">      0.446</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     233.11</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.97</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.96</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      48.70</td>
    <td align="right">      11.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     266.41</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.300</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.343</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     233.11</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.067</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.97</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.96</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     266.41</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.300</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.343</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.070</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.233</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     463.99</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0333</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0381</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     463.99</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.2664</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.3045</td>
    <td align="right">      0.304</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.300</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.343</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     463.99</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.2664</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.3045</td>
    <td align="right">      0.304</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     289.89</td>
    <td align="right">      90.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.055</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.06</td>
    <td align="right">     373.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.910</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.304</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.272</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.06</td>
    <td align="right">     373.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.796</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.233</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.238</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1332.81</td>
    <td align="right">     416.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.127</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.034</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     879.23</td>
    <td align="right">     209.03</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1456.01</td>
    <td align="right">    3848.33</td>
    <td align="right">  444070.96</td>
    <td align="right">  135857.59</td>
    <td align="right">   386.4004</td>
    <td align="right">    507.739</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right"> 1601242.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 1601242.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 1601242.62</td>
    <td align="right"> 1116250.09</td>
    <td align="right">    3977.56</td>
    <td align="right">       0.10</td>
    <td align="right">    4782.34</td>
    <td align="right">     884.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">  607853.23</td>
    <td align="right">       0.00</td>
    <td align="right">  607853.23</td>
    <td align="right">       0.00</td>
    <td align="right">  607853.23</td>
    <td align="right">  578168.43</td>
    <td align="right">    4824.30</td>
    <td align="right">     729.09</td>
    <td align="right">    3206.61</td>
    <td align="right">     884.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right"> 2800339.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 2800339.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 2800339.60</td>
    <td align="right"> 3696817.92</td>
    <td align="right">    6226.41</td>
    <td align="right">      21.45</td>
    <td align="right">    2512.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right"> 4747417.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 4747417.26</td>
    <td align="right">   43241.60</td>
    <td align="right"> 4790658.85</td>
    <td align="right"> 6003812.94</td>
    <td align="right">    6862.65</td>
    <td align="right">      26.46</td>
    <td align="right">    1870.89</td>
    <td align="right">     558.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">  717812.60</td>
    <td align="right">       0.00</td>
    <td align="right">  717812.60</td>
    <td align="right">       0.00</td>
    <td align="right">  717812.60</td>
    <td align="right">  578168.43</td>
    <td align="right">    3649.42</td>
    <td align="right">       2.85</td>
    <td align="right">    5107.73</td>
    <td align="right">    1814.66</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right"> 4015295.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 4015295.92</td>
    <td align="right">   19597.91</td>
    <td align="right"> 4034893.83</td>
    <td align="right"> 2464942.39</td>
    <td align="right">    3627.11</td>
    <td align="right">       3.05</td>
    <td align="right">    5129.84</td>
    <td align="right">     558.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">20903274.16</td>
    <td align="right">       0.00</td>
    <td align="right">20903274.16</td>
    <td align="right">   39761.80</td>
    <td align="right">20943035.96</td>
    <td align="right">20290484.15</td>
    <td align="right">    3671.41</td>
    <td align="right">      13.07</td>
    <td align="right">    5075.52</td>
    <td align="right">     558.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right"> 3995140.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 3995140.14</td>
    <td align="right">   19622.79</td>
    <td align="right"> 4014762.93</td>
    <td align="right"> 2464942.39</td>
    <td align="right">    3644.63</td>
    <td align="right">       2.35</td>
    <td align="right">    5113.02</td>
    <td align="right">     558.82</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1676805.53</td>
    <td align="right">       0.00</td>
    <td align="right"> 1676805.53</td>
    <td align="right">     968.68</td>
    <td align="right"> 1677774.21</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3997.08</td>
    <td align="right">      22.77</td>
    <td align="right">    4740.15</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 3177838.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 3177838.13</td>
    <td align="right">    1564.42</td>
    <td align="right"> 3179402.56</td>
    <td align="right">  811113.18</td>
    <td align="right">    3589.65</td>
    <td align="right">      15.20</td>
    <td align="right">    5155.14</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1901288.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 1901288.11</td>
    <td align="right">    1549.83</td>
    <td align="right"> 1902837.94</td>
    <td align="right">  811113.18</td>
    <td align="right">    3734.00</td>
    <td align="right">      24.18</td>
    <td align="right">    5001.82</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">16398947.32</td>
    <td align="right">       0.00</td>
    <td align="right">16398947.32</td>
    <td align="right">       0.00</td>
    <td align="right">16398947.32</td>
    <td align="right">14546971.21</td>
    <td align="right">    4464.96</td>
    <td align="right">      29.09</td>
    <td align="right">    4265.95</td>
    <td align="right">    1510.18</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right"> 2339280.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2339280.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2339280.62</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5069.10</td>
    <td align="right">     306.46</td>
    <td align="right">    3384.44</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 5886807.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 5886807.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 5886807.74</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4411.09</td>
    <td align="right">      23.08</td>
    <td align="right">    4325.83</td>
    <td align="right">    1510.18</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 4891086.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 4891086.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 4891086.18</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5719.44</td>
    <td align="right">     337.57</td>
    <td align="right">    2703.00</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 4749950.48</td>
    <td align="right">       0.00</td>
    <td align="right"> 4749950.48</td>
    <td align="right">       0.00</td>
    <td align="right"> 4749950.48</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5768.46</td>
    <td align="right">     395.95</td>
    <td align="right">    2595.59</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2291441.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 2291441.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 2291441.67</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5709.73</td>
    <td align="right">     112.12</td>
    <td align="right">    2938.15</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">10845105.56</td>
    <td align="right">       0.00</td>
    <td align="right">10845105.56</td>
    <td align="right">    9821.87</td>
    <td align="right">10854927.43</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4035.36</td>
    <td align="right">       8.72</td>
    <td align="right">    4715.93</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right"> 8527260.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 8527260.32</td>
    <td align="right">    7021.42</td>
    <td align="right"> 8534281.74</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4027.33</td>
    <td align="right">       7.78</td>
    <td align="right">    4724.88</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right"> 9897960.05</td>
    <td align="right">       0.00</td>
    <td align="right"> 9897960.05</td>
    <td align="right">    9049.09</td>
    <td align="right"> 9907009.15</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3925.67</td>
    <td align="right">       7.41</td>
    <td align="right">    4826.92</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5083908.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 5083908.81</td>
    <td align="right">    6961.62</td>
    <td align="right"> 5090870.43</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4121.78</td>
    <td align="right">      19.44</td>
    <td align="right">    4618.78</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">29887332.90</td>
    <td align="right">       0.00</td>
    <td align="right">29887332.90</td>
    <td align="right">   15713.81</td>
    <td align="right">29903046.70</td>
    <td align="right">17049872.21</td>
    <td align="right">    4108.01</td>
    <td align="right">       8.52</td>
    <td align="right">    4643.48</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">45451844.47</td>
    <td align="right">       0.00</td>
    <td align="right">45451844.47</td>
    <td align="right">   22123.09</td>
    <td align="right">45473967.56</td>
    <td align="right">30293546.84</td>
    <td align="right">    4217.34</td>
    <td align="right">       8.25</td>
    <td align="right">    4534.42</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">29199935.78</td>
    <td align="right">       0.00</td>
    <td align="right">29199935.78</td>
    <td align="right">   15688.15</td>
    <td align="right">29215623.93</td>
    <td align="right">17320177.02</td>
    <td align="right">    4081.69</td>
    <td align="right">       9.97</td>
    <td align="right">    4668.34</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24452574.91</td>
    <td align="right">       0.00</td>
    <td align="right">24452574.91</td>
    <td align="right">   20241.16</td>
    <td align="right">24472816.07</td>
    <td align="right">28757172.78</td>
    <td align="right">    5382.56</td>
    <td align="right">      17.75</td>
    <td align="right">    3359.69</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1115640.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 1115640.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 1115640.81</td>
    <td align="right"> 1414491.02</td>
    <td align="right">    6952.45</td>
    <td align="right">      20.11</td>
    <td align="right">    1787.44</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">10180940.20</td>
    <td align="right">       0.00</td>
    <td align="right">10180940.20</td>
    <td align="right">   45098.47</td>
    <td align="right">10226038.67</td>
    <td align="right">12007625.88</td>
    <td align="right">    6611.92</td>
    <td align="right">      25.58</td>
    <td align="right">    2122.50</td>
    <td align="right">     659.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right"> 1515154.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1515154.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1515154.09</td>
    <td align="right"> 1156336.86</td>
    <td align="right">    3659.47</td>
    <td align="right">       3.42</td>
    <td align="right">    5097.11</td>
    <td align="right">    1915.70</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right"> 9587256.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 9587256.60</td>
    <td align="right">   21967.42</td>
    <td align="right"> 9609224.02</td>
    <td align="right"> 5388315.12</td>
    <td align="right">    3628.84</td>
    <td align="right">       2.48</td>
    <td align="right">    5128.68</td>
    <td align="right">     659.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">41162252.66</td>
    <td align="right">       0.00</td>
    <td align="right">41162252.66</td>
    <td align="right">   41492.45</td>
    <td align="right">41203745.11</td>
    <td align="right">40122545.91</td>
    <td align="right">    3711.37</td>
    <td align="right">      11.99</td>
    <td align="right">    5036.64</td>
    <td align="right">     659.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right"> 9711190.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9711190.30</td>
    <td align="right">   21999.21</td>
    <td align="right"> 9733189.50</td>
    <td align="right"> 5388315.12</td>
    <td align="right">    3643.15</td>
    <td align="right">       3.48</td>
    <td align="right">    5113.37</td>
    <td align="right">     659.52</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1620959.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 1620959.63</td>
    <td align="right">    1009.17</td>
    <td align="right"> 1621968.80</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    4017.10</td>
    <td align="right">      17.42</td>
    <td align="right">    4725.49</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 3159371.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 3159371.79</td>
    <td align="right">    1629.02</td>
    <td align="right"> 3161000.81</td>
    <td align="right">  811113.18</td>
    <td align="right">    3586.71</td>
    <td align="right">      14.90</td>
    <td align="right">    5158.39</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1856011.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 1856011.07</td>
    <td align="right">    1614.56</td>
    <td align="right"> 1857625.63</td>
    <td align="right">  811113.18</td>
    <td align="right">    3758.42</td>
    <td align="right">      22.78</td>
    <td align="right">    4978.80</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">16316936.54</td>
    <td align="right">       0.00</td>
    <td align="right">16316936.54</td>
    <td align="right">       0.00</td>
    <td align="right">16316936.54</td>
    <td align="right">14546971.21</td>
    <td align="right">    4469.98</td>
    <td align="right">      26.05</td>
    <td align="right">    4263.96</td>
    <td align="right">    1519.20</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right"> 2329974.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 2329974.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 2329974.79</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5075.72</td>
    <td align="right">     310.15</td>
    <td align="right">    3374.13</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 5883862.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 5883862.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 5883862.96</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4406.65</td>
    <td align="right">      24.20</td>
    <td align="right">    4329.14</td>
    <td align="right">    1519.20</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 4870605.48</td>
    <td align="right">       0.00</td>
    <td align="right"> 4870605.48</td>
    <td align="right">       0.00</td>
    <td align="right"> 4870605.48</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5731.34</td>
    <td align="right">     340.32</td>
    <td align="right">    2688.34</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 4735892.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 4735892.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 4735892.35</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5778.63</td>
    <td align="right">     340.37</td>
    <td align="right">    2641.00</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2281443.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 2281443.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 2281443.67</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5722.98</td>
    <td align="right">     168.77</td>
    <td align="right">    2868.25</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">10791152.70</td>
    <td align="right">       0.00</td>
    <td align="right">10791152.70</td>
    <td align="right">   10229.32</td>
    <td align="right">10801382.02</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4029.64</td>
    <td align="right">      11.23</td>
    <td align="right">    4719.14</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right"> 8468725.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 8468725.62</td>
    <td align="right">    7311.11</td>
    <td align="right"> 8476036.73</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4024.69</td>
    <td align="right">       6.34</td>
    <td align="right">    4728.97</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right"> 9843287.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 9843287.11</td>
    <td align="right">    9424.02</td>
    <td align="right"> 9852711.12</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3926.18</td>
    <td align="right">       6.60</td>
    <td align="right">    4827.22</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5025397.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 5025397.51</td>
    <td align="right">    7251.85</td>
    <td align="right"> 5032649.36</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4155.70</td>
    <td align="right">      14.10</td>
    <td align="right">    4590.20</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">29717281.72</td>
    <td align="right">       0.00</td>
    <td align="right">29717281.72</td>
    <td align="right">   16363.86</td>
    <td align="right">29733645.58</td>
    <td align="right">17049872.21</td>
    <td align="right">    4106.80</td>
    <td align="right">       8.43</td>
    <td align="right">    4644.77</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">45108503.25</td>
    <td align="right">       0.00</td>
    <td align="right">45108503.25</td>
    <td align="right">   23035.38</td>
    <td align="right">45131538.63</td>
    <td align="right">30293546.84</td>
    <td align="right">    4220.20</td>
    <td align="right">       6.78</td>
    <td align="right">    4533.02</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">29131864.40</td>
    <td align="right">       0.00</td>
    <td align="right">29131864.40</td>
    <td align="right">   16337.92</td>
    <td align="right">29148202.31</td>
    <td align="right">17320177.02</td>
    <td align="right">    4081.38</td>
    <td align="right">       9.40</td>
    <td align="right">    4669.22</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24030892.96</td>
    <td align="right">       0.00</td>
    <td align="right">24030892.96</td>
    <td align="right">   21081.63</td>
    <td align="right">24051974.59</td>
    <td align="right">28757172.78</td>
    <td align="right">    5803.67</td>
    <td align="right">     271.71</td>
    <td align="right">    2684.62</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1108380.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 1108380.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 1108380.13</td>
    <td align="right"> 1414491.02</td>
    <td align="right">    6970.41</td>
    <td align="right">      21.25</td>
    <td align="right">    1768.34</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1230399.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 1230399.87</td>
    <td align="right">    1039.31</td>
    <td align="right"> 1231439.18</td>
    <td align="right">  788582.26</td>
    <td align="right">    4029.43</td>
    <td align="right">      19.51</td>
    <td align="right">    4711.06</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 2444966.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 2444966.87</td>
    <td align="right">    1677.13</td>
    <td align="right"> 2446644.01</td>
    <td align="right">  630865.81</td>
    <td align="right">    3584.23</td>
    <td align="right">      15.54</td>
    <td align="right">    5160.24</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1415660.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 1415660.75</td>
    <td align="right">    1662.76</td>
    <td align="right"> 1417323.52</td>
    <td align="right">  630865.81</td>
    <td align="right">    3778.31</td>
    <td align="right">      18.61</td>
    <td align="right">    4963.07</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">12638915.16</td>
    <td align="right">       0.00</td>
    <td align="right">12638915.16</td>
    <td align="right">       0.00</td>
    <td align="right">12638915.16</td>
    <td align="right">11314310.94</td>
    <td align="right">    4471.84</td>
    <td align="right">      30.48</td>
    <td align="right">    4257.67</td>
    <td align="right">    1523.86</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right"> 1805943.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 1805943.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 1805943.36</td>
    <td align="right"> 2260619.72</td>
    <td align="right">    5086.00</td>
    <td align="right">     310.66</td>
    <td align="right">    3363.34</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 4575315.84</td>
    <td align="right">       0.00</td>
    <td align="right"> 4575315.84</td>
    <td align="right">       0.00</td>
    <td align="right"> 4575315.84</td>
    <td align="right"> 4047179.03</td>
    <td align="right">    4403.18</td>
    <td align="right">      25.85</td>
    <td align="right">    4330.97</td>
    <td align="right">    1523.86</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 3769674.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 3769674.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 3769674.44</td>
    <td align="right"> 4928639.11</td>
    <td align="right">    5744.17</td>
    <td align="right">     448.18</td>
    <td align="right">    2567.64</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 3669880.22</td>
    <td align="right">       0.00</td>
    <td align="right"> 3669880.22</td>
    <td align="right">       0.00</td>
    <td align="right"> 3669880.22</td>
    <td align="right"> 4928639.11</td>
    <td align="right">    5786.21</td>
    <td align="right">     345.56</td>
    <td align="right">    2628.23</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 1767824.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 1767824.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 1767824.12</td>
    <td align="right"> 2260619.72</td>
    <td align="right">    5733.58</td>
    <td align="right">     170.21</td>
    <td align="right">    2856.21</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right"> 8358512.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 8358512.91</td>
    <td align="right">   10532.74</td>
    <td align="right"> 8369045.65</td>
    <td align="right"> 3032083.26</td>
    <td align="right">    4025.90</td>
    <td align="right">      12.94</td>
    <td align="right">    4721.16</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right"> 6529365.23</td>
    <td align="right">       0.00</td>
    <td align="right"> 6529365.23</td>
    <td align="right">    7527.10</td>
    <td align="right"> 6536892.34</td>
    <td align="right"> 1884706.42</td>
    <td align="right">    4029.41</td>
    <td align="right">       5.29</td>
    <td align="right">    4725.30</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right"> 7642807.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 7642807.88</td>
    <td align="right">    9702.91</td>
    <td align="right"> 7652510.80</td>
    <td align="right"> 2021406.09</td>
    <td align="right">    3916.76</td>
    <td align="right">       9.06</td>
    <td align="right">    4834.18</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 3879262.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 3879262.67</td>
    <td align="right">    7467.87</td>
    <td align="right"> 3886730.53</td>
    <td align="right"> 1884706.42</td>
    <td align="right">    4169.29</td>
    <td align="right">      23.99</td>
    <td align="right">    4566.72</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">23003691.32</td>
    <td align="right">       0.00</td>
    <td align="right">23003691.32</td>
    <td align="right">   16848.07</td>
    <td align="right">23020539.39</td>
    <td align="right">13261011.72</td>
    <td align="right">    4109.74</td>
    <td align="right">       9.04</td>
    <td align="right">    4641.22</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">34856331.35</td>
    <td align="right">       0.00</td>
    <td align="right">34856331.35</td>
    <td align="right">   23714.94</td>
    <td align="right">34880046.29</td>
    <td align="right">23561647.54</td>
    <td align="right">    4223.27</td>
    <td align="right">       9.00</td>
    <td align="right">    4527.73</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">22618610.47</td>
    <td align="right">       0.00</td>
    <td align="right">22618610.47</td>
    <td align="right">   16821.78</td>
    <td align="right">22635432.25</td>
    <td align="right">13471248.79</td>
    <td align="right">    4083.24</td>
    <td align="right">       8.80</td>
    <td align="right">    4667.96</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">18476270.03</td>
    <td align="right">       0.00</td>
    <td align="right">18476270.03</td>
    <td align="right">   21707.38</td>
    <td align="right">18497977.41</td>
    <td align="right">22366689.94</td>
    <td align="right">    6304.49</td>
    <td align="right">     389.92</td>
    <td align="right">    2065.59</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">  858384.21</td>
    <td align="right">       0.00</td>
    <td align="right">  858384.21</td>
    <td align="right">       0.00</td>
    <td align="right">  858384.21</td>
    <td align="right"> 1100159.68</td>
    <td align="right">    6989.27</td>
    <td align="right">      18.28</td>
    <td align="right">    1752.45</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">  701787.11</td>
    <td align="right">       0.00</td>
    <td align="right">  701787.11</td>
    <td align="right">       0.00</td>
    <td align="right">  701787.11</td>
    <td align="right">  578168.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right"> 1217900.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 1217900.88</td>
    <td align="right">    8476.90</td>
    <td align="right"> 1226377.77</td>
    <td align="right"> 1217900.88</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right"> 1055149.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055149.03</td>
    <td align="right">   15004.80</td>
    <td align="right"> 1070153.83</td>
    <td align="right"> 1055149.03</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3075.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right"> 1055067.47</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055067.47</td>
    <td align="right">   15012.41</td>
    <td align="right"> 1070079.88</td>
    <td align="right"> 1055067.47</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4535.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">  927462.68</td>
    <td align="right">       0.00</td>
    <td align="right">  927462.68</td>
    <td align="right">    5392.05</td>
    <td align="right">  932854.73</td>
    <td align="right">  927462.68</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3604.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">  927456.70</td>
    <td align="right">       0.00</td>
    <td align="right">  927456.70</td>
    <td align="right">    5399.12</td>
    <td align="right">  932855.82</td>
    <td align="right">  927456.70</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">  927480.60</td>
    <td align="right">       0.00</td>
    <td align="right">  927480.60</td>
    <td align="right">    5391.26</td>
    <td align="right">  932871.86</td>
    <td align="right">  927480.60</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3490.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">  927474.63</td>
    <td align="right">       0.00</td>
    <td align="right">  927474.63</td>
    <td align="right">    5398.73</td>
    <td align="right">  932873.36</td>
    <td align="right">  927474.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1305.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right"> 1690148.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 1690148.15</td>
    <td align="right">    8477.23</td>
    <td align="right"> 1698625.39</td>
    <td align="right"> 1690148.15</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right"> 1055156.65</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055156.65</td>
    <td align="right">   15046.33</td>
    <td align="right"> 1070202.98</td>
    <td align="right"> 1055156.65</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1825.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right"> 1055075.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055075.09</td>
    <td align="right">   15050.02</td>
    <td align="right"> 1070125.11</td>
    <td align="right"> 1055075.09</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3180.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">  927482.24</td>
    <td align="right">    5417.76</td>
    <td align="right">  932900.00</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2295.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">  927470.29</td>
    <td align="right">    5413.69</td>
    <td align="right">  932883.98</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2655.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">  927482.24</td>
    <td align="right">    5410.89</td>
    <td align="right">  932893.14</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3070.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">  927470.29</td>
    <td align="right">    5411.91</td>
    <td align="right">  932882.20</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6251.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">  871232.38</td>
    <td align="right">       0.00</td>
    <td align="right">  871232.38</td>
    <td align="right">       0.00</td>
    <td align="right">  871232.38</td>
    <td align="right">  578168.43</td>
    <td align="right">    1286.92</td>
    <td align="right">     141.70</td>
    <td align="right">    7331.39</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">44317697.65</td>
    <td align="right">       0.00</td>
    <td align="right">44317697.65</td>
    <td align="right">  119048.62</td>
    <td align="right">44436746.27</td>
    <td align="right">16983148.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right"> 4625347.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">    8609.87</td>
    <td align="right"> 9751816.87</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1150.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441192.26</td>
    <td align="right">   15231.34</td>
    <td align="right"> 8456423.60</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1410.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440539.78</td>
    <td align="right">   15237.87</td>
    <td align="right"> 8455777.65</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2865.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419701.42</td>
    <td align="right">    5474.33</td>
    <td align="right"> 7425175.75</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2445.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419653.63</td>
    <td align="right">    5482.57</td>
    <td align="right"> 7425136.20</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2550.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419844.80</td>
    <td align="right">    5473.51</td>
    <td align="right"> 7425318.31</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3540.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419797.01</td>
    <td align="right">    5474.43</td>
    <td align="right"> 7425271.44</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3494.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441253.19</td>
    <td align="right">   15277.06</td>
    <td align="right"> 8456530.25</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440600.71</td>
    <td align="right">   15310.46</td>
    <td align="right"> 8455911.17</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     470.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    5503.60</td>
    <td align="right"> 7425361.54</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    5500.85</td>
    <td align="right"> 7425263.21</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2345.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    5504.33</td>
    <td align="right"> 7425362.27</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    5500.98</td>
    <td align="right"> 7425263.33</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3700.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">    8618.28</td>
    <td align="right"> 9751825.28</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2600.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1759041.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 1759041.35</td>
    <td align="right">     913.92</td>
    <td align="right"> 1759955.26</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3953.24</td>
    <td align="right">      30.47</td>
    <td align="right">    4776.28</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 3195982.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 3195982.74</td>
    <td align="right">    1477.06</td>
    <td align="right"> 3197459.80</td>
    <td align="right">  811113.18</td>
    <td align="right">    3588.83</td>
    <td align="right">      14.71</td>
    <td align="right">    5156.45</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1974526.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 1974526.75</td>
    <td align="right">    1462.23</td>
    <td align="right"> 1975988.98</td>
    <td align="right">  811113.18</td>
    <td align="right">    3689.34</td>
    <td align="right">      23.01</td>
    <td align="right">    5047.65</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">16228103.16</td>
    <td align="right">       0.00</td>
    <td align="right">16228103.16</td>
    <td align="right">       0.00</td>
    <td align="right">16228103.16</td>
    <td align="right">14546971.21</td>
    <td align="right">    4503.57</td>
    <td align="right">      38.00</td>
    <td align="right">    4218.43</td>
    <td align="right">    1504.53</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right"> 2347237.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 2347237.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 2347237.16</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5065.92</td>
    <td align="right">     295.04</td>
    <td align="right">    3399.03</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 5886188.43</td>
    <td align="right">       0.00</td>
    <td align="right"> 5886188.43</td>
    <td align="right">       0.00</td>
    <td align="right"> 5886188.43</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4413.61</td>
    <td align="right">      21.76</td>
    <td align="right">    4324.63</td>
    <td align="right">    1504.53</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 4902315.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 4902315.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 4902315.63</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5710.35</td>
    <td align="right">     439.93</td>
    <td align="right">    2609.71</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 4766755.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 4766755.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 4766755.31</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5754.53</td>
    <td align="right">     338.28</td>
    <td align="right">    2667.19</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2300107.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 2300107.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 2300107.27</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5695.64</td>
    <td align="right">      26.81</td>
    <td align="right">    3037.54</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">10879618.01</td>
    <td align="right">       0.00</td>
    <td align="right">10879618.01</td>
    <td align="right">    9270.80</td>
    <td align="right">10888888.81</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4038.19</td>
    <td align="right">       8.82</td>
    <td align="right">    4712.99</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right"> 8592022.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 8592022.08</td>
    <td align="right">    6629.46</td>
    <td align="right"> 8598651.54</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4027.84</td>
    <td align="right">       9.80</td>
    <td align="right">    4722.36</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right"> 9939462.95</td>
    <td align="right">       0.00</td>
    <td align="right"> 9939462.95</td>
    <td align="right">    8541.94</td>
    <td align="right"> 9948004.89</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3926.71</td>
    <td align="right">       7.80</td>
    <td align="right">    4825.49</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5143291.54</td>
    <td align="right">       0.00</td>
    <td align="right"> 5143291.54</td>
    <td align="right">    6569.04</td>
    <td align="right"> 5149860.58</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4083.39</td>
    <td align="right">      17.52</td>
    <td align="right">    4659.09</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">30020387.58</td>
    <td align="right">       0.00</td>
    <td align="right">30020387.58</td>
    <td align="right">   14834.81</td>
    <td align="right">30035222.39</td>
    <td align="right">17049872.21</td>
    <td align="right">    4107.19</td>
    <td align="right">       7.05</td>
    <td align="right">    4645.76</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">45776917.13</td>
    <td align="right">       0.00</td>
    <td align="right">45776917.13</td>
    <td align="right">   20889.57</td>
    <td align="right">45797806.70</td>
    <td align="right">30293546.84</td>
    <td align="right">    4212.26</td>
    <td align="right">       8.40</td>
    <td align="right">    4539.34</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">29331025.95</td>
    <td align="right">       0.00</td>
    <td align="right">29331025.95</td>
    <td align="right">   14809.07</td>
    <td align="right">29345835.02</td>
    <td align="right">17320177.02</td>
    <td align="right">    4076.84</td>
    <td align="right">       9.44</td>
    <td align="right">    4673.72</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24937664.51</td>
    <td align="right">       0.00</td>
    <td align="right">24937664.51</td>
    <td align="right">   19104.64</td>
    <td align="right">24956769.15</td>
    <td align="right">28757172.78</td>
    <td align="right">    4924.49</td>
    <td align="right">     334.79</td>
    <td align="right">    3500.72</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1120391.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 1120391.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 1120391.27</td>
    <td align="right"> 1414491.02</td>
    <td align="right">    6937.06</td>
    <td align="right">      19.57</td>
    <td align="right">    1803.37</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right"> 4625347.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">    8802.23</td>
    <td align="right"> 9752009.23</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3540.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441192.26</td>
    <td align="right">   15562.26</td>
    <td align="right"> 8456754.52</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2340.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440539.78</td>
    <td align="right">   15579.21</td>
    <td align="right"> 8456118.99</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4165.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419701.42</td>
    <td align="right">    5590.51</td>
    <td align="right"> 7425291.94</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3180.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419653.63</td>
    <td align="right">    5595.46</td>
    <td align="right"> 7425249.09</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1565.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419844.80</td>
    <td align="right">    5594.61</td>
    <td align="right"> 7425439.41</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5311.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419797.01</td>
    <td align="right">    5598.21</td>
    <td align="right"> 7425395.22</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2860.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441253.19</td>
    <td align="right">   15612.49</td>
    <td align="right"> 8456865.69</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2560.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440600.71</td>
    <td align="right">   15630.18</td>
    <td align="right"> 8456230.89</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     945.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    5621.61</td>
    <td align="right"> 7425479.55</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2340.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    5627.78</td>
    <td align="right"> 7425390.14</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2710.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    5629.10</td>
    <td align="right"> 7425487.04</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     990.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    5623.79</td>
    <td align="right"> 7425386.14</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     525.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">    8803.86</td>
    <td align="right"> 9752010.86</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1930.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">16223869.34</td>
    <td align="right">       0.00</td>
    <td align="right">16223869.34</td>
    <td align="right">   20906.45</td>
    <td align="right">16244775.79</td>
    <td align="right"> 5430596.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right"> 1594156.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 1594156.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 1594156.27</td>
    <td align="right">  578168.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">27498553.33</td>
    <td align="right">       0.00</td>
    <td align="right">27498553.33</td>
    <td align="right">       0.00</td>
    <td align="right">27498553.33</td>
    <td align="right">  824109.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">52664900.43</td>
    <td align="right">       0.00</td>
    <td align="right">52664900.43</td>
    <td align="right">   83369.76</td>
    <td align="right">52748270.19</td>
    <td align="right">11794753.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right"> 3825914.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 3825914.93</td>
    <td align="right">   12610.05</td>
    <td align="right"> 3838524.99</td>
    <td align="right"> 1354082.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4227.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right"> 3633981.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 3633981.67</td>
    <td align="right">    8398.04</td>
    <td align="right"> 3642379.70</td>
    <td align="right"> 1354082.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4227.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 7511500.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 7511500.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 7511500.42</td>
    <td align="right"> 4625347.46</td>
    <td align="right">      33.00</td>
    <td align="right">      11.00</td>
    <td align="right">    8716.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">12980224.91</td>
    <td align="right">       0.00</td>
    <td align="right">12980224.91</td>
    <td align="right">    2699.89</td>
    <td align="right">12982924.79</td>
    <td align="right">11154778.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right"> 4212359.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 4212359.88</td>
    <td align="right">    9843.02</td>
    <td align="right"> 4222202.91</td>
    <td align="right"> 3619963.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right"> 4212359.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 4212359.88</td>
    <td align="right">    9854.79</td>
    <td align="right"> 4222214.67</td>
    <td align="right"> 3619963.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30822268.81</td>
    <td align="right">       0.00</td>
    <td align="right">30822268.81</td>
    <td align="right">    2695.30</td>
    <td align="right">30824964.11</td>
    <td align="right">26487645.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right"> 5440064.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 5440064.90</td>
    <td align="right">   11690.82</td>
    <td align="right"> 5451755.72</td>
    <td align="right"> 4675013.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right"> 5440064.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 5440064.90</td>
    <td align="right">   11700.32</td>
    <td align="right"> 5451765.23</td>
    <td align="right"> 4675013.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39805512.21</td>
    <td align="right">       0.00</td>
    <td align="right">39805512.21</td>
    <td align="right">    2717.17</td>
    <td align="right">39808229.38</td>
    <td align="right">34207549.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">12980224.91</td>
    <td align="right">       0.00</td>
    <td align="right">12980224.91</td>
    <td align="right">    2701.96</td>
    <td align="right">12982926.87</td>
    <td align="right">11154778.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 6390875.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 6390875.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 6390875.03</td>
    <td align="right"> 4047179.03</td>
    <td align="right">      40.00</td>
    <td align="right">       7.50</td>
    <td align="right">    8712.50</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">11357696.79</td>
    <td align="right">       0.00</td>
    <td align="right">11357696.79</td>
    <td align="right">    2746.32</td>
    <td align="right">11360443.11</td>
    <td align="right"> 9760431.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right"> 3685814.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 3685814.90</td>
    <td align="right">   10011.89</td>
    <td align="right"> 3695826.79</td>
    <td align="right"> 3167468.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right"> 3685814.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 3685814.90</td>
    <td align="right">   10023.63</td>
    <td align="right"> 3695838.53</td>
    <td align="right"> 3167468.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">26969485.21</td>
    <td align="right">       0.00</td>
    <td align="right">26969485.21</td>
    <td align="right">    2741.57</td>
    <td align="right">26972226.78</td>
    <td align="right">23176689.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right"> 4760056.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 4760056.79</td>
    <td align="right">   11890.32</td>
    <td align="right"> 4771947.11</td>
    <td align="right"> 4090636.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right"> 4760056.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 4760056.79</td>
    <td align="right">   11899.88</td>
    <td align="right"> 4771956.67</td>
    <td align="right"> 4090636.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">34829823.18</td>
    <td align="right">       0.00</td>
    <td align="right">34829823.18</td>
    <td align="right">    2763.44</td>
    <td align="right">34832586.63</td>
    <td align="right">29931605.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">11357696.79</td>
    <td align="right">       0.00</td>
    <td align="right">11357696.79</td>
    <td align="right">    2748.41</td>
    <td align="right">11360445.20</td>
    <td align="right"> 9760431.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right"> 7185544.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 7185544.75</td>
    <td align="right">   21794.30</td>
    <td align="right"> 7207339.04</td>
    <td align="right"> 1796022.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right"> 7517109.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 7517109.98</td>
    <td align="right">   21785.48</td>
    <td align="right"> 7538895.46</td>
    <td align="right"> 1796022.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">  665499.80</td>
    <td align="right">       0.00</td>
    <td align="right">  665499.80</td>
    <td align="right">       0.00</td>
    <td align="right">  665499.80</td>
    <td align="right">  578168.43</td>
    <td align="right">    2397.05</td>
    <td align="right">      27.35</td>
    <td align="right">    6335.61</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right"> 1622528.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 1622528.11</td>
    <td align="right">    2774.77</td>
    <td align="right"> 1625302.88</td>
    <td align="right"> 1394347.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">15117003.00</td>
    <td align="right">       0.00</td>
    <td align="right">15117003.00</td>
    <td align="right">   11308.07</td>
    <td align="right">15128311.07</td>
    <td align="right"> 3863233.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">  680008.11</td>
    <td align="right">       0.00</td>
    <td align="right">  680008.11</td>
    <td align="right">   11996.91</td>
    <td align="right">  692005.02</td>
    <td align="right">  584376.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">  680008.11</td>
    <td align="right">       0.00</td>
    <td align="right">  680008.11</td>
    <td align="right">   12006.97</td>
    <td align="right">  692015.08</td>
    <td align="right">  584376.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right"> 4975689.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 4975689.03</td>
    <td align="right">    2788.80</td>
    <td align="right"> 4978477.82</td>
    <td align="right"> 4275943.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">  528347.31</td>
    <td align="right">       0.00</td>
    <td align="right">  528347.31</td>
    <td align="right">       0.00</td>
    <td align="right">  528347.31</td>
    <td align="right"> 1125193.28</td>
    <td align="right">    7348.91</td>
    <td align="right">      78.37</td>
    <td align="right">    1332.71</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">  681158.42</td>
    <td align="right">       0.00</td>
    <td align="right">  681158.42</td>
    <td align="right">       0.00</td>
    <td align="right">  681158.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4784.00</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">  681129.01</td>
    <td align="right">       0.00</td>
    <td align="right">  681129.01</td>
    <td align="right">       0.00</td>
    <td align="right">  681129.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4784.00</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right"> 2890797.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 2890797.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 2890797.85</td>
    <td align="right"> 7033064.50</td>
    <td align="right">    7408.76</td>
    <td align="right">      60.59</td>
    <td align="right">    1290.66</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">  528500.19</td>
    <td align="right">       0.00</td>
    <td align="right">  528500.19</td>
    <td align="right">       0.00</td>
    <td align="right">  528500.19</td>
    <td align="right"> 1125193.28</td>
    <td align="right">    7349.61</td>
    <td align="right">      77.21</td>
    <td align="right">    1333.19</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right"> 5696199.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 5696199.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 5696199.96</td>
    <td align="right">14066084.23</td>
    <td align="right">    7446.65</td>
    <td align="right">      46.18</td>
    <td align="right">    1267.17</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">  700065.19</td>
    <td align="right">       0.00</td>
    <td align="right">  700065.19</td>
    <td align="right">       0.00</td>
    <td align="right">  700065.19</td>
    <td align="right"> 1050180.39</td>
    <td align="right">    4366.02</td>
    <td align="right">    3173.65</td>
    <td align="right">    1220.33</td>
    <td align="right">    5456.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    7255.98</td>
    <td align="right">       0.00</td>
    <td align="right">    7255.98</td>
    <td align="right">       0.00</td>
    <td align="right">    7255.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5456.82</td>
    <td align="right">    5456.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    7255.67</td>
    <td align="right">       0.00</td>
    <td align="right">    7255.67</td>
    <td align="right">       0.00</td>
    <td align="right">    7255.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5456.82</td>
    <td align="right">    5456.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">  635004.89</td>
    <td align="right">       0.00</td>
    <td align="right">  635004.89</td>
    <td align="right">    2859.01</td>
    <td align="right">  637863.90</td>
    <td align="right">  219413.17</td>
    <td align="right">    3529.11</td>
    <td align="right">       2.81</td>
    <td align="right">    5228.08</td>
    <td align="right">    5456.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">  800163.88</td>
    <td align="right">       0.00</td>
    <td align="right">  800163.88</td>
    <td align="right">       0.00</td>
    <td align="right">  800163.88</td>
    <td align="right"> 1200206.16</td>
    <td align="right">    4300.63</td>
    <td align="right">     220.88</td>
    <td align="right">    4238.49</td>
    <td align="right">    5456.82</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1741040.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 1741040.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 1741040.89</td>
    <td align="right"> 2828982.05</td>
    <td align="right">    5019.56</td>
    <td align="right">      42.05</td>
    <td align="right">    3698.40</td>
    <td align="right">    5424.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right"> 6128343.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 6128343.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 6128343.15</td>
    <td align="right"> 9451623.53</td>
    <td align="right">    4955.67</td>
    <td align="right">      39.24</td>
    <td align="right">    3765.09</td>
    <td align="right">    5424.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2880565.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 2880565.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 2880565.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5424.25</td>
    <td align="right">    5424.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2880441.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 2880441.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 2880441.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5424.25</td>
    <td align="right">    5424.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right"> 7025186.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 7025186.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 7025186.78</td>
    <td align="right">10801855.46</td>
    <td align="right">    4945.81</td>
    <td align="right">      40.21</td>
    <td align="right">    3773.97</td>
    <td align="right">    5424.25</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right"> 1392535.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 1392535.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 1392535.18</td>
    <td align="right"> 2100360.78</td>
    <td align="right">    7430.58</td>
    <td align="right">      12.85</td>
    <td align="right">    1316.57</td>
    <td align="right">    5557.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">   14474.15</td>
    <td align="right">       0.00</td>
    <td align="right">   14474.15</td>
    <td align="right">       0.00</td>
    <td align="right">   14474.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5557.52</td>
    <td align="right">    5557.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">   14473.53</td>
    <td align="right">       0.00</td>
    <td align="right">   14473.53</td>
    <td align="right">       0.00</td>
    <td align="right">   14473.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5557.52</td>
    <td align="right">    5557.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right"> 1587179.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 1587179.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 1587179.35</td>
    <td align="right"> 2400412.33</td>
    <td align="right">    7436.20</td>
    <td align="right">      14.69</td>
    <td align="right">    1309.11</td>
    <td align="right">    5557.52</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1744957.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 1744957.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 1744957.26</td>
    <td align="right"> 2828982.05</td>
    <td align="right">    5008.97</td>
    <td align="right">      45.07</td>
    <td align="right">    3705.96</td>
    <td align="right">    5433.69</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right"> 6135479.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 6135479.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 6135479.25</td>
    <td align="right"> 9451623.53</td>
    <td align="right">    4942.11</td>
    <td align="right">      45.05</td>
    <td align="right">    3772.84</td>
    <td align="right">    5433.69</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2883417.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 2883417.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 2883417.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5433.69</td>
    <td align="right">    5433.69</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2883324.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 2883324.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 2883324.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5433.69</td>
    <td align="right">    5433.69</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right"> 7033502.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 7033502.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 7033502.25</td>
    <td align="right">10801855.46</td>
    <td align="right">    4936.35</td>
    <td align="right">      37.82</td>
    <td align="right">    3785.82</td>
    <td align="right">    5433.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1360357.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 1360357.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 1360357.55</td>
    <td align="right"> 2200319.37</td>
    <td align="right">    4998.72</td>
    <td align="right">      50.23</td>
    <td align="right">    3711.06</td>
    <td align="right">    5439.94</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right"> 4778300.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 4778300.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 4778300.57</td>
    <td align="right"> 7351262.75</td>
    <td align="right">    4939.80</td>
    <td align="right">      33.80</td>
    <td align="right">    3786.39</td>
    <td align="right">    5439.94</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2243859.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 2243859.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 2243859.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5439.94</td>
    <td align="right">    5439.94</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2243784.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 2243784.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 2243784.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5439.94</td>
    <td align="right">    5439.94</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right"> 5477657.54</td>
    <td align="right">       0.00</td>
    <td align="right"> 5477657.54</td>
    <td align="right">       0.00</td>
    <td align="right"> 5477657.54</td>
    <td align="right"> 8401443.14</td>
    <td align="right">    4931.11</td>
    <td align="right">      32.31</td>
    <td align="right">    3796.58</td>
    <td align="right">    5439.94</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right"> 6884823.05</td>
    <td align="right">       0.00</td>
    <td align="right"> 6884823.05</td>
    <td align="right">       0.00</td>
    <td align="right"> 6884823.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050180.39</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 1200206.16</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right"> 1141909.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1141909.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1141909.39</td>
    <td align="right"> 1050180.39</td>
    <td align="right">    5348.87</td>
    <td align="right">      53.74</td>
    <td align="right">    3357.39</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    8200.83</td>
    <td align="right">       0.00</td>
    <td align="right">    8200.83</td>
    <td align="right">       0.00</td>
    <td align="right">    8200.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    8200.48</td>
    <td align="right">       0.00</td>
    <td align="right">    8200.48</td>
    <td align="right">       0.00</td>
    <td align="right">    8200.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right"> 1304341.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 1304341.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 1304341.44</td>
    <td align="right"> 1200206.16</td>
    <td align="right">    5350.12</td>
    <td align="right">      54.64</td>
    <td align="right">    3355.24</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">41805370.22</td>
    <td align="right">       0.00</td>
    <td align="right">41805370.22</td>
    <td align="right">       0.00</td>
    <td align="right">41805370.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1737502.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 1737502.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 1737502.25</td>
    <td align="right"> 2828982.05</td>
    <td align="right">    5023.82</td>
    <td align="right">      37.22</td>
    <td align="right">    3698.96</td>
    <td align="right">    5417.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right"> 6111871.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 6111871.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 6111871.52</td>
    <td align="right"> 9451623.53</td>
    <td align="right">    4967.49</td>
    <td align="right">      34.77</td>
    <td align="right">    3757.74</td>
    <td align="right">    5417.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2878848.83</td>
    <td align="right">       0.00</td>
    <td align="right"> 2878848.83</td>
    <td align="right">       0.00</td>
    <td align="right"> 2878848.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5417.69</td>
    <td align="right">    5417.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2878724.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 2878724.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 2878724.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5417.69</td>
    <td align="right">    5417.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right"> 7006341.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 7006341.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 7006341.82</td>
    <td align="right">10801855.46</td>
    <td align="right">    4956.32</td>
    <td align="right">      37.26</td>
    <td align="right">    3766.42</td>
    <td align="right">    5417.69</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">41172295.28</td>
    <td align="right">       0.00</td>
    <td align="right">41172295.28</td>
    <td align="right">       0.00</td>
    <td align="right">41172295.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right"> 2101279.84</td>
    <td align="right">       0.00</td>
    <td align="right"> 2101279.84</td>
    <td align="right">       0.00</td>
    <td align="right"> 2101279.84</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">   12154.66</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.66</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">   12154.14</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.14</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right"> 2404885.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 2404885.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 2404885.71</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right"> 4836392.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 4836392.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 4836392.32</td>
    <td align="right"> 1741350.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">39597269.63</td>
    <td align="right">       0.00</td>
    <td align="right">39597269.63</td>
    <td align="right">    8956.10</td>
    <td align="right">39606225.73</td>
    <td align="right">28690287.63</td>
    <td align="right">       0.45</td>
    <td align="right">       0.67</td>
    <td align="right">    8758.88</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right"> 8078569.48</td>
    <td align="right">       0.00</td>
    <td align="right"> 8078569.48</td>
    <td align="right">       0.00</td>
    <td align="right"> 8078569.48</td>
    <td align="right"> 8401443.14</td>
    <td align="right">    2791.72</td>
    <td align="right">    5968.28</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 4860671.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 4860671.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 4860671.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 4860602.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 4860602.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 4860602.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right"> 9172802.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 9172802.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 9172802.51</td>
    <td align="right"> 9601649.30</td>
    <td align="right">    2794.05</td>
    <td align="right">    5965.95</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">13371917.69</td>
    <td align="right">       0.00</td>
    <td align="right">13371917.69</td>
    <td align="right">       0.00</td>
    <td align="right">13371917.69</td>
    <td align="right"> 8572800.71</td>
    <td align="right">      28.00</td>
    <td align="right">      13.25</td>
    <td align="right">    8718.75</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">33738631.03</td>
    <td align="right">       0.00</td>
    <td align="right">33738631.03</td>
    <td align="right">    9111.99</td>
    <td align="right">33747743.02</td>
    <td align="right">25104001.68</td>
    <td align="right">       2.74</td>
    <td align="right">       5.63</td>
    <td align="right">    8751.63</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right"> 6847365.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 6847365.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 6847365.03</td>
    <td align="right"> 7351262.75</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 4253086.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 4253086.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 4253086.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 4253039.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 4253039.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 4253039.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right"> 7776191.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 7776191.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 7776191.38</td>
    <td align="right"> 8401443.14</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">11368118.04</td>
    <td align="right">       0.00</td>
    <td align="right">11368118.04</td>
    <td align="right">       0.00</td>
    <td align="right">11368118.04</td>
    <td align="right"> 7501200.62</td>
    <td align="right">      48.66</td>
    <td align="right">      10.99</td>
    <td align="right">    8700.35</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right"> 5058373.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 5058373.96</td>
    <td align="right">   13148.78</td>
    <td align="right"> 5071522.74</td>
    <td align="right"> 4003001.45</td>
    <td align="right">     663.12</td>
    <td align="right">     219.03</td>
    <td align="right">    7877.85</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">  660137.82</td>
    <td align="right">       0.00</td>
    <td align="right">  660137.82</td>
    <td align="right">       0.00</td>
    <td align="right">  660137.82</td>
    <td align="right"> 1050180.39</td>
    <td align="right">    8535.67</td>
    <td align="right">      21.19</td>
    <td align="right">     203.14</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">   12154.66</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.66</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">   12154.14</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.14</td>
    <td align="right">       0.00</td>
    <td align="right">   12154.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">  748836.99</td>
    <td align="right">       0.00</td>
    <td align="right">  748836.99</td>
    <td align="right">       0.00</td>
    <td align="right">  748836.99</td>
    <td align="right"> 1200206.16</td>
    <td align="right">    8543.69</td>
    <td align="right">      26.32</td>
    <td align="right">     189.99</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right"> 1081253.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 1081253.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 1081253.87</td>
    <td align="right"> 1071600.09</td>
    <td align="right">    2712.48</td>
    <td align="right">      29.86</td>
    <td align="right">    6017.66</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right"> 3964262.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 3964262.57</td>
    <td align="right">  112291.93</td>
    <td align="right"> 4076554.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5590.32</td>
    <td align="right">    5590.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.24E+11</td>
    <td align="right">       0.00</td>
    <td align="right">    0.24E+11</td>
    <td align="right"> 8708060.06</td>
    <td align="right">    0.24E+11</td>
    <td align="right">    0.19E+11</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">     0.0969</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0969</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0969</td>
    <td align="right">     0.0354</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3900.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0366</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0366</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0366</td>
    <td align="right">     0.0198</td>
    <td align="right">    1105.23</td>
    <td align="right">     728.91</td>
    <td align="right">    2325.86</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
