    <td align="right">     0.0899</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0899</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0899</td>
    <td align="right">     0.1173</td>
    <td align="right">    6121.41</td>
    <td align="right">      21.45</td>
    <td align="right">    2512.14</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">     0.2570</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2570</td>
    <td align="right">     0.0014</td>
    <td align="right">     0.2583</td>
    <td align="right">     0.1904</td>
    <td align="right">    3037.95</td>
    <td align="right">      26.08</td>
    <td align="right">    1833.97</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0365</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0365</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0365</td>
    <td align="right">     0.0198</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3640.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">     0.2184</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2184</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.2191</td>
    <td align="right">     0.0808</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4898.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     1.1222</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1222</td>
    <td align="right">     0.0012</td>
    <td align="right">     1.1234</td>
    <td align="right">     0.6651</td>
    <td align="right">      20.00</td>
    <td align="right">       8.50</td>
    <td align="right">    4869.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">     0.2184</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2184</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.2190</td>
    <td align="right">     0.0808</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4898.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.0322</td>
    <td align="right">    3894.91</td>
    <td align="right">      22.77</td>
    <td align="right">    4737.32</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1019</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1019</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1020</td>
    <td align="right">     0.0257</td>
    <td align="right">    3494.37</td>
    <td align="right">      15.20</td>
    <td align="right">    5145.43</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0610</td>
    <td align="right">     0.0257</td>
    <td align="right">    3635.81</td>
    <td align="right">      23.98</td>
    <td align="right">    4995.22</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     0.9480</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9480</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9480</td>
    <td align="right">     0.4613</td>
    <td align="right">     616.56</td>
    <td align="right">      28.59</td>
    <td align="right">    3514.85</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">     0.0750</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0750</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0750</td>
    <td align="right">     0.0922</td>
    <td align="right">    4964.10</td>
    <td align="right">     306.46</td>
    <td align="right">    3384.44</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3197</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3197</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3197</td>
    <td align="right">     0.1784</td>
    <td align="right">     599.17</td>
    <td align="right">      21.75</td>
    <td align="right">    3539.08</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1569</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1569</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1569</td>
    <td align="right">     0.2011</td>
    <td align="right">    5614.44</td>
    <td align="right">     337.57</td>
    <td align="right">    2703.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1524</td>
    <td align="right">     0.2011</td>
    <td align="right">    5663.46</td>
    <td align="right">     395.95</td>
    <td align="right">    2595.59</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0735</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0735</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0735</td>
    <td align="right">     0.0922</td>
    <td align="right">    5604.73</td>
    <td align="right">     112.12</td>
    <td align="right">    2938.15</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3479</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3479</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3483</td>
    <td align="right">     0.1237</td>
    <td align="right">    3931.88</td>
    <td align="right">       8.59</td>
    <td align="right">    4714.53</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.2736</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2736</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2738</td>
    <td align="right">     0.0769</td>
    <td align="right">    3923.30</td>
    <td align="right">       7.78</td>
    <td align="right">    4723.92</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.3176</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3176</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3178</td>
    <td align="right">     0.0825</td>
    <td align="right">    3822.63</td>
    <td align="right">       7.36</td>
    <td align="right">    4825.01</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1631</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.1633</td>
    <td align="right">     0.0769</td>
    <td align="right">    4018.92</td>
    <td align="right">      19.44</td>
    <td align="right">    4616.65</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.9588</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9588</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9593</td>
    <td align="right">     0.5410</td>
    <td align="right">    4003.01</td>
    <td align="right">       8.52</td>
    <td align="right">    4643.48</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.4582</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4582</td>
    <td align="right">     0.0007</td>
    <td align="right">     1.4589</td>
    <td align="right">     0.9612</td>
    <td align="right">    4112.34</td>
    <td align="right">       8.25</td>
    <td align="right">    4534.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     0.9367</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9367</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9372</td>
    <td align="right">     0.5495</td>
    <td align="right">    3976.69</td>
    <td align="right">       9.97</td>
    <td align="right">    4668.34</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.7844</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7844</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.7851</td>
    <td align="right">     0.9124</td>
    <td align="right">    5277.56</td>
    <td align="right">      17.75</td>
    <td align="right">    3359.69</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0358</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0358</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0358</td>
    <td align="right">     0.0449</td>
    <td align="right">    6847.45</td>
    <td align="right">      20.11</td>
    <td align="right">    1787.44</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">     0.5491</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5491</td>
    <td align="right">     0.0014</td>
    <td align="right">     0.5505</td>
    <td align="right">     0.3808</td>
    <td align="right">    2797.28</td>
    <td align="right">      25.58</td>
    <td align="right">    2075.14</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0396</td>
    <td align="right">     522.00</td>
    <td align="right">       1.07</td>
    <td align="right">    3636.93</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     0.5217</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5217</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.5224</td>
    <td align="right">     0.1766</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4898.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     2.2048</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.2048</td>
    <td align="right">     0.0013</td>
    <td align="right">     2.2061</td>
    <td align="right">     1.3152</td>
    <td align="right">      48.25</td>
    <td align="right">       9.75</td>
    <td align="right">    4840.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     0.5308</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5308</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.5315</td>
    <td align="right">     0.1766</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4898.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0520</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0520</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0520</td>
    <td align="right">     0.0322</td>
    <td align="right">    3916.18</td>
    <td align="right">      16.75</td>
    <td align="right">    4722.07</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1013</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1013</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1014</td>
    <td align="right">     0.0257</td>
    <td align="right">    3492.51</td>
    <td align="right">      14.70</td>
    <td align="right">    5147.79</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0595</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0595</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0596</td>
    <td align="right">     0.0257</td>
    <td align="right">    3660.29</td>
    <td align="right">      22.15</td>
    <td align="right">    4972.57</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     0.9426</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9426</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9426</td>
    <td align="right">     0.4613</td>
    <td align="right">     619.81</td>
    <td align="right">      25.00</td>
    <td align="right">    3515.19</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">     0.0747</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0747</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0747</td>
    <td align="right">     0.0922</td>
    <td align="right">    4970.72</td>
    <td align="right">     310.15</td>
    <td align="right">    3374.13</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3193</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3193</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3193</td>
    <td align="right">     0.1784</td>
    <td align="right">     593.38</td>
    <td align="right">      22.90</td>
    <td align="right">    3543.73</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1562</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1562</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1562</td>
    <td align="right">     0.2011</td>
    <td align="right">    5626.34</td>
    <td align="right">     340.32</td>
    <td align="right">    2688.34</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1519</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1519</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1519</td>
    <td align="right">     0.2011</td>
    <td align="right">    5673.63</td>
    <td align="right">     340.37</td>
    <td align="right">    2641.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0732</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0732</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0732</td>
    <td align="right">     0.0922</td>
    <td align="right">    5617.98</td>
    <td align="right">     168.77</td>
    <td align="right">    2868.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3462</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3462</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3465</td>
    <td align="right">     0.1237</td>
    <td align="right">    3926.16</td>
    <td align="right">      11.23</td>
    <td align="right">    4717.61</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.2717</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2717</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2720</td>
    <td align="right">     0.0769</td>
    <td align="right">    3920.66</td>
    <td align="right">       6.34</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.3158</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3158</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3161</td>
    <td align="right">     0.0825</td>
    <td align="right">    3823.20</td>
    <td align="right">       6.49</td>
    <td align="right">    4825.31</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1612</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1612</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.1614</td>
    <td align="right">     0.0769</td>
    <td align="right">    4052.83</td>
    <td align="right">      14.10</td>
    <td align="right">    4588.06</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.9533</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9533</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9538</td>
    <td align="right">     0.5410</td>
    <td align="right">    4001.80</td>
    <td align="right">       8.43</td>
    <td align="right">    4644.77</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.4471</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4471</td>
    <td align="right">     0.0007</td>
    <td align="right">     1.4478</td>
    <td align="right">     0.9612</td>
    <td align="right">    4115.20</td>
    <td align="right">       6.78</td>
    <td align="right">    4533.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     0.9345</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9345</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9350</td>
    <td align="right">     0.5495</td>
    <td align="right">    3976.38</td>
    <td align="right">       9.40</td>
    <td align="right">    4669.22</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.7709</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7709</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.7715</td>
    <td align="right">     0.9124</td>
    <td align="right">    5698.67</td>
    <td align="right">     271.71</td>
    <td align="right">    2684.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0356</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0356</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0356</td>
    <td align="right">     0.0449</td>
    <td align="right">    6865.41</td>
    <td align="right">      21.25</td>
    <td align="right">    1768.34</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0395</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0395</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0395</td>
    <td align="right">     0.0250</td>
    <td align="right">    3927.77</td>
    <td align="right">      19.17</td>
    <td align="right">    4708.06</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.0784</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0784</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0785</td>
    <td align="right">     0.0200</td>
    <td align="right">    3490.33</td>
    <td align="right">      15.34</td>
    <td align="right">    5149.33</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0454</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0454</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0455</td>
    <td align="right">     0.0200</td>
    <td align="right">    3679.77</td>
    <td align="right">      18.41</td>
    <td align="right">    4956.82</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     0.7298</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7298</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7298</td>
    <td align="right">     0.3588</td>
    <td align="right">     619.12</td>
    <td align="right">      30.06</td>
    <td align="right">    3510.82</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">     0.0579</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0579</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0579</td>
    <td align="right">     0.0717</td>
    <td align="right">    4981.00</td>
    <td align="right">     310.66</td>
    <td align="right">    3363.34</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.2482</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2482</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2482</td>
    <td align="right">     0.1387</td>
    <td align="right">     588.34</td>
    <td align="right">      24.67</td>
    <td align="right">    3546.98</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1209</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1209</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1209</td>
    <td align="right">     0.1564</td>
    <td align="right">    5639.17</td>
    <td align="right">     448.18</td>
    <td align="right">    2567.64</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.1564</td>
    <td align="right">    5681.21</td>
    <td align="right">     345.56</td>
    <td align="right">    2628.23</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0567</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0567</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0567</td>
    <td align="right">     0.0717</td>
    <td align="right">    5628.58</td>
    <td align="right">     170.21</td>
    <td align="right">    2856.21</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.2682</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2682</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.0962</td>
    <td align="right">    3922.49</td>
    <td align="right">      12.94</td>
    <td align="right">    4719.57</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.2095</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2095</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2097</td>
    <td align="right">     0.0598</td>
    <td align="right">    3925.38</td>
    <td align="right">       5.29</td>
    <td align="right">    4724.33</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2455</td>
    <td align="right">     0.0641</td>
    <td align="right">    3813.77</td>
    <td align="right">       8.95</td>
    <td align="right">    4832.29</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1244</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1244</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.1247</td>
    <td align="right">     0.0598</td>
    <td align="right">    4066.46</td>
    <td align="right">      23.94</td>
    <td align="right">    4564.60</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.7379</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7379</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.7385</td>
    <td align="right">     0.4208</td>
    <td align="right">    4004.74</td>
    <td align="right">       9.04</td>
    <td align="right">    4641.22</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.1182</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1182</td>
    <td align="right">     0.0008</td>
    <td align="right">     1.1189</td>
    <td align="right">     0.7476</td>
    <td align="right">    4118.27</td>
    <td align="right">       9.00</td>
    <td align="right">    4527.73</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     0.7256</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7256</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.7261</td>
    <td align="right">     0.4274</td>
    <td align="right">    3978.24</td>
    <td align="right">       8.80</td>
    <td align="right">    4667.96</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.5927</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5927</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.5934</td>
    <td align="right">     0.7097</td>
    <td align="right">    6199.49</td>
    <td align="right">     389.92</td>
    <td align="right">    2065.59</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0275</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0275</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0275</td>
    <td align="right">     0.0349</td>
    <td align="right">    6884.27</td>
    <td align="right">      18.28</td>
    <td align="right">    1752.45</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0389</td>
    <td align="right">     0.0386</td>
    <td align="right">       0.00</td>
    <td align="right">    6680.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.0339</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    5685.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.0339</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    4225.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    5156.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    5270.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    7455.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0536</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.0339</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    6935.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.0339</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    5580.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    6465.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    6105.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    5690.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0296</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    2509.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0279</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0279</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0279</td>
    <td align="right">     0.0198</td>
    <td align="right">    1286.92</td>
    <td align="right">     141.70</td>
    <td align="right">    2731.39</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     1.4322</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4322</td>
    <td align="right">     0.0038</td>
    <td align="right">     1.4360</td>
    <td align="right">     0.6017</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.1586</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    7610.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2681</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    7350.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2681</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    5895.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2354</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6315.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2354</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6210.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5220.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5266.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2682</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    7460.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2681</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    8290.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6680.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6415.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7460.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5060.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0564</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0564</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0564</td>
    <td align="right">     0.0322</td>
    <td align="right">    3850.92</td>
    <td align="right">      30.21</td>
    <td align="right">    4773.87</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1025</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1025</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0257</td>
    <td align="right">    3492.97</td>
    <td align="right">      14.71</td>
    <td align="right">    5147.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0633</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0633</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0634</td>
    <td align="right">     0.0257</td>
    <td align="right">    3592.43</td>
    <td align="right">      22.21</td>
    <td align="right">    5040.36</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     0.9408</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9408</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9408</td>
    <td align="right">     0.4613</td>
    <td align="right">     658.44</td>
    <td align="right">      36.20</td>
    <td align="right">    3465.36</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">     0.0753</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0753</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0753</td>
    <td align="right">     0.0922</td>
    <td align="right">    4960.92</td>
    <td align="right">     295.04</td>
    <td align="right">    3399.03</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3197</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3197</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3197</td>
    <td align="right">     0.1784</td>
    <td align="right">     604.59</td>
    <td align="right">      20.45</td>
    <td align="right">    3534.96</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1573</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1573</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1573</td>
    <td align="right">     0.2011</td>
    <td align="right">    5605.35</td>
    <td align="right">     439.93</td>
    <td align="right">    2609.71</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1529</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1529</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1529</td>
    <td align="right">     0.2011</td>
    <td align="right">    5649.53</td>
    <td align="right">     338.28</td>
    <td align="right">    2667.19</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0738</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0738</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0738</td>
    <td align="right">     0.0922</td>
    <td align="right">    5590.64</td>
    <td align="right">      26.81</td>
    <td align="right">    3037.54</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3493</td>
    <td align="right">     0.1237</td>
    <td align="right">    3934.58</td>
    <td align="right">       8.82</td>
    <td align="right">    4711.60</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.2757</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2757</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2759</td>
    <td align="right">     0.0769</td>
    <td align="right">    3923.85</td>
    <td align="right">       9.68</td>
    <td align="right">    4721.47</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.3189</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3189</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3192</td>
    <td align="right">     0.0825</td>
    <td align="right">    3823.60</td>
    <td align="right">       7.80</td>
    <td align="right">    4823.60</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1650</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1650</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.1652</td>
    <td align="right">     0.0769</td>
    <td align="right">    3980.51</td>
    <td align="right">      17.52</td>
    <td align="right">    4656.97</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.9631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9631</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9636</td>
    <td align="right">     0.5410</td>
    <td align="right">    4002.19</td>
    <td align="right">       7.05</td>
    <td align="right">    4645.76</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.4686</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4686</td>
    <td align="right">     0.0007</td>
    <td align="right">     1.4693</td>
    <td align="right">     0.9612</td>
    <td align="right">    4107.26</td>
    <td align="right">       8.40</td>
    <td align="right">    4539.34</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     0.9410</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9410</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9414</td>
    <td align="right">     0.5495</td>
    <td align="right">    3971.84</td>
    <td align="right">       9.44</td>
    <td align="right">    4673.72</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.8000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8000</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.8006</td>
    <td align="right">     0.9124</td>
    <td align="right">    4819.49</td>
    <td align="right">     334.79</td>
    <td align="right">    3500.72</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0359</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0359</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0359</td>
    <td align="right">     0.0449</td>
    <td align="right">    6832.06</td>
    <td align="right">      19.57</td>
    <td align="right">    1803.37</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.1586</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    5220.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2682</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2681</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    4595.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5580.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7195.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    3449.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5900.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2682</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    6200.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2681</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    7815.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6050.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7770.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2355</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    8235.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    6830.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">     0.4911</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4911</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.4917</td>
    <td align="right">     0.1794</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0483</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0483</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0483</td>
    <td align="right">     0.0198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     1.4118</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4118</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4118</td>
    <td align="right">     0.0292</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     1.5996</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5996</td>
    <td align="right">     0.0026</td>
    <td align="right">     1.6022</td>
    <td align="right">     0.4179</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">     0.1342</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1342</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1346</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4533.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">     0.1212</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1212</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1215</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4533.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.2285</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2285</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2285</td>
    <td align="right">     0.1586</td>
    <td align="right">      33.00</td>
    <td align="right">      11.00</td>
    <td align="right">    4116.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.4117</td>
    <td align="right">     0.3537</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1339</td>
    <td align="right">     0.1148</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1339</td>
    <td align="right">     0.1148</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.9774</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9774</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.9775</td>
    <td align="right">     0.8399</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1729</td>
    <td align="right">     0.1482</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1729</td>
    <td align="right">     0.1482</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     1.2622</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2622</td>
    <td align="right">     0.0001</td>
    <td align="right">     1.2623</td>
    <td align="right">     1.0847</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.4117</td>
    <td align="right">     0.3537</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1387</td>
    <td align="right">      40.00</td>
    <td align="right">       7.50</td>
    <td align="right">    4112.50</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.3095</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1172</td>
    <td align="right">     0.1004</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1172</td>
    <td align="right">     0.1004</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.8552</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8552</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.8553</td>
    <td align="right">     0.7349</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1513</td>
    <td align="right">     0.1297</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1513</td>
    <td align="right">     0.1297</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     1.1044</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1044</td>
    <td align="right">     0.0001</td>
    <td align="right">     1.1045</td>
    <td align="right">     0.9491</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.3095</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">     0.2217</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2217</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.2224</td>
    <td align="right">     0.0616</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">     0.2289</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2289</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.2296</td>
    <td align="right">     0.0616</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0198</td>
    <td align="right">    2386.68</td>
    <td align="right">      20.74</td>
    <td align="right">    1752.58</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0442</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     0.7588</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7588</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.7591</td>
    <td align="right">     0.1277</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.0219</td>
    <td align="right">     0.0185</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.0219</td>
    <td align="right">     0.0185</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.1578</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1578</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1579</td>
    <td align="right">     0.1356</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   686.9372</td>
    <td align="right">     0.0000</td>
    <td align="right">   686.9372</td>
    <td align="right">     0.2673</td>
    <td align="right">   687.2045</td>
    <td align="right">   542.0287</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">16015676.12</td>
    <td align="right">       0.00</td>
    <td align="right">16015676.12</td>
    <td align="right">28740771.74</td>
    <td align="right">    6475.45</td>
    <td align="right">      38.91</td>
    <td align="right">    2245.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.23E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.23E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4092.79</td>
    <td align="right">       1.36</td>
    <td align="right">    4665.85</td>
    <td align="right">      15.17</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">75165351.81</td>
    <td align="right">       0.00</td>
    <td align="right">75165351.81</td>
    <td align="right">68563912.00</td>
    <td align="right">    3671.15</td>
    <td align="right">       3.88</td>
    <td align="right">    5084.97</td>
    <td align="right">     657.70</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.23E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.23E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4095.06</td>
    <td align="right">       0.65</td>
    <td align="right">    4664.29</td>
    <td align="right">      16.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.18E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.18E+09</td>
    <td align="right">    0.13E+09</td>
    <td align="right">    4096.95</td>
    <td align="right">       1.29</td>
    <td align="right">    4661.76</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">47651582.17</td>
    <td align="right">       0.00</td>
    <td align="right">47651582.17</td>
    <td align="right">19811703.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">24385273.67</td>
    <td align="right">       0.00</td>
    <td align="right">24385273.67</td>
    <td align="right">17376831.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.23E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.23E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4087.48</td>
    <td align="right">       3.08</td>
    <td align="right">    4669.44</td>
    <td align="right">      14.58</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">    0.18E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.18E+09</td>
    <td align="right">    0.14E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">    0.18E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.18E+09</td>
    <td align="right">    0.14E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">    0.12E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.12E+09</td>
    <td align="right">99594705.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">    0.10E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.10E+09</td>
    <td align="right">87145367.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right"> 7958233.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7958233.36</td>
    <td align="right"> 6839044.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    0.31E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.31E+09</td>
    <td align="right">    0.15E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    3447.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">36527574.44</td>
    <td align="right">       0.00</td>
    <td align="right">36527574.44</td>
    <td align="right">34272150.01</td>
    <td align="right">    3664.67</td>
    <td align="right">       2.44</td>
    <td align="right">    5092.89</td>
    <td align="right">     556.66</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right"> 3964262.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 3964262.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5590.32</td>
    <td align="right">    5568.19</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     0.5140</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5140</td>
    <td align="right">     0.9114</td>
    <td align="right">    6370.45</td>
    <td align="right">      38.91</td>
    <td align="right">    2245.64</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     7.3281</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.3281</td>
    <td align="right">     5.3974</td>
    <td align="right">    3987.79</td>
    <td align="right">       1.36</td>
    <td align="right">    4665.85</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     3.6594</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6594</td>
    <td align="right">     2.2184</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4898.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     7.2808</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.2808</td>
    <td align="right">     5.3974</td>
    <td align="right">    3990.06</td>
    <td align="right">       0.65</td>
    <td align="right">    4664.29</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     5.6344</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6344</td>
    <td align="right">     4.1980</td>
    <td align="right">    3991.95</td>
    <td align="right">       1.29</td>
    <td align="right">    4661.76</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">     1.5387</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5387</td>
    <td align="right">     0.6929</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">     0.7733</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7733</td>
    <td align="right">     0.5510</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     7.3692</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.3692</td>
    <td align="right">     5.3974</td>
    <td align="right">    3982.48</td>
    <td align="right">       3.08</td>
    <td align="right">    4669.44</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">     5.6453</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6453</td>
    <td align="right">     4.2883</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">     5.6253</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6253</td>
    <td align="right">     4.2883</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.6749</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6749</td>
    <td align="right">     3.1581</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2156</td>
    <td align="right">     2.7634</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2169</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    10.3346</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.3346</td>
    <td align="right">     4.9087</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5313.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     1.7811</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.7811</td>
    <td align="right">     1.1087</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4898.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">       0.00</td>
    <td align="right">    1117.88</td>
    <td align="right">    1089.58</td>
    <td align="right">       0.00</td>
    <td align="right">    2576.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       3.61</td>
    <td align="right">    3235.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2185.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       1.97</td>
    <td align="right">    2943.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2612.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
    <td align="right">    3240.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2191.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       6.98</td>
    <td align="right">    3233.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2199.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4038.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4721.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    6460.66</td>
    <td align="right">    2299.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       4.28</td>
    <td align="right">    3239.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2173.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    6195.23</td>
    <td align="right">    2564.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    6248.15</td>
    <td align="right">    2511.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">     418.22</td>
    <td align="right">     250.25</td>
    <td align="right">       0.00</td>
    <td align="right">    8091.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3050.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5709.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       1.78</td>
    <td align="right">    2728.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2726.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    2830.34</td>
    <td align="right">    2737.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4084</td>
    <td align="right">     1.2819</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5744</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    48.5530</td>
    <td align="right">    13.4585</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.1331</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.9797</td>
    <td align="right">     4.7271</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.4338</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    43.4964</td>
    <td align="right">    13.3257</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.1128</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    36.1654</td>
    <td align="right">    10.2528</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.0784</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0546</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0717</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7733</td>
    <td align="right">     0.7734</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    43.3215</td>
    <td align="right">    13.5576</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.1566</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6455</td>
    <td align="right">     5.6470</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6254</td>
    <td align="right">     5.6272</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6769</td>
    <td align="right">     3.6786</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6752</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2159</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    11.1187</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.9316</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.7992</td>
    <td align="right">     2.2533</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.7374</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">        1459</td>
    <td align="right">         261</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         723</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         635</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">         225</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         391</td>
    <td align="right">         391</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">         250</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           8</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">       11498</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        8569</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       35549</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        3073</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        3895</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        5510</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        8029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   25423.48</td>
    <td align="right">  377024.95</td>
    <td align="right">21-MAY-06:30</td>
    <td align="right"> 2631354.64</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">   16047.21</td>
    <td align="right">  297625.41</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">  928682.71</td>
    <td align="right">07-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">   16047.21</td>
    <td align="right">  297625.41</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">  928682.71</td>
    <td align="right">07-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    4772.01</td>
    <td align="right">   73002.84</td>
    <td align="right">07-JAN-02:30</td>
    <td align="right">  319082.30</td>
    <td align="right">07-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    4772.01</td>
    <td align="right">   73002.84</td>
    <td align="right">07-JAN-02:30</td>
    <td align="right">  319082.30</td>
    <td align="right">07-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    4772.01</td>
    <td align="right">   73002.84</td>
    <td align="right">07-JAN-02:30</td>
    <td align="right">  319082.30</td>
    <td align="right">07-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    4772.01</td>
    <td align="right">   73002.84</td>
    <td align="right">07-JAN-02:30</td>
    <td align="right">  319082.30</td>
    <td align="right">07-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      16.09</td>
    <td align="right">     195.29</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1162.76</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       4.47</td>
    <td align="right">      21.03</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     378.60</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       4.47</td>
    <td align="right">      21.03</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     378.60</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     163.05</td>
    <td align="right">    1979.47</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   11785.75</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      45.35</td>
    <td align="right">     213.19</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3837.48</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      45.35</td>
    <td align="right">     213.19</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3837.48</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.02</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      81.24</td>
    <td align="right">     960.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5913.79</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      71.08</td>
    <td align="right">     840.79</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5174.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      71.08</td>
    <td align="right">     840.79</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5174.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      71.08</td>
    <td align="right">     840.79</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5174.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      15.80</td>
    <td align="right">     186.84</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1149.90</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       4.87</td>
    <td align="right">      22.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     412.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       4.87</td>
    <td align="right">      22.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     412.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.02</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      18.05</td>
    <td align="right">     213.53</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1314.17</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      26.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     471.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      26.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     471.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      55.29</td>
    <td align="right">     653.95</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4024.66</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      81.24</td>
    <td align="right">     960.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5913.79</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      72.21</td>
    <td align="right">     854.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5256.70</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      81.24</td>
    <td align="right">     960.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5913.79</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      72.21</td>
    <td align="right">     854.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5256.70</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      55.29</td>
    <td align="right">     653.95</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4024.66</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      72.21</td>
    <td align="right">     854.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5256.70</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      18.81</td>
    <td align="right">     203.32</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    1401.30</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">      36.03</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     648.51</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">      36.03</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     648.51</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      65.84</td>
    <td align="right">     711.61</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    4904.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.84</td>
    <td align="right">     711.61</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    4904.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      52.89</td>
    <td align="right">     625.64</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3850.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      16.31</td>
    <td align="right">      76.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1380.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      16.31</td>
    <td align="right">      76.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1380.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">     105.78</td>
    <td align="right">    1251.28</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    7700.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      32.62</td>
    <td align="right">     153.34</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2760.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      32.62</td>
    <td align="right">     153.34</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2760.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.45</td>
    <td align="right">    4781.78</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">   21578.78</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      80.63</td>
    <td align="right">     475.15</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    9064.57</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      80.63</td>
    <td align="right">     475.15</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    9064.57</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.45</td>
    <td align="right">    4781.78</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">   21578.78</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      80.63</td>
    <td align="right">     475.15</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    9064.57</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      80.63</td>
    <td align="right">     475.15</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    9064.57</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     174.50</td>
    <td align="right">    2804.64</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">   12910.35</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.70</td>
    <td align="right">     210.80</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    5373.16</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.70</td>
    <td align="right">     210.80</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    5373.16</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     316.51</td>
    <td align="right">    5308.34</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   22677.75</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.72</td>
    <td align="right">     652.42</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9494.96</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.72</td>
    <td align="right">     652.42</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9494.96</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     236.80</td>
    <td align="right">    3719.16</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">   16783.50</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      62.71</td>
    <td align="right">     369.56</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    7050.22</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      62.71</td>
    <td align="right">     369.56</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    7050.22</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     316.51</td>
    <td align="right">    5308.34</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   22677.75</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.72</td>
    <td align="right">     652.42</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9494.96</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.72</td>
    <td align="right">     652.42</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9494.96</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     171.90</td>
    <td align="right">    2926.21</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   12670.18</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      39.20</td>
    <td align="right">     305.76</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    5250.62</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      39.20</td>
    <td align="right">     305.76</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    5250.62</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     135.72</td>
    <td align="right">    2181.39</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">   10041.38</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      30.87</td>
    <td align="right">     163.96</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    4179.12</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      30.87</td>
    <td align="right">     163.96</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    4179.12</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     171.90</td>
    <td align="right">    2926.21</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   12670.18</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      39.20</td>
    <td align="right">     305.76</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    5250.62</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      39.20</td>
    <td align="right">     305.76</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    5250.62</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     133.70</td>
    <td align="right">    2275.94</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9854.59</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      30.49</td>
    <td align="right">     237.81</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    4083.81</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      30.49</td>
    <td align="right">     237.81</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    4083.81</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     171.90</td>
    <td align="right">    2926.21</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   12670.18</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      39.20</td>
    <td align="right">     305.76</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    5250.62</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      39.20</td>
    <td align="right">     305.76</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    5250.62</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     246.17</td>
    <td align="right">    4128.71</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   17638.25</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      62.79</td>
    <td align="right">     507.44</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    7384.97</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      62.79</td>
    <td align="right">     507.44</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    7384.97</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     174.50</td>
    <td align="right">    2804.64</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">   12910.35</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.70</td>
    <td align="right">     210.80</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    5373.16</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.70</td>
    <td align="right">     210.80</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    5373.16</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.45</td>
    <td align="right">    4781.78</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">   21578.78</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      80.63</td>
    <td align="right">     475.15</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    9064.57</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      80.63</td>
    <td align="right">     475.15</td>
    <td align="right">31-MAY-05:00</td>
    <td align="right">    9064.57</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     316.51</td>
    <td align="right">    5308.34</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">   22677.75</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.72</td>
    <td align="right">     652.42</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9494.96</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.72</td>
    <td align="right">     652.42</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">    9494.96</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      44.17</td>
    <td align="right">     657.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2874.84</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      15.40</td>
    <td align="right">     108.81</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1241.40</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      15.40</td>
    <td align="right">     108.81</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1241.40</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     174.50</td>
    <td align="right">    2804.64</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">   12910.35</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.70</td>
    <td align="right">     210.80</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    5373.16</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.70</td>
    <td align="right">     210.80</td>
    <td align="right">08-MAY-05:00</td>
    <td align="right">    5373.16</td>
    <td align="right">17-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      32.36</td>
    <td align="right">     482.42</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3017.59</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       3.94</td>
    <td align="right">      13.80</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1040.45</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       3.94</td>
    <td align="right">      13.80</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1040.45</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      64.69</td>
    <td align="right">     964.85</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    6035.19</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       7.86</td>
    <td align="right">      27.59</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2080.90</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       7.86</td>
    <td align="right">      27.59</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2080.90</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     308.60</td>
    <td align="right">    3674.97</td>
    <td align="right">05-MAR-09:00</td>
    <td align="right">   30362.37</td>
    <td align="right">08-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     126.83</td>
    <td align="right">     677.17</td>
    <td align="right">05-MAR-09:00</td>
    <td align="right">   16314.69</td>
    <td align="right">08-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     126.83</td>
    <td align="right">     677.17</td>
    <td align="right">05-MAR-09:00</td>
    <td align="right">   16314.69</td>
    <td align="right">08-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     158.92</td>
    <td align="right">    1879.21</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">   15463.17</td>
    <td align="right">08-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      67.00</td>
    <td align="right">     363.18</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">    8359.08</td>
    <td align="right">08-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      67.00</td>
    <td align="right">     363.18</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">    8359.08</td>
    <td align="right">08-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      32.12</td>
    <td align="right">     428.18</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    3774.54</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       7.71</td>
    <td align="right">      25.59</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    2076.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       7.71</td>
    <td align="right">      25.59</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    2076.00</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     195.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1726.71</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       3.53</td>
    <td align="right">      11.71</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     949.69</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       3.53</td>
    <td align="right">      11.71</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     949.69</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      21.06</td>
    <td align="right">     242.47</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1942.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       9.90</td>
    <td align="right">      58.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1079.00</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       9.90</td>
    <td align="right">      58.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1079.00</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      46.04</td>
    <td align="right">     530.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4245.22</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      21.63</td>
    <td align="right">     127.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2358.67</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      21.63</td>
    <td align="right">     127.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2358.67</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.20</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     381.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.20</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     381.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.20</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     381.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.98</td>
    <td align="right">      72.06</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     328.33</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      13.51</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     154.11</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      13.51</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     154.11</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       9.09</td>
    <td align="right">     123.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     615.62</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.09</td>
    <td align="right">     123.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     615.62</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      31.16</td>
    <td align="right">     491.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1972.25</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      31.16</td>
    <td align="right">     491.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1972.25</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      31.16</td>
    <td align="right">     491.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1972.25</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      24.23</td>
    <td align="right">     382.60</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1533.98</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       6.64</td>
    <td align="right">      46.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     535.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       6.64</td>
    <td align="right">      46.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     535.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.31</td>
    <td align="right">     535.39</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2468.26</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.31</td>
    <td align="right">     535.39</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2468.26</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      24.19</td>
    <td align="right">     347.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1600.53</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.31</td>
    <td align="right">     535.39</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2468.26</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      38.92</td>
    <td align="right">     558.52</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2574.90</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      15.32</td>
    <td align="right">     108.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1235.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      15.32</td>
    <td align="right">     108.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1235.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      25.95</td>
    <td align="right">     372.35</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1716.62</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      10.22</td>
    <td align="right">      72.18</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     823.46</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      10.22</td>
    <td align="right">      72.18</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     823.46</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      63.27</td>
    <td align="right">     907.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    4185.49</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      63.27</td>
    <td align="right">     907.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    4185.49</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      29.02</td>
    <td align="right">     416.42</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1919.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      11.42</td>
    <td align="right">      80.72</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     920.90</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      11.42</td>
    <td align="right">      80.72</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     920.90</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      24.19</td>
    <td align="right">     347.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1600.53</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.89</td>
    <td align="right">     265.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1166.58</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.89</td>
    <td align="right">     265.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1166.58</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.92</td>
    <td align="right">     206.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     907.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       4.92</td>
    <td align="right">      34.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     396.31</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       4.92</td>
    <td align="right">      34.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     396.31</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.89</td>
    <td align="right">     265.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1166.58</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.07</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.74</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.00</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.06</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.40</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      14.61</td>
    <td align="right">     199.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     969.64</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.20</td>
    <td align="right">      13.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     210.45</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.20</td>
    <td align="right">      13.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     210.45</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.32</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.32</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.35</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.51</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.03</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.40</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.55</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6719.99</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.20</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.24</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.55</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.03</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.51</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.74</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.00</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6719.99</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.35</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.24</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.20</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      19.81</td>
    <td align="right">     284.48</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    1598.69</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       7.40</td>
    <td align="right">      98.23</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     760.58</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       7.40</td>
    <td align="right">      98.23</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     760.58</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     164.39</td>
    <td align="right">    2092.31</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">    9603.02</td>
    <td align="right">12-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      54.70</td>
    <td align="right">     446.27</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">    5419.64</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      54.70</td>
    <td align="right">     446.27</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">    5419.64</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     237.58</td>
    <td align="right">    2901.46</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">   13698.14</td>
    <td align="right">12-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      79.65</td>
    <td align="right">     531.34</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    7803.69</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      79.65</td>
    <td align="right">     531.34</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    7803.69</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      25.01</td>
    <td align="right">     306.66</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    1482.47</td>
    <td align="right">12-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       6.90</td>
    <td align="right">      34.81</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">     754.65</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       6.90</td>
    <td align="right">      34.81</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">     754.65</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      12.48</td>
    <td align="right">     158.74</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     692.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      43.72</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     393.52</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      43.72</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     393.52</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      11.39</td>
    <td align="right">     126.46</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     696.81</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       4.68</td>
    <td align="right">      25.81</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       4.68</td>
    <td align="right">      25.81</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      11.16</td>
    <td align="right">     125.69</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     696.81</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      25.04</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      25.04</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      10.88</td>
    <td align="right">     152.41</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     677.59</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       1.82</td>
    <td align="right">      16.49</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     148.38</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       1.82</td>
    <td align="right">      16.49</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     148.38</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       6.69</td>
    <td align="right">      93.79</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     416.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">      10.15</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">      91.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">      10.15</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">      91.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      46.85</td>
    <td align="right">     656.53</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    2918.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.84</td>
    <td align="right">      71.02</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     639.17</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.84</td>
    <td align="right">      71.02</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     639.17</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      53.55</td>
    <td align="right">     750.32</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    3335.84</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       8.96</td>
    <td align="right">      81.16</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     730.48</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       8.96</td>
    <td align="right">      81.16</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     730.48</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.42</td>
    <td align="right">      86.34</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.42</td>
    <td align="right">      86.34</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.42</td>
    <td align="right">      86.34</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      68.57</td>
    <td align="right">     626.89</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    5827.09</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      68.57</td>
    <td align="right">     626.89</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    5827.09</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      68.57</td>
    <td align="right">     626.89</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    5827.09</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      60.00</td>
    <td align="right">     548.53</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      60.00</td>
    <td align="right">     548.53</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      60.00</td>
    <td align="right">     548.53</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      23.79</td>
    <td align="right">     345.48</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1322.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       7.80</td>
    <td align="right">      79.28</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     481.16</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       7.80</td>
    <td align="right">      79.28</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     481.16</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     395.49</td>
    <td align="right">    5742.49</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   21985.36</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     129.73</td>
    <td align="right">    1317.85</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    7997.84</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     129.73</td>
    <td align="right">    1317.85</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    7997.84</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     190.35</td>
    <td align="right">    2763.82</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   10581.40</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      62.44</td>
    <td align="right">     634.27</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3849.30</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      62.44</td>
    <td align="right">     634.27</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3849.30</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     166.55</td>
    <td align="right">    2418.34</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    9258.73</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      54.63</td>
    <td align="right">     554.99</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3368.14</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      54.63</td>
    <td align="right">     554.99</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3368.14</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     190.35</td>
    <td align="right">    2763.82</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   10581.40</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      62.44</td>
    <td align="right">     634.27</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3849.30</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      62.44</td>
    <td align="right">     634.27</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3849.30</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     451.99</td>
    <td align="right">    6562.84</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   25126.13</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     148.26</td>
    <td align="right">    1506.11</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    9140.39</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     148.26</td>
    <td align="right">    1506.11</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    9140.39</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     166.55</td>
    <td align="right">    2418.34</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    9258.73</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      54.63</td>
    <td align="right">     554.99</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3368.14</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      54.63</td>
    <td align="right">     554.99</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3368.14</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      61.77</td>
    <td align="right">     896.92</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3433.89</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      20.26</td>
    <td align="right">     205.83</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1249.18</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      20.26</td>
    <td align="right">     205.83</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1249.18</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     510.76</td>
    <td align="right">    7416.15</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   28393.06</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     167.54</td>
    <td align="right">    1701.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   10328.84</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     167.54</td>
    <td align="right">    1701.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   10328.84</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      54.05</td>
    <td align="right">     784.80</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3004.65</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      17.73</td>
    <td align="right">     180.11</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1093.03</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      17.73</td>
    <td align="right">     180.11</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1093.03</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      72.97</td>
    <td align="right">    1059.45</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    4056.15</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.93</td>
    <td align="right">     243.13</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1475.55</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.93</td>
    <td align="right">     243.13</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1475.55</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      54.05</td>
    <td align="right">     784.80</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3004.65</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      17.73</td>
    <td align="right">     180.11</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1093.03</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      17.73</td>
    <td align="right">     180.11</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1093.03</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      61.77</td>
    <td align="right">     896.92</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3433.89</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      20.26</td>
    <td align="right">     205.83</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1249.18</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      20.26</td>
    <td align="right">     205.83</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1249.18</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     583.72</td>
    <td align="right">    8475.60</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   32449.22</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     191.48</td>
    <td align="right">    1945.07</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   11804.38</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     191.48</td>
    <td align="right">    1945.07</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   11804.38</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       9.44</td>
    <td align="right">     126.61</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     554.34</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.74</td>
    <td align="right">      15.05</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     201.66</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.74</td>
    <td align="right">      15.05</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     201.66</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      75.50</td>
    <td align="right">    1012.87</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    4434.71</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      21.90</td>
    <td align="right">     120.37</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1613.26</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      21.90</td>
    <td align="right">     120.37</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1613.26</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      66.07</td>
    <td align="right">     886.26</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3880.37</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      19.16</td>
    <td align="right">     105.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1411.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      19.16</td>
    <td align="right">     105.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1411.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      75.57</td>
    <td align="right">    1012.87</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    4434.71</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      21.97</td>
    <td align="right">     120.37</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1613.26</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      21.97</td>
    <td align="right">     120.37</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1613.26</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      66.13</td>
    <td align="right">     886.26</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    3880.37</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      19.22</td>
    <td align="right">     105.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1411.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      19.22</td>
    <td align="right">     105.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1411.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     126.61</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     554.34</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.75</td>
    <td align="right">      15.05</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     201.66</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.75</td>
    <td align="right">      15.05</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     201.66</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      23.81</td>
    <td align="right">     290.74</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    1415.92</td>
    <td align="right">12-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       6.50</td>
    <td align="right">      30.90</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       6.50</td>
    <td align="right">      30.90</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      23.80</td>
    <td align="right">     290.74</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">    1415.92</td>
    <td align="right">12-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       6.49</td>
    <td align="right">      30.90</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       6.49</td>
    <td align="right">      30.90</td>
    <td align="right">20-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      26.28</td>
    <td align="right">     321.20</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">    1650.92</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      13.39</td>
    <td align="right">     127.82</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">    1360.84</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      13.39</td>
    <td align="right">     127.82</td>
    <td align="right">17-JUN-05:00</td>
    <td align="right">    1360.84</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">   11275.20</td>
    <td align="right">  219630.84</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">  624796.27</td>
    <td align="right">01-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   11275.20</td>
    <td align="right">  219630.84</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">  624796.27</td>
    <td align="right">01-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">   11254.30</td>
    <td align="right">  219317.18</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">  623384.78</td>
    <td align="right">01-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   11254.30</td>
    <td align="right">  219317.18</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">  623384.78</td>
    <td align="right">01-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      11.61</td>
    <td align="right">     174.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     784.16</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      11.61</td>
    <td align="right">     174.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     784.16</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     117.70</td>
    <td align="right">    1766.28</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7948.27</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     117.70</td>
    <td align="right">    1766.28</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7948.27</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      10.92</td>
    <td align="right">     163.94</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     737.75</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      10.92</td>
    <td align="right">     163.94</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     737.75</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      12.49</td>
    <td align="right">     187.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     843.14</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      12.49</td>
    <td align="right">     187.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     843.14</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      11.15</td>
    <td align="right">     167.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     752.80</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      11.15</td>
    <td align="right">     167.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     752.80</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     174.09</td>
    <td align="right">    3321.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    9882.74</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     174.09</td>
    <td align="right">    3321.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    9882.74</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     104.85</td>
    <td align="right">    2000.43</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5952.28</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     104.85</td>
    <td align="right">    2000.43</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5952.28</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     103.21</td>
    <td align="right">    1969.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5859.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     103.21</td>
    <td align="right">    1969.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5859.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     183.39</td>
    <td align="right">    3498.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   10410.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     183.39</td>
    <td align="right">    3498.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   10410.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      28.41</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      28.41</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      56.83</td>
    <td align="right">     937.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4391.99</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      56.83</td>
    <td align="right">     937.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4391.99</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     181.77</td>
    <td align="right">    2997.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14047.67</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     181.77</td>
    <td align="right">    2997.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14047.67</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      91.92</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      91.92</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      24.41</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      24.41</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      11.17</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      11.17</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      11.17</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      11.17</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      24.41</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      24.41</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.07</td>
    <td align="right">      58.55</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     174.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.07</td>
    <td align="right">      58.55</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     174.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      23.60</td>
    <td align="right">     450.25</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1339.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      23.60</td>
    <td align="right">     450.25</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1339.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      15.73</td>
    <td align="right">     300.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     893.16</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      15.73</td>
    <td align="right">     300.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     893.16</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       9.00</td>
    <td align="right">     171.75</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     511.03</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       9.00</td>
    <td align="right">     171.75</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     511.03</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     157.94</td>
    <td align="right">    2370.12</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10665.54</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     157.94</td>
    <td align="right">    2370.12</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10665.54</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
