    <td align="right">     145.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   48964.34</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     733.99</td>
    <td align="right">      48.00</td>
    <td align="right">01-FEB-21:00</td>
    <td align="right">  129476.63</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  111954.55</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  111954.55</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     684.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  129476.63</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     684.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  129476.63</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     204.16</td>
    <td align="right">       1.76</td>
    <td align="right">05-FEB-08:30</td>
    <td align="right">   60296.57</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      33.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   45794.88</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      33.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   45794.88</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     170.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60296.57</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     170.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60296.57</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      49.39</td>
    <td align="right">       1.03</td>
    <td align="right">13-FEB-16:30</td>
    <td align="right">    7754.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7754.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7754.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      34.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6538.36</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      34.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6538.36</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      49.16</td>
    <td align="right">       4.53</td>
    <td align="right">14-MAR-20:00</td>
    <td align="right">   14104.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   14104.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   14104.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7195.49</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7195.49</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      48.83</td>
    <td align="right">       2.03</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    7554.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7554.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7554.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4603.73</td>
    <td align="right">21-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4603.73</td>
    <td align="right">21-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.60</td>
    <td align="right">       0.02</td>
    <td align="right">25-DEC-18:00</td>
    <td align="right">    1164.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1164.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1164.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     488.76</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     488.76</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       6.11</td>
    <td align="right">       0.41</td>
    <td align="right">27-DEC-08:30</td>
    <td align="right">    1577.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    1577.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    1577.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     745.80</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     745.80</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.27</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.27</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       6.05</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.02</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.88</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.19</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.19</td>
    <td align="right">02-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.02</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.88</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       1.02</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.88</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.06</td>
    <td align="right">       0.26</td>
    <td align="right">15-MAR-19:00</td>
    <td align="right">    8543.27</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    6510.46</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    6510.46</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      24.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8543.27</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      24.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8543.27</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.47</td>
    <td align="right">    1424.84</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20854.97</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.47</td>
    <td align="right">    1424.84</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20854.97</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.47</td>
    <td align="right">    1424.84</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20854.97</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.36</td>
    <td align="right">       0.26</td>
    <td align="right">07-MAR-20:00</td>
    <td align="right">    1313.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     554.24</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     554.24</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     143.06</td>
    <td align="right">       1.90</td>
    <td align="right">08-JUN-15:30</td>
    <td align="right">   27153.21</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      97.82</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-01:30</td>
    <td align="right">   27153.21</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      97.82</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-01:30</td>
    <td align="right">   27153.21</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      45.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11262.10</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      45.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11262.10</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      24.94</td>
    <td align="right">       0.52</td>
    <td align="right">12-MAR-11:30</td>
    <td align="right">    6578.40</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4157.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4157.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6578.40</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6578.40</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.36</td>
    <td align="right">       0.02</td>
    <td align="right">28-FEB-19:30</td>
    <td align="right">    1479.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1479.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1479.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     581.51</td>
    <td align="right">24-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     581.51</td>
    <td align="right">24-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      26.15</td>
    <td align="right">       0.35</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">    7044.89</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3946.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3946.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7044.89</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7044.89</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     107.11</td>
    <td align="right">       2.32</td>
    <td align="right">17-JAN-20:00</td>
    <td align="right">   19206.89</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       6.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15849.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       6.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15849.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     100.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   19206.89</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     100.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   19206.89</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      43.87</td>
    <td align="right">       0.74</td>
    <td align="right">02-JUN-13:30</td>
    <td align="right">   10457.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   10457.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   10457.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      22.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3365.81</td>
    <td align="right">25-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      22.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3365.81</td>
    <td align="right">25-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   20609.11</td>
    <td align="right">   27041.80</td>
    <td align="right">25-AUG-03:00</td>
    <td align="right"> 6670915.50</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   12447.64</td>
    <td align="right">   27031.43</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024867.55</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.64</td>
    <td align="right">   27031.43</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024867.55</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.64</td>
    <td align="right">   27031.43</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024867.55</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   40797.36</td>
    <td align="right">   10992.85</td>
    <td align="right">25-SEP-04:30</td>
    <td align="right"> 8516356.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    8175.28</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6265713.12</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    8161.47</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6258775.81</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    8161.47</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6258775.81</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   15853.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7269326.48</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">   16054.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right"> 2858480.11</td>
    <td align="right">06-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">     714.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 1701043.44</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   55992.25</td>
    <td align="right">   25057.52</td>
    <td align="right">12-SEP-03:00</td>
    <td align="right">15887406.94</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.64</td>
    <td align="right">   27031.43</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024867.55</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.64</td>
    <td align="right">   27031.43</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right"> 1024867.55</td>
    <td align="right">20-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   16286.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 7297475.19</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   19323.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 8317865.33</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   19323.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 8317865.33</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.06</td>
    <td align="right">  -11891.91</td>
    <td align="right">16-FEB-19:30</td>
    <td align="right">   -2242.70</td>
    <td align="right">22-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    8141.04</td>
    <td align="right">       0.00</td>
    <td align="right">10-FEB-01:30</td>
    <td align="right"> 6215020.78</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:42:03</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.358</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.805</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.535</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.148</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.357</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.614</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">    -29.355</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.684</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.508</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.256</td>
    <td align="right">    -39.927</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.722</td>
    <td align="right">      3.941</td>
    <td align="right">     28.415</td>
    <td align="right">     50.934</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     23.820</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.313</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.853</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.207</td>
    <td align="right">     -7.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.329</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.746</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.373</td>
    <td align="right">    -39.432</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.138</td>
    <td align="right">      3.527</td>
    <td align="right">     11.167</td>
    <td align="right">     76.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.797</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.399</td>
    <td align="right">    -16.797</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.103</td>
    <td align="right">   -181.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.444</td>
    <td align="right">     66.996</td>
    <td align="right">     91.922</td>
    <td align="right">    119.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.017</td>
    <td align="right">      0.000</td>
    <td align="right">    -86.535</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.816</td>
    <td align="right">    -38.088</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.181</td>
    <td align="right">    -41.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.112</td>
    <td align="right">      9.896</td>
    <td align="right">     11.167</td>
    <td align="right">     78.851</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.569</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.403</td>
    <td align="right">    -23.070</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.371</td>
    <td align="right">    -10.263</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.028</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.659</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.847</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.171</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.408</td>
    <td align="right">    -36.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.211</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     53.794</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.577</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.298</td>
    <td align="right">     -6.222</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.954</td>
    <td align="right">    -13.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.297</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.630</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.273</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.922</td>
    <td align="right">   -191.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.974</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.785</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.007</td>
    <td align="right">    -26.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.447</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.464</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.084</td>
    <td align="right">    -61.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.044</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.423</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.579</td>
    <td align="right">    -56.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.662</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.484</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.272</td>
    <td align="right">    -53.465</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.680</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -39.831</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.903</td>
    <td align="right">    -26.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.432</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.393</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     60.249</td>
    <td align="right">   -117.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.043</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    216.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -187.489</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.795</td>
    <td align="right">    -25.497</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.227</td>
    <td align="right">   -106.887</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.576</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    214.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.788</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.334</td>
    <td align="right">    -40.578</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.967</td>
    <td align="right">   -108.544</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.914</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    201.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -159.027</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.665</td>
    <td align="right">    -13.926</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     51.716</td>
    <td align="right">    -43.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.787</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     71.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     10.389</td>
    <td align="right">      0.000</td>
    <td align="right">   -123.504</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.234</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     70.130</td>
    <td align="right">   -328.967</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.297</td>
    <td align="right">     39.196</td>
    <td align="right">    132.704</td>
    <td align="right">    456.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -327.645</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.955</td>
    <td align="right">    -64.869</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.384</td>
    <td align="right">   -548.325</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.214</td>
    <td align="right">     80.724</td>
    <td align="right">    235.783</td>
    <td align="right">    839.971</td>
    <td align="right">      0.000</td>
    <td align="right">      0.019</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.513</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.283</td>
    <td align="right">   -250.974</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     75.844</td>
    <td align="right">   -294.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.707</td>
    <td align="right">     39.696</td>
    <td align="right">    134.808</td>
    <td align="right">    367.790</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -311.104</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.916</td>
    <td align="right">    -36.325</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    118.382</td>
    <td align="right">   -233.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.936</td>
    <td align="right">     80.627</td>
    <td align="right">    223.825</td>
    <td align="right">    140.751</td>
    <td align="right">      0.000</td>
    <td align="right">      0.019</td>
    <td align="right">     62.128</td>
    <td align="right">      0.000</td>
    <td align="right">   -433.320</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.735</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.579</td>
    <td align="right">    -12.983</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.265</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.755</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     64.867</td>
    <td align="right">    -84.955</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.474</td>
    <td align="right">      7.863</td>
    <td align="right">     56.829</td>
    <td align="right">    100.988</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">     29.963</td>
    <td align="right">      0.000</td>
    <td align="right">   -185.279</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.761</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.718</td>
    <td align="right">    -15.898</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.666</td>
    <td align="right">      7.664</td>
    <td align="right">     11.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.297</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.018</td>
    <td align="right">    -98.432</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.595</td>
    <td align="right">      7.707</td>
    <td align="right">     24.411</td>
    <td align="right">    163.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -87.483</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.897</td>
    <td align="right">    -26.255</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.492</td>
    <td align="right">   -365.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.399</td>
    <td align="right">    126.829</td>
    <td align="right">    181.767</td>
    <td align="right">    236.663</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -172.193</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.696</td>
    <td align="right">    -72.596</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.121</td>
    <td align="right">   -104.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.534</td>
    <td align="right">     21.633</td>
    <td align="right">     24.411</td>
    <td align="right">    168.483</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.335</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.908</td>
    <td align="right">    -36.744</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.537</td>
    <td align="right">     -9.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      5.935</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.543</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.087</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.181</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.549</td>
    <td align="right">    -35.651</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.212</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     53.552</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.892</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.314</td>
    <td align="right">     -6.142</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.229</td>
    <td align="right">    -12.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.297</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      6.975</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.017</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.289</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.218</td>
    <td align="right">   -190.283</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.994</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.567</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.044</td>
    <td align="right">    -25.965</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.450</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.685</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.154</td>
    <td align="right">    -61.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.051</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.775</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.640</td>
    <td align="right">    -55.724</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.668</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.929</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.359</td>
    <td align="right">    -53.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.686</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.262</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.935</td>
    <td align="right">    -26.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.435</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.613</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     61.652</td>
    <td align="right">   -116.352</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.048</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    214.873</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -189.611</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.893</td>
    <td align="right">    -24.769</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.971</td>
    <td align="right">   -105.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.580</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    213.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.090</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.405</td>
    <td align="right">    -40.083</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.061</td>
    <td align="right">   -107.322</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.918</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    200.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -160.749</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.756</td>
    <td align="right">    -13.237</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     52.785</td>
    <td align="right">    -42.421</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.789</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     70.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     10.716</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.005</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.303</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     72.058</td>
    <td align="right">   -325.919</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.320</td>
    <td align="right">     39.196</td>
    <td align="right">    132.704</td>
    <td align="right">    454.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -331.333</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.115</td>
    <td align="right">    -63.956</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.874</td>
    <td align="right">   -542.565</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.250</td>
    <td align="right">     80.724</td>
    <td align="right">    235.783</td>
    <td align="right">    836.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -445.241</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.513</td>
    <td align="right">   -249.830</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     77.903</td>
    <td align="right">   -291.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.729</td>
    <td align="right">     39.696</td>
    <td align="right">    134.808</td>
    <td align="right">    365.792</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.026</td>
    <td align="right">      0.000</td>
    <td align="right">   -314.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.075</td>
    <td align="right">    -35.264</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    121.251</td>
    <td align="right">   -228.935</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.956</td>
    <td align="right">     80.627</td>
    <td align="right">    223.825</td>
    <td align="right">    138.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">     61.954</td>
    <td align="right">      0.000</td>
    <td align="right">   -438.575</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.941</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.599</td>
    <td align="right">    -12.869</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.266</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.891</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.969</td>
    <td align="right">     -7.579</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.636</td>
    <td align="right">      1.912</td>
    <td align="right">      3.069</td>
    <td align="right">      4.554</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.812</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.228</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.146</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.629</td>
    <td align="right">    -27.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.943</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">     41.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.688</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.254</td>
    <td align="right">     -4.720</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.474</td>
    <td align="right">     -9.705</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.009</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">      7.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.406</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.606</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.234</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.155</td>
    <td align="right">   -146.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.007</td>
    <td align="right">     45.354</td>
    <td align="right">    117.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.220</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.837</td>
    <td align="right">    -20.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.463</td>
    <td align="right">      6.638</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.467</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.723</td>
    <td align="right">    -47.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.377</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.623</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.316</td>
    <td align="right">    -43.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.523</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.072</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.893</td>
    <td align="right">    -41.050</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.538</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.649</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.750</td>
    <td align="right">    -20.145</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.451</td>
    <td align="right">     11.424</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.075</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.900</td>
    <td align="right">    -89.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.708</td>
    <td align="right">     15.323</td>
    <td align="right">     23.600</td>
    <td align="right">    166.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.916</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.532</td>
    <td align="right">    -18.801</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.678</td>
    <td align="right">    -81.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.786</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">    165.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -99.755</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.137</td>
    <td align="right">    -30.924</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.805</td>
    <td align="right">    -82.794</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.050</td>
    <td align="right">     10.215</td>
    <td align="right">     15.733</td>
    <td align="right">    155.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.182</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.421</td>
    <td align="right">     -9.755</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.789</td>
    <td align="right">    -32.442</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.949</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">     54.214</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      8.582</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.234</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.056</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.331</td>
    <td align="right">   -251.432</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.485</td>
    <td align="right">     30.486</td>
    <td align="right">    103.214</td>
    <td align="right">    351.781</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -260.211</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.522</td>
    <td align="right">    -49.142</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.154</td>
    <td align="right">   -418.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.217</td>
    <td align="right">     62.785</td>
    <td align="right">    183.387</td>
    <td align="right">    648.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -349.522</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.652</td>
    <td align="right">   -193.599</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     61.951</td>
    <td align="right">   -225.396</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.804</td>
    <td align="right">     30.874</td>
    <td align="right">    104.851</td>
    <td align="right">    283.185</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -247.071</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.489</td>
    <td align="right">    -26.718</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     96.253</td>
    <td align="right">   -175.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.983</td>
    <td align="right">     62.710</td>
    <td align="right">    174.086</td>
    <td align="right">    106.678</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">     48.405</td>
    <td align="right">      0.000</td>
    <td align="right">   -344.639</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.193</td>
    <td align="right">     -0.010</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.480</td>
    <td align="right">     -9.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.764</td>
    <td align="right">      4.916</td>
    <td align="right">      9.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.222</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      1.347</td>
    <td align="right">     -0.415</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.360</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.363</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.341</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      6.192</td>
    <td align="right">     -5.809</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.723</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     20.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.157</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.177</td>
    <td align="right">     -8.802</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">     10.689</td>
    <td align="right">     -7.493</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.276</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.877</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     25.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.194</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.309</td>
    <td align="right">     -5.190</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">     10.479</td>
    <td align="right">     -8.718</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.388</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.021</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     30.790</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.270</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.310</td>
    <td align="right">     -7.267</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      4.974</td>
    <td align="right">     -1.952</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.543</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.842</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.712</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.112</td>
    <td align="right">     -0.493</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      3.995</td>
    <td align="right">     -2.150</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.439</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.751</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.846</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.791</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.113</td>
    <td align="right">     -4.228</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      5.034</td>
    <td align="right">     -1.527</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.379</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.865</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.143</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.729</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.112</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      4.076</td>
    <td align="right">     -2.541</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.435</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.475</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.832</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.787</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.113</td>
    <td align="right">     -3.637</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      5.295</td>
    <td align="right">     -7.267</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.004</td>
    <td align="right">      7.398</td>
    <td align="right">     12.411</td>
    <td align="right">     25.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.813</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.177</td>
    <td align="right">    -12.870</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      6.391</td>
    <td align="right">    -11.442</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.790</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.419</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     40.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.324</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.317</td>
    <td align="right">    -15.595</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      6.780</td>
    <td align="right">    -12.413</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.843</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.702</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     46.423</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.224</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.317</td>
    <td align="right">    -16.769</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      1.806</td>
    <td align="right">     -5.383</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.390</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.845</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.773</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.117</td>
    <td align="right">    -14.896</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      2.045</td>
    <td align="right">     -4.493</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.163</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.742</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.116</td>
    <td align="right">    -12.982</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      2.266</td>
    <td align="right">     -4.240</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.778</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.435</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.711</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.116</td>
    <td align="right">    -11.863</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      2.315</td>
    <td align="right">     -4.623</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.820</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.569</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     20.856</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.698</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.116</td>
    <td align="right">    -12.612</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.794</td>
    <td align="right">     -8.764</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.394</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.829</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.327</td>
    <td align="right">   -372.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.497</td>
    <td align="right">     79.646</td>
    <td align="right">    157.935</td>
    <td align="right">    289.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">   -221.189</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.343</td>
    <td align="right">    -19.636</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      5.612</td>
    <td align="right">     -8.494</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.111</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.742</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.994</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     40.218</td>
    <td align="right">    -81.010</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.786</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.661</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    160.573</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">   -140.644</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.472</td>
    <td align="right">    -33.460</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     85.904</td>
    <td align="right">    -91.136</td>
    <td align="right">      0.000</td>
    <td align="right">    -76.475</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.421</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    197.226</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -237.314</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.552</td>
    <td align="right">     -6.373</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     87.704</td>
    <td align="right">   -102.138</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.190</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.815</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    241.960</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -246.349</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.560</td>
    <td align="right">    -14.533</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     36.264</td>
    <td align="right">    -26.178</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.820</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.557</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     10.211</td>
    <td align="right">      0.000</td>
    <td align="right">    -95.747</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     28.288</td>
    <td align="right">    -27.548</td>
    <td align="right">      0.000</td>
    <td align="right">    -70.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     64.840</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.602</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.712</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.939</td>
    <td align="right">    -16.526</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     35.189</td>
    <td align="right">    -22.316</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.411</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.841</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     11.375</td>
    <td align="right">      0.000</td>
    <td align="right">    -95.864</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.925</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     35.531</td>
    <td align="right">    -27.269</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.891</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      7.938</td>
    <td align="right">      0.000</td>
    <td align="right">    -95.811</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     52.585</td>
    <td align="right">   -130.717</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.821</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.766</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    321.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.022</td>
    <td align="right">      0.000</td>
    <td align="right">   -231.641</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.626</td>
    <td align="right">    -45.405</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     41.216</td>
    <td align="right">   -163.931</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     67.101</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    364.217</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -242.187</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.677</td>
    <td align="right">    -80.705</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     11.834</td>
    <td align="right">    -69.141</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.971</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.467</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.593</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.114</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.975</td>
    <td align="right">    -55.731</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     11.304</td>
    <td align="right">    -64.070</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.225</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.490</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.909</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.971</td>
    <td align="right">    -49.419</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      9.806</td>
    <td align="right">    -67.517</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.078</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.664</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.177</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.976</td>
    <td align="right">    -61.801</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     12.759</td>
    <td align="right">    -66.870</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.912</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.637</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.636</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.970</td>
    <td align="right">    -55.548</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     40.148</td>
    <td align="right">    -91.205</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.587</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.246</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    199.487</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.134</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.484</td>
    <td align="right">    -48.390</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.197</td>
    <td align="right">    -10.661</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.819</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.851</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.159</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.253</td>
    <td align="right">    -36.423</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.209</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     54.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.241</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">     -6.290</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.651</td>
    <td align="right">    -13.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.298</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      7.108</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.207</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.254</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.498</td>
    <td align="right">   -191.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.932</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.739</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.962</td>
    <td align="right">    -26.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.444</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.179</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.003</td>
    <td align="right">    -61.716</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.037</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.973</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.508</td>
    <td align="right">    -56.530</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.655</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.978</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.171</td>
    <td align="right">    -53.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.673</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -39.240</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.863</td>
    <td align="right">    -26.488</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.429</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.115</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     58.659</td>
    <td align="right">   -119.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.038</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    217.380</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">   -185.228</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.673</td>
    <td align="right">    -26.227</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.396</td>
    <td align="right">   -108.298</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.573</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    215.883</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.401</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.245</td>
    <td align="right">    -41.020</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.718</td>
    <td align="right">   -109.909</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.909</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    203.271</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -157.205</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.553</td>
    <td align="right">    -14.603</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     50.526</td>
    <td align="right">    -44.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.786</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     71.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     10.069</td>
    <td align="right">      0.000</td>
    <td align="right">   -121.891</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.149</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     67.903</td>
    <td align="right">   -332.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.275</td>
    <td align="right">     39.196</td>
    <td align="right">    132.704</td>
    <td align="right">    458.442</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -323.726</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.756</td>
    <td align="right">    -65.591</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.709</td>
    <td align="right">   -554.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.177</td>
    <td align="right">     80.724</td>
    <td align="right">    235.783</td>
    <td align="right">    843.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">   -435.538</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.996</td>
    <td align="right">   -251.885</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     73.544</td>
    <td align="right">   -297.836</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.687</td>
    <td align="right">     39.696</td>
    <td align="right">    134.808</td>
    <td align="right">    370.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -307.353</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.718</td>
    <td align="right">    -36.880</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    115.078</td>
    <td align="right">   -239.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.922</td>
    <td align="right">     80.627</td>
    <td align="right">    223.825</td>
    <td align="right">    142.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">     62.988</td>
    <td align="right">      0.000</td>
    <td align="right">   -427.696</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.479</td>
    <td align="right">     -0.015</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.554</td>
    <td align="right">    -13.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.263</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.603</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      5.807</td>
    <td align="right">     -8.140</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.935</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.754</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.729</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     43.264</td>
    <td align="right">    -76.305</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.924</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.190</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    159.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -142.110</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.524</td>
    <td align="right">    -38.257</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     93.473</td>
    <td align="right">    -85.041</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.552</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.183</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    196.355</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.048</td>
    <td align="right">      0.000</td>
    <td align="right">   -238.828</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.628</td>
    <td align="right">     -2.260</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     88.255</td>
    <td align="right">   -100.869</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.220</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    240.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -249.053</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.651</td>
    <td align="right">    -18.534</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     40.742</td>
    <td align="right">    -23.242</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.588</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.767</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.421</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     16.845</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.035</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.949</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     32.634</td>
    <td align="right">    -24.264</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.753</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.952</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.524</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.511</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.682</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.957</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     34.122</td>
    <td align="right">    -22.668</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.170</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      7.075</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.679</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.956</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     35.881</td>
    <td align="right">    -26.295</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.530</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.214</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      1.441</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.020</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.961</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     54.370</td>
    <td align="right">   -128.627</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.358</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.413</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    320.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -233.552</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.710</td>
    <td align="right">    -43.072</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     49.575</td>
    <td align="right">   -152.234</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.736</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    363.562</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -242.507</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.735</td>
    <td align="right">    -66.452</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     13.452</td>
    <td align="right">    -65.515</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.975</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.683</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    164.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.593</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.001</td>
    <td align="right">    -49.292</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      9.686</td>
    <td align="right">    -66.962</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.471</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.940</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -90.273</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.012</td>
    <td align="right">    -64.966</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      8.541</td>
    <td align="right">    -71.078</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.400</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    163.990</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -90.392</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.014</td>
    <td align="right">    -68.715</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     11.287</td>
    <td align="right">    -72.149</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.544</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.645</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    164.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.629</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.005</td>
    <td align="right">    -60.739</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     42.910</td>
    <td align="right">    -88.667</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.210</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    198.998</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.019</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.957</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.525</td>
    <td align="right">    -42.557</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.580</td>
    <td align="right">    -76.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.591</td>
    <td align="right">      6.900</td>
    <td align="right">     18.115</td>
    <td align="right">     67.424</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      9.522</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.608</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.413</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.308</td>
    <td align="right">    -11.596</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.391</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.490</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -388.253</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -206.499</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.594</td>
    <td align="right">   -319.654</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.471</td>
    <td align="right">     54.700</td>
    <td align="right">    109.686</td>
    <td align="right">    154.916</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    111.790</td>
    <td align="right">      0.000</td>
    <td align="right">   -155.805</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.706</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.864</td>
    <td align="right">    -27.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.383</td>
    <td align="right">      4.457</td>
    <td align="right">      6.707</td>
    <td align="right">     36.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.078</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.261</td>
    <td align="right">     -3.253</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.769</td>
    <td align="right">    -23.609</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.418</td>
    <td align="right">      4.679</td>
    <td align="right">      6.707</td>
    <td align="right">     23.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.227</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.790</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.172</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.745</td>
    <td align="right">    -48.393</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.169</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.765</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     54.925</td>
    <td align="right">    -70.044</td>
    <td align="right">      0.000</td>
    <td align="right">   -122.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.238</td>
    <td align="right">     62.439</td>
    <td align="right">    127.908</td>
    <td align="right">    183.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -165.415</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.892</td>
    <td align="right">   -109.067</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     66.743</td>
    <td align="right">    -49.445</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.339</td>
    <td align="right">     20.263</td>
    <td align="right">     41.509</td>
    <td align="right">    111.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -141.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.685</td>
    <td align="right">    -22.576</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     69.679</td>
    <td align="right">    -68.607</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.961</td>
    <td align="right">     20.263</td>
    <td align="right">     41.509</td>
    <td align="right">    137.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.700</td>
    <td align="right">    -24.164</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    231.501</td>
    <td align="right">   -108.039</td>
    <td align="right">      0.000</td>
    <td align="right">   -281.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     96.064</td>
    <td align="right">    148.264</td>
    <td align="right">    303.724</td>
    <td align="right">    126.709</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.536</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.642</td>
    <td align="right">    -71.853</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     56.320</td>
    <td align="right">   -103.970</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.475</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.559</td>
    <td align="right">     21.898</td>
    <td align="right">     53.607</td>
    <td align="right">    214.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -166.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.079</td>
    <td align="right">    -36.940</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     47.683</td>
    <td align="right">   -120.483</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.323</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.201</td>
    <td align="right">     21.968</td>
    <td align="right">     53.607</td>
    <td align="right">    248.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -175.029</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.092</td>
    <td align="right">    -36.329</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     80.941</td>
    <td align="right">   -389.291</td>
    <td align="right">      0.000</td>
    <td align="right">   -421.548</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    114.772</td>
    <td align="right">    191.476</td>
    <td align="right">    392.246</td>
    <td align="right">    736.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -424.097</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.013</td>
    <td align="right">   -276.284</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     54.518</td>
    <td align="right">    -86.781</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.501</td>
    <td align="right">     62.439</td>
    <td align="right">    127.908</td>
    <td align="right">    228.429</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -173.287</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.903</td>
    <td align="right">   -126.695</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.734</td>
    <td align="right">    -41.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.756</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.717</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     48.592</td>
    <td align="right">    -61.398</td>
    <td align="right">      0.000</td>
    <td align="right">   -106.902</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.215</td>
    <td align="right">     54.634</td>
    <td align="right">    111.919</td>
    <td align="right">    159.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.203</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.702</td>
    <td align="right">    -93.585</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     59.210</td>
    <td align="right">    -42.874</td>
    <td align="right">      0.000</td>
    <td align="right">    -33.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.687</td>
    <td align="right">     17.730</td>
    <td align="right">     36.320</td>
    <td align="right">     96.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.127</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.516</td>
    <td align="right">    -19.237</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     61.817</td>
    <td align="right">    -59.565</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.357</td>
    <td align="right">     17.730</td>
    <td align="right">     36.320</td>
    <td align="right">    119.886</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -131.279</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.529</td>
    <td align="right">    -20.725</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    205.056</td>
    <td align="right">    -93.610</td>
    <td align="right">      0.000</td>
    <td align="right">   -245.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.140</td>
    <td align="right">    129.731</td>
    <td align="right">    265.759</td>
    <td align="right">    109.534</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -389.236</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.175</td>
    <td align="right">    -61.497</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     50.094</td>
    <td align="right">    -90.231</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.694</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.512</td>
    <td align="right">     19.161</td>
    <td align="right">     46.906</td>
    <td align="right">    186.920</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.932</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.868</td>
    <td align="right">    -31.872</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     42.461</td>
    <td align="right">   -104.704</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.439</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.198</td>
    <td align="right">     19.222</td>
    <td align="right">     46.906</td>
    <td align="right">    216.857</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.456</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.880</td>
    <td align="right">    -31.170</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     72.066</td>
    <td align="right">   -338.141</td>
    <td align="right">      0.000</td>
    <td align="right">   -368.370</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    100.543</td>
    <td align="right">    167.542</td>
    <td align="right">    343.215</td>
    <td align="right">    642.628</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -374.336</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.505</td>
    <td align="right">   -240.652</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     48.232</td>
    <td align="right">    -75.985</td>
    <td align="right">      0.000</td>
    <td align="right">   -108.615</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.570</td>
    <td align="right">     54.634</td>
    <td align="right">    111.919</td>
    <td align="right">    199.105</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -153.158</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.712</td>
    <td align="right">   -108.995</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.401</td>
    <td align="right">    -34.985</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.360</td>
    <td align="right">      6.498</td>
    <td align="right">     17.314</td>
    <td align="right">     25.567</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      8.288</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.999</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.446</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.450</td>
    <td align="right">    -34.379</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.361</td>
    <td align="right">      6.489</td>
    <td align="right">     17.314</td>
    <td align="right">     22.279</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     10.138</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.211</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.444</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.391</td>
    <td align="right">     -5.719</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.356</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.434</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      5.813</td>
    <td align="right">    -10.321</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.935</td>
    <td align="right">      7.805</td>
    <td align="right">     15.988</td>
    <td align="right">     22.540</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.430</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.251</td>
    <td align="right">     -9.289</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -184.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.927</td>
    <td align="right">     13.395</td>
    <td align="right">    311.992</td>
    <td align="right">     31.762</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.593</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.297</td>
    <td align="right">   -150.721</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      6.977</td>
    <td align="right">    -13.112</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.065</td>
    <td align="right">      2.737</td>
    <td align="right">      6.701</td>
    <td align="right">     26.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.201</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.272</td>
    <td align="right">     -3.775</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      5.878</td>
    <td align="right">    -15.203</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.822</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.019</td>
    <td align="right">      2.746</td>
    <td align="right">      6.701</td>
    <td align="right">     30.860</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.291</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.273</td>
    <td align="right">     -3.616</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      9.587</td>
    <td align="right">    -50.456</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.142</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.263</td>
    <td align="right">     23.935</td>
    <td align="right">     49.031</td>
    <td align="right">     91.494</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.109</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.656</td>
    <td align="right">    -29.949</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.635</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.827</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    -34.392</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.311</td>
    <td align="right">     36.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.508</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.636</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.826</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.032</td>
    <td align="right">    -64.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.622</td>
    <td align="right">     73.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.936</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.179</td>
    <td align="right">     -6.647</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.430</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.847</td>
    <td align="right">     -5.865</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.876</td>
    <td align="right">      0.000</td>
    <td align="right">     11.863</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.806</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.057</td>
    <td align="right">     -1.859</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">     -7.577</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.649</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.991</td>
    <td align="right">    -15.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.296</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.484</td>
    <td align="right">    -59.529</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.035</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.668</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.668</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.668</td>
    <td align="right">    -68.153</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.750</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.618</td>
    <td align="right">    -13.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.871</td>
    <td align="right">     10.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.724</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.157</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.157</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.690</td>
    <td align="right">    -15.572</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.567</td>
    <td align="right">     12.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.171</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.046</td>
    <td align="right">    -15.050</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.534</td>
    <td align="right">    -59.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.268</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.478</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.478</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.634</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.634</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.724</td>
    <td align="right">    -67.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.013</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.631</td>
    <td align="right">    -11.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.547</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.229</td>
    <td align="right">    -46.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.472</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.796</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.796</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.381</td>
    <td align="right">    -52.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.851</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">     17.079</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.829</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">      1.954</td>
    <td align="right">     -0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.905</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">      2.221</td>
    <td align="right">     -0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.221</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.026</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.799</td>
    <td align="right">     -9.795</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.897</td>
    <td align="right">    -11.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.242</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     80.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -357.393</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    192.380</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">     10.069</td>
    <td align="right">     -0.149</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.431</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.328</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">     11.438</td>
    <td align="right">     -0.163</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.919</td>
    <td align="right">    -15.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.424</td>
    <td align="right">    -59.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.750</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.754</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.754</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.601</td>
    <td align="right">    -68.410</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.426</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     81.381</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -351.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    185.536</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">     10.337</td>
    <td align="right">     -0.123</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.173</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.775</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">     11.743</td>
    <td align="right">     -0.133</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.728</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.909</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.132</td>
    <td align="right">    -14.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.146</td>
    <td align="right">    -16.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.903</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.819</td>
    <td align="right">      9.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    133.247</td>
    <td align="right">   -243.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     68.568</td>
    <td align="right">      0.000</td>
    <td align="right">    163.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      4.682</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.994</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.509</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.244</td>
    <td align="right">    -49.575</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.853</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.847</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.847</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.867</td>
    <td align="right">    -56.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.758</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.700</td>
    <td align="right">    -75.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.957</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.101</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    116.744</td>
    <td align="right">   -208.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     59.997</td>
    <td align="right">      0.000</td>
    <td align="right">    141.850</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      1.962</td>
    <td align="right">      0.000</td>
    <td align="right">   -110.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.360</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.523</td>
    <td align="right">    -42.578</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.230</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.885</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.885</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.059</td>
    <td align="right">    -48.379</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.863</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.665</td>
    <td align="right">    -64.945</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.837</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.427</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.716</td>
    <td align="right">    -40.443</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.421</td>
    <td align="right">      0.000</td>
    <td align="right">     21.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     25.351</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.531</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.292</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.329</td>
    <td align="right">     -5.271</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.956</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.368</td>
    <td align="right">     -5.988</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.406</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.470</td>
    <td align="right">     -7.887</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.120</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.724</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.120</td>
    <td align="right">    -22.747</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.292</td>
    <td align="right">    -16.989</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      9.714</td>
    <td align="right">    -25.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     15.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.380</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">    145.480</td>
    <td align="right">   -148.456</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.023</td>
    <td align="right">      9.695</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.741</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     26.622</td>
    <td align="right">    -57.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     31.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.784</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">    147.385</td>
    <td align="right">   -146.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      5.734</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.102</td>
    <td align="right">     -0.011</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">    115.843</td>
    <td align="right">   -111.969</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">      1.857</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.747</td>
    <td align="right">     -0.015</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.803</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">     16.406</td>
    <td align="right">    -75.577</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     59.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.770</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      6.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.724</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">    143.463</td>
    <td align="right">   -150.903</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">     13.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.297</td>
    <td align="right">     -0.024</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.012</td>
    <td align="right">      6.921</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.933</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.890</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.891</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">      6.654</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.679</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      5.998</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.018</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     97.823</td>
    <td align="right">    -45.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.379</td>
    <td align="right">    -43.235</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   3379.710</td>
    <td align="right">  -4845.368</td>
    <td align="right">   2654.611</td>
    <td align="right"> -18895.909</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2651.739</td>
    <td align="right">   4772.005</td>
    <td align="right">  12154.861</td>
    <td align="right">  20400.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.906</td>
    <td align="right">   1672.878</td>
    <td align="right">      0.000</td>
    <td align="right"> -17711.906</td>
    <td align="right">      0.000</td>
    <td align="right">   -250.388</td>
    <td align="right">  -5983.065</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3057.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.07</td>
    <td align="right">     174.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2841.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1260.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1140.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5031.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.26</td>
    <td align="right">     141.24</td>
    <td align="right">     580.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4297.86</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">31-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13655.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.20</td>
    <td align="right">     468.63</td>
    <td align="right">     277.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12904.40</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">23-MAY-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1603.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1484.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">09-OCT-12:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9693.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     165.60</td>
    <td align="right">     149.30</td>
    <td align="right">     639.90</td>
    <td align="right">   17944.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.33</td>
    <td align="right">   -9204.87</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">31-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -39112.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     452.60</td>
    <td align="right">    1516.02</td>
    <td align="right">    1518.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35634.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">09-OCT-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10306.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     166.02</td>
    <td align="right">     753.11</td>
    <td align="right">     646.25</td>
    <td align="right">   18966.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.30</td>
    <td align="right">  -10224.07</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3024.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.59</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3195.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -271.52</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12557.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">    9349.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2809.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4982.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.49</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">     628.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4178.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46295.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43476.01</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5779.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.94</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5236.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13205.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12128.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12198.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.67</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10890.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12343.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.58</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11035.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5882.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.89</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5282.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -97215.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.43</td>
    <td align="right">     673.26</td>
    <td align="right">   58935.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37378.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62644.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   28997.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32801.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">18-JUN-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67618.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     359.94</td>
    <td align="right">     596.85</td>
    <td align="right">   60670.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6033.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">19-JUN-08:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20147.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     293.47</td>
    <td align="right">     874.24</td>
    <td align="right">     981.63</td>
    <td align="right">   21592.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.30</td>
    <td align="right">   -3586.60</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147176.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.22</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  157994.81</td>
    <td align="right">       0.00</td>
    <td align="right">  -14151.22</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -156566.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      91.91</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  170560.31</td>
    <td align="right">       0.00</td>
    <td align="right">  -19904.34</td>
    <td align="right">       0.00</td>
    <td align="right">     -93.34</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -141626.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.75</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">   42748.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   95890.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -80558.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.68</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   83452.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -8560.85</td>
    <td align="right">       0.00</td>
    <td align="right">     -29.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3191.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.49</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2895.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32892.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.59</td>
    <td align="right">     937.26</td>
    <td align="right">    2883.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29061.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">31-JUL-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3748.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.06</td>
    <td align="right">     167.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3508.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27562.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29644.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -2602.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -93057.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     948.95</td>
    <td align="right">    2997.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93410.35</td>
    <td align="right">       0.00</td>
    <td align="right">   -4283.79</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29393.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31593.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -2719.93</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">10-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2984.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.69</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3502.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -618.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12419.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">    9330.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2691.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4994.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.49</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">     609.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4209.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46059.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43240.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5749.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.95</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5205.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13141.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12064.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12139.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.69</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10831.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12278.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.60</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10970.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5851.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.90</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5251.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -96477.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.43</td>
    <td align="right">     673.26</td>
    <td align="right">   58808.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36769.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62393.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   28911.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32637.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">18-JUN-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67068.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     359.94</td>
    <td align="right">     596.85</td>
    <td align="right">   60544.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5611.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -44.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">19-JUN-08:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20022.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     293.47</td>
    <td align="right">     874.24</td>
    <td align="right">     981.63</td>
    <td align="right">   21516.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.80</td>
    <td align="right">   -3635.12</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146485.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.45</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  157444.03</td>
    <td align="right">       0.00</td>
    <td align="right">  -14289.37</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -155459.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      92.49</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  169642.81</td>
    <td align="right">       0.00</td>
    <td align="right">  -20088.10</td>
    <td align="right">       0.00</td>
    <td align="right">     -99.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -141046.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.82</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">   42522.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   95539.82</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -80879.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.95</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   83952.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -8738.25</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3174.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2878.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">10-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2329.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.32</td>
    <td align="right">      17.53</td>
    <td align="right">      61.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2739.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -488.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9571.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.38</td>
    <td align="right">     164.64</td>
    <td align="right">    7244.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2017.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3895.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.95</td>
    <td align="right">      38.33</td>
    <td align="right">      99.02</td>
    <td align="right">     463.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3296.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44143.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3014.41</td>
    <td align="right">    3837.48</td>
    <td align="right">    7948.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29343.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4452.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.97</td>
    <td align="right">      60.88</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4029.82</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10186.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9348.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11951.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     640.84</td>
    <td align="right">    1880.34</td>
    <td align="right">    2077.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7353.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9508.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.27</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8491.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5710.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     294.36</td>
    <td align="right">     862.46</td>
    <td align="right">     952.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3600.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74556.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     201.00</td>
    <td align="right">     523.64</td>
    <td align="right">   45659.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28198.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -48249.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     246.61</td>
    <td align="right">     421.35</td>
    <td align="right">   22434.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25158.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">02-JUL-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -51842.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     279.96</td>
    <td align="right">     464.21</td>
    <td align="right">   46786.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4344.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">19-JUN-08:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15482.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     228.25</td>
    <td align="right">     679.97</td>
    <td align="right">     763.49</td>
    <td align="right">   16683.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.42</td>
    <td align="right">   -2866.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -113508.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.96</td>
    <td align="right">     506.66</td>
    <td align="right">    2081.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  122128.22</td>
    <td align="right">       0.00</td>
    <td align="right">  -11209.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120219.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.35</td>
    <td align="right">     900.21</td>
    <td align="right">    3698.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  131379.05</td>
    <td align="right">       0.00</td>
    <td align="right">  -15748.79</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -109439.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.85</td>
    <td align="right">     203.82</td>
    <td align="right">    2114.45</td>
    <td align="right">   32950.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74169.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -63121.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.55</td>
    <td align="right">     854.56</td>
    <td align="right">    3510.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65630.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -6913.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3082.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     149.27</td>
    <td align="right">     371.15</td>
    <td align="right">     487.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2074.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -313.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -304.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -225.21</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -5722.85</td>
    <td align="right">       0.00</td>
    <td align="right">    -432.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      61.14</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">    2580.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3237.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6365.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -475.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.93</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    1819.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4661.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7103.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -489.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.60</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7300.16</td>
    <td align="right">       0.00</td>
    <td align="right">     -63.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2214.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -407.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     134.64</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">      32.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2243.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1920.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -420.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     247.79</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     185.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1696.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2102.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -409.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      64.15</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     188.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2047.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1991.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -428.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     263.04</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     179.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1765.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6549.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -738.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     149.95</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7103.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -150.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6875.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -486.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     176.04</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    1537.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5409.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7463.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -506.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     118.33</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8245.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -632.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2905.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -441.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     236.53</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3105.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -206.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">04-SEP-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2704.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -404.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.03</td>
    <td align="right">     638.25</td>
    <td align="right">    4356.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1906.29</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">04-SEP-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2652.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -405.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.03</td>
    <td align="right">     638.26</td>
    <td align="right">    4356.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1956.93</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2750.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -436.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     253.52</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2923.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -201.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -659.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -183.39</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">04-SEP-14:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -41278.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4027.13</td>
    <td align="right">    1328.36</td>
    <td align="right">   10665.54</td>
    <td align="right">   49341.46</td>
    <td align="right">       0.00</td>
    <td align="right">      11.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24095.61</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">05-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -5120.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -2458.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6621.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -56254.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -4706.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     947.98</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   11607.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   46186.85</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">19-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -63811.72</td>
    <td align="right">       0.00</td>
    <td align="right">   -3272.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     890.50</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   28941.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35366.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -69846.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -4324.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     428.16</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73454.87</td>
    <td align="right">       0.00</td>
    <td align="right">   -1624.29</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18882.95</td>
    <td align="right">       0.00</td>
    <td align="right">   -3152.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     998.58</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19520.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -168.09</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -15548.09</td>
    <td align="right">       0.00</td>
    <td align="right">   -3629.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2445.20</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    1245.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13796.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18294.81</td>
    <td align="right">       0.00</td>
    <td align="right">   -3068.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     964.64</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18804.91</td>
    <td align="right">       0.00</td>
    <td align="right">     -90.36</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18561.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -3640.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1459.78</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    1193.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17857.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.18</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -67514.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -4353.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     428.90</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   75380.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -5852.77</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -77862.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -4730.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1591.68</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   85732.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -6638.97</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24689.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -3977.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     866.90</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28193.91</td>
    <td align="right">       0.00</td>
    <td align="right">   -2082.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -23751.66</td>
    <td align="right">       0.00</td>
    <td align="right">   -3834.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     454.35</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27416.44</td>
    <td align="right">       0.00</td>
    <td align="right">   -1973.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.37</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -23362.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -3863.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     910.54</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26607.66</td>
    <td align="right">       0.00</td>
    <td align="right">   -1981.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24568.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -3907.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     886.90</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27924.39</td>
    <td align="right">       0.00</td>
    <td align="right">   -2024.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -61270.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -4953.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     897.72</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65040.11</td>
    <td align="right">       0.00</td>
    <td align="right">   -1931.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3040.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.59</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3198.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -258.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12705.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">    9372.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2933.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4961.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.48</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">     649.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4136.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44868.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42049.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5812.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.92</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5269.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13270.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12193.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12265.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.08</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10957.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12413.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.56</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11105.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5914.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.88</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5315.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">25-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -97995.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     258.43</td>
    <td align="right">     673.26</td>
    <td align="right">   59074.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   38018.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -29.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62949.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   29095.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33008.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">18-JUN-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -68271.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     359.94</td>
    <td align="right">     596.85</td>
    <td align="right">   60822.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6533.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">21-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20321.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.62</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   11803.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8020.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147999.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.91</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  158689.53</td>
    <td align="right">       0.00</td>
    <td align="right">  -14023.78</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">09-OCT-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -157715.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      91.30</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  171524.24</td>
    <td align="right">       0.00</td>
    <td align="right">  -19727.09</td>
    <td align="right">       0.00</td>
    <td align="right">     -85.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">05-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -142328.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.57</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">   42995.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   96342.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -80116.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.39</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   82836.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -8388.81</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3210.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.48</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2914.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">05-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -5079.12</td>
    <td align="right">       0.00</td>
    <td align="right">   -2454.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6576.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">19-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -56346.93</td>
    <td align="right">       0.00</td>
    <td align="right">   -3762.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1319.20</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   23898.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32690.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62989.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -3333.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     459.89</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   24529.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39441.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -69881.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -4309.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74008.57</td>
    <td align="right">       0.00</td>
    <td align="right">   -1729.44</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18970.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -3070.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     481.60</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20033.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -157.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -17197.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -3506.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1444.49</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    1272.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16296.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -17206.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -3548.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2019.01</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">    1254.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15791.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18219.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -3665.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1395.41</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    1132.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17666.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -67009.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -4335.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     417.43</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74929.51</td>
    <td align="right">       0.00</td>
    <td align="right">   -5911.94</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -77365.81</td>
    <td align="right">       0.00</td>
    <td align="right">   -4644.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     752.06</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   85985.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -6635.18</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24509.52</td>
    <td align="right">       0.00</td>
    <td align="right">   -3932.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     424.06</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28423.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -2094.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -23075.57</td>
    <td align="right">       0.00</td>
    <td align="right">   -3897.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1318.11</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25998.44</td>
    <td align="right">       0.00</td>
    <td align="right">   -2031.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.87</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24328.23</td>
    <td align="right">       0.00</td>
    <td align="right">   -3887.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1357.29</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27200.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -2030.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -26122.23</td>
    <td align="right">       0.00</td>
    <td align="right">   -3894.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     855.90</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29530.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -2058.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -61669.12</td>
    <td align="right">       0.00</td>
    <td align="right">   -4006.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     454.74</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66275.32</td>
    <td align="right">       0.00</td>
    <td align="right">   -3259.98</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.37</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">10-OCT-13:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8571.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.87</td>
    <td align="right">      87.04</td>
    <td align="right">    1223.29</td>
    <td align="right">   13179.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.01</td>
    <td align="right">   -6378.99</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -749.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -93.72</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">12-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -55180.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.90</td>
    <td align="right">   20666.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34338.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">21-JUN-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27282.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2796.81</td>
    <td align="right">     857.51</td>
    <td align="right">    7407.19</td>
    <td align="right">   22947.57</td>
    <td align="right">       0.00</td>
    <td align="right">      23.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6749.91</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">04-SEP-15:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6388.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     126.76</td>
    <td align="right">      31.29</td>
    <td align="right">     452.93</td>
    <td align="right">    8527.26</td>
    <td align="right">       0.00</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2750.42</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5725.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.92</td>
    <td align="right">      32.26</td>
    <td align="right">     452.93</td>
    <td align="right">    8297.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3168.71</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3469.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1136.98</td>
    <td align="right">    2594.03</td>
    <td align="right">    3011.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3272.44</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -76312.28</td>
    <td align="right">       0.00</td>
    <td align="right">   -6343.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1421.70</td>
    <td align="right">    2788.70</td>
    <td align="right">    5213.64</td>
    <td align="right">   13260.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   59982.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -42191.77</td>
    <td align="right">       0.00</td>
    <td align="right">   -2218.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     385.61</td>
    <td align="right">     904.99</td>
    <td align="right">    1691.94</td>
    <td align="right">    7369.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34070.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -47711.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2360.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     336.18</td>
    <td align="right">     904.99</td>
    <td align="right">    1691.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48983.59</td>
    <td align="right">       0.00</td>
    <td align="right">   -1830.93</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -106026.14</td>
    <td align="right">       0.00</td>
    <td align="right">  -17487.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2864.55</td>
    <td align="right">    6621.92</td>
    <td align="right">   12380.09</td>
    <td align="right">    2728.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   98956.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62399.87</td>
    <td align="right">       0.00</td>
    <td align="right">   -3074.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     424.80</td>
    <td align="right">     529.21</td>
    <td align="right">    2185.06</td>
    <td align="right">    7608.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   54744.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -61285.13</td>
    <td align="right">       0.00</td>
    <td align="right">   -3174.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     375.12</td>
    <td align="right">    1091.14</td>
    <td align="right">    2073.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66429.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -5491.72</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -140923.64</td>
    <td align="right">       0.00</td>
    <td align="right">  -26110.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2496.15</td>
    <td align="right">    7984.00</td>
    <td align="right">   15174.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  154646.18</td>
    <td align="right">       0.00</td>
    <td align="right">  -13213.86</td>
    <td align="right">       0.00</td>
    <td align="right">     -53.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72131.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -6683.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1342.71</td>
    <td align="right">    2788.70</td>
    <td align="right">    5213.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   71802.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -2320.76</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3108.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     994.86</td>
    <td align="right">    2269.78</td>
    <td align="right">    2634.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2790.93</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -67255.51</td>
    <td align="right">       0.00</td>
    <td align="right">   -4524.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1141.16</td>
    <td align="right">    2259.36</td>
    <td align="right">    4303.38</td>
    <td align="right">   20160.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43938.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -37753.28</td>
    <td align="right">       0.00</td>
    <td align="right">   -1929.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     339.32</td>
    <td align="right">     791.87</td>
    <td align="right">    1480.45</td>
    <td align="right">    6406.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30675.40</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -41201.83</td>
    <td align="right">       0.00</td>
    <td align="right">   -2064.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     295.95</td>
    <td align="right">     791.87</td>
    <td align="right">    1480.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42356.99</td>
    <td align="right">       0.00</td>
    <td align="right">   -1646.78</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -92147.56</td>
    <td align="right">       0.00</td>
    <td align="right">  -15279.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2515.84</td>
    <td align="right">    5794.18</td>
    <td align="right">   10832.58</td>
    <td align="right">    2250.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   86068.01</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -34.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -53827.11</td>
    <td align="right">       0.00</td>
    <td align="right">   -2688.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     374.12</td>
    <td align="right">     463.06</td>
    <td align="right">    1911.93</td>
    <td align="right">    6607.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   47173.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -53041.43</td>
    <td align="right">       0.00</td>
    <td align="right">   -2775.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     330.16</td>
    <td align="right">     954.75</td>
    <td align="right">    1814.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   57590.41</td>
    <td align="right">       0.00</td>
    <td align="right">   -4856.82</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -121845.54</td>
    <td align="right">       0.00</td>
    <td align="right">  -22830.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2193.81</td>
    <td align="right">    6986.00</td>
    <td align="right">   13277.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  133955.22</td>
    <td align="right">       0.00</td>
    <td align="right">  -11689.31</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -62408.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -5860.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1173.60</td>
    <td align="right">    2440.11</td>
    <td align="right">    4561.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   62204.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -2100.55</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">20-JUN-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6538.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.05</td>
    <td align="right">     247.23</td>
    <td align="right">     389.75</td>
    <td align="right">    9310.20</td>
    <td align="right">       0.00</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3460.81</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">21-JUN-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4604.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     441.47</td>
    <td align="right">     123.62</td>
    <td align="right">    1169.24</td>
    <td align="right">    6274.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.64</td>
    <td align="right">   -3403.84</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1866.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1747.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">19-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -10768.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -654.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     150.63</td>
    <td align="right">     322.77</td>
    <td align="right">     614.77</td>
    <td align="right">    3394.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6944.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30393.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     604.82</td>
    <td align="right">    6429.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23845.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -484.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7938.22</td>
    <td align="right">       0.00</td>
    <td align="right">    -387.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.79</td>
    <td align="right">      66.15</td>
    <td align="right">     273.13</td>
    <td align="right">     925.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7012.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7728.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -400.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.77</td>
    <td align="right">     136.39</td>
    <td align="right">     259.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8401.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -711.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18491.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -3301.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     300.37</td>
    <td align="right">     998.00</td>
    <td align="right">    1896.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20320.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -1716.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">24-OCT-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1072.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     960.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">24-OCT-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -621.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     621.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">24-OCT-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -618.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     618.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6790.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.34</td>
    <td align="right">     548.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6088.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">24-OCT-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1073.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     961.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13019.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     306.69</td>
    <td align="right">    1097.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11614.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1278.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.90</td>
    <td align="right">      81.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1173.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">31-JUL-05:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">31-JUL-05:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">09-OCT-12:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1522.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.81</td>
    <td align="right">       0.00</td>
    <td align="right">    3123.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.30</td>
    <td align="right">   -1666.79</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">14-AUG-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1440.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.17</td>
    <td align="right">      93.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1321.09</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3015.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2961.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9972.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.08</td>
    <td align="right">     737.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9029.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3125.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3125.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3175.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3175.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11316.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     235.52</td>
    <td align="right">     843.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10237.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">31-JUL-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2933.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.79</td>
    <td align="right">     163.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2723.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">20-APR-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">20-APR-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">31-JUL-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3301.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.34</td>
    <td align="right">     187.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3061.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2999.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2944.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9925.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.08</td>
    <td align="right">     737.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8982.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3123.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3123.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3172.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3172.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11263.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     235.52</td>
    <td align="right">     843.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10184.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2322.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2279.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7694.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     160.28</td>
    <td align="right">     573.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6960.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2427.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2427.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">07-AUG-05:34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2465.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2465.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8730.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     183.18</td>
    <td align="right">     655.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7892.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">23-JUL-17:26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2692.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     334.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2358.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -448.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.08</td>
    <td align="right">     368.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.84</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -512.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     235.52</td>
    <td align="right">     421.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -145.01</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -555.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      68.69</td>
    <td align="right">     204.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     281.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">21-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -632.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.51</td>
    <td align="right">     234.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     319.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">03-SEP-17:56</td>
    <td align="right">       0.00</td>
