    <td align="right">     727.37</td>
    <td align="right">      1.417</td>
    <td align="right">      1.630</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  102234.26</td>
    <td align="right">  117569.40</td>
    <td align="right">     627.12</td>
    <td align="right">      8.599</td>
    <td align="right">      9.888</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  111023.77</td>
    <td align="right">  127677.33</td>
    <td align="right">     383.30</td>
    <td align="right">      9.338</td>
    <td align="right">     10.739</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   98165.55</td>
    <td align="right">  112890.38</td>
    <td align="right">     592.77</td>
    <td align="right">      8.256</td>
    <td align="right">      9.494</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   46023.10</td>
    <td align="right">   52926.57</td>
    <td align="right">     167.38</td>
    <td align="right">      3.871</td>
    <td align="right">      4.452</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">    2003.19</td>
    <td align="right">    2303.67</td>
    <td align="right">     145.86</td>
    <td align="right">      0.169</td>
    <td align="right">      0.194</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">    9858.50</td>
    <td align="right">   11337.27</td>
    <td align="right">      62.58</td>
    <td align="right">      0.829</td>
    <td align="right">      0.954</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      27.09</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.191</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">    1927.06</td>
    <td align="right">    2216.11</td>
    <td align="right">      39.76</td>
    <td align="right">      0.154</td>
    <td align="right">      0.178</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00857</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">   44963.56</td>
    <td align="right">   51708.10</td>
    <td align="right">     674.64</td>
    <td align="right">      3.612</td>
    <td align="right">      4.154</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.25</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">   43668.82</td>
    <td align="right">   50219.15</td>
    <td align="right">      45.78</td>
    <td align="right">      3.673</td>
    <td align="right">      4.224</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.490</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">    6281.27</td>
    <td align="right">    7223.46</td>
    <td align="right">     107.69</td>
    <td align="right">      0.528</td>
    <td align="right">      0.608</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">    5745.09</td>
    <td align="right">    6606.85</td>
    <td align="right">      98.50</td>
    <td align="right">      0.483</td>
    <td align="right">      0.556</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    7606.53</td>
    <td align="right">    8747.51</td>
    <td align="right">     156.93</td>
    <td align="right">      0.616</td>
    <td align="right">      0.708</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00863</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">   49764.47</td>
    <td align="right">   57229.13</td>
    <td align="right">    1776.27</td>
    <td align="right">      4.185</td>
    <td align="right">      4.813</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.360</td>
    <td align="right">   -4273.49</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">   27830.58</td>
    <td align="right">   32005.17</td>
    <td align="right">     765.26</td>
    <td align="right">      2.341</td>
    <td align="right">      2.692</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.117</td>
    <td align="right">   -1386.87</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">   31152.25</td>
    <td align="right">   35825.09</td>
    <td align="right">     856.60</td>
    <td align="right">      2.620</td>
    <td align="right">      3.013</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.117</td>
    <td align="right">   -1386.88</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">   44180.86</td>
    <td align="right">   50807.99</td>
    <td align="right">    1660.28</td>
    <td align="right">      3.721</td>
    <td align="right">      4.279</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.855</td>
    <td align="right">  -10134.07</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">   38818.09</td>
    <td align="right">   44640.80</td>
    <td align="right">     826.50</td>
    <td align="right">      3.265</td>
    <td align="right">      3.754</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.151</td>
    <td align="right">   -1791.07</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">   40025.61</td>
    <td align="right">   46029.45</td>
    <td align="right">     852.21</td>
    <td align="right">      3.366</td>
    <td align="right">      3.871</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.151</td>
    <td align="right">   -1791.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   94048.66</td>
    <td align="right">  108155.95</td>
    <td align="right">    2736.66</td>
    <td align="right">      7.910</td>
    <td align="right">      9.096</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00840</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.104</td>
    <td align="right">  -13105.87</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">   50119.19</td>
    <td align="right">   57637.06</td>
    <td align="right">    1788.93</td>
    <td align="right">      4.215</td>
    <td align="right">      4.848</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.360</td>
    <td align="right">   -4273.59</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">    7181.16</td>
    <td align="right">    8258.33</td>
    <td align="right">      47.69</td>
    <td align="right">      0.604</td>
    <td align="right">      0.695</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      26.96</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">    6997.16</td>
    <td align="right">    8046.73</td>
    <td align="right">      46.47</td>
    <td align="right">      0.588</td>
    <td align="right">      0.677</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">    1767.40</td>
    <td align="right">    2032.50</td>
    <td align="right">      36.46</td>
    <td align="right">      0.142</td>
    <td align="right">      0.163</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00858</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">    7825.94</td>
    <td align="right">    8999.83</td>
    <td align="right">     279.34</td>
    <td align="right">      0.658</td>
    <td align="right">      0.757</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.051</td>
    <td align="right">    -610.52</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">   23340.86</td>
    <td align="right">   26841.99</td>
    <td align="right">     208.28</td>
    <td align="right">      1.847</td>
    <td align="right">      2.124</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.11</td>
    <td align="right">    0.01026</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">    5637.95</td>
    <td align="right">    6483.64</td>
    <td align="right">     120.04</td>
    <td align="right">      0.474</td>
    <td align="right">      0.545</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">    -255.87</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">    5779.72</td>
    <td align="right">    6646.68</td>
    <td align="right">     123.06</td>
    <td align="right">      0.486</td>
    <td align="right">      0.559</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.022</td>
    <td align="right">    -255.87</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   13998.81</td>
    <td align="right">   16098.63</td>
    <td align="right">     407.34</td>
    <td align="right">      1.177</td>
    <td align="right">      1.354</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00841</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.158</td>
    <td align="right">   -1872.27</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">    1038.36</td>
    <td align="right">    1194.12</td>
    <td align="right">      19.04</td>
    <td align="right">      0.083</td>
    <td align="right">      0.095</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.95</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.56</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.60</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">    6132.17</td>
    <td align="right">    7051.99</td>
    <td align="right">      19.28</td>
    <td align="right">      0.481</td>
    <td align="right">      0.553</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.93</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.223</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">    1039.06</td>
    <td align="right">    1194.92</td>
    <td align="right">      19.05</td>
    <td align="right">      0.083</td>
    <td align="right">      0.096</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.95</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">   12000.94</td>
    <td align="right">   13801.08</td>
    <td align="right">      18.86</td>
    <td align="right">      0.940</td>
    <td align="right">      1.081</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.93</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.446</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">    1232.44</td>
    <td align="right">    1417.31</td>
    <td align="right">      24.22</td>
    <td align="right">      0.098</td>
    <td align="right">      0.113</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.95</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.09</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.15</td>
    <td align="right">    0.00739</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">    1377.73</td>
    <td align="right">    1584.39</td>
    <td align="right">     138.82</td>
    <td align="right">      0.116</td>
    <td align="right">      0.133</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">    1392.50</td>
    <td align="right">    1601.38</td>
    <td align="right">      23.94</td>
    <td align="right">      0.111</td>
    <td align="right">      0.127</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.95</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">    2174.71</td>
    <td align="right">    2500.91</td>
    <td align="right">     158.35</td>
    <td align="right">      0.177</td>
    <td align="right">      0.204</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">    8650.97</td>
    <td align="right">    9948.62</td>
    <td align="right">     169.98</td>
    <td align="right">      0.696</td>
    <td align="right">      0.801</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.99</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">    9845.96</td>
    <td align="right">   11322.86</td>
    <td align="right">     169.28</td>
    <td align="right">      0.792</td>
    <td align="right">      0.911</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">    1430.91</td>
    <td align="right">    1645.54</td>
    <td align="right">      28.12</td>
    <td align="right">      0.114</td>
    <td align="right">      0.131</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.95</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.46</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.49</td>
    <td align="right">    0.00739</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">    1617.14</td>
    <td align="right">    1859.71</td>
    <td align="right">      27.80</td>
    <td align="right">      0.128</td>
    <td align="right">      0.147</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.95</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">    1847.90</td>
    <td align="right">    2125.09</td>
    <td align="right">      14.66</td>
    <td align="right">      0.156</td>
    <td align="right">      0.179</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">     189.76</td>
    <td align="right">     218.22</td>
    <td align="right">       3.73</td>
    <td align="right">      0.016</td>
    <td align="right">      0.036</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00774</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.036</td>
    <td align="right">    -423.39</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">     214.54</td>
    <td align="right">     246.73</td>
    <td align="right">       3.69</td>
    <td align="right">      0.018</td>
    <td align="right">      0.041</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00774</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.041</td>
    <td align="right">    -483.87</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">   14530.36</td>
    <td align="right">   16709.92</td>
    <td align="right">     115.26</td>
    <td align="right">      1.224</td>
    <td align="right">      1.407</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">    1583.19</td>
    <td align="right">    1820.67</td>
    <td align="right">      31.11</td>
    <td align="right">      0.133</td>
    <td align="right">      0.285</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00775</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.285</td>
    <td align="right">   -3387.12</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">    1790.70</td>
    <td align="right">    2059.31</td>
    <td align="right">      30.79</td>
    <td align="right">      0.151</td>
    <td align="right">      0.326</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00775</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.326</td>
    <td align="right">   -3870.99</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">    2181.69</td>
    <td align="right">    2508.94</td>
    <td align="right">     158.86</td>
    <td align="right">      0.178</td>
    <td align="right">      0.204</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">    8670.57</td>
    <td align="right">    9971.15</td>
    <td align="right">     170.36</td>
    <td align="right">      0.698</td>
    <td align="right">      0.803</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">    9868.18</td>
    <td align="right">   11348.41</td>
    <td align="right">     169.66</td>
    <td align="right">      0.794</td>
    <td align="right">      0.913</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">    1829.25</td>
    <td align="right">    2103.64</td>
    <td align="right">      35.94</td>
    <td align="right">      0.146</td>
    <td align="right">      0.168</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.39</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.67</td>
    <td align="right">    0.00739</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">    2071.85</td>
    <td align="right">    2382.62</td>
    <td align="right">      35.62</td>
    <td align="right">      0.165</td>
    <td align="right">      0.190</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">    6563.21</td>
    <td align="right">    7547.70</td>
    <td align="right">      83.33</td>
    <td align="right">      0.516</td>
    <td align="right">      0.594</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.04</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">   46723.23</td>
    <td align="right">   53731.71</td>
    <td align="right">     144.01</td>
    <td align="right">      3.935</td>
    <td align="right">      4.525</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.796</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">    6331.41</td>
    <td align="right">    7281.12</td>
    <td align="right">     124.40</td>
    <td align="right">      0.510</td>
    <td align="right">      0.587</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.260</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.78</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.260</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.78</td>
    <td align="right">    0.00739</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">    7180.39</td>
    <td align="right">    8257.45</td>
    <td align="right">     123.45</td>
    <td align="right">      0.579</td>
    <td align="right">      0.665</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.285</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">    6263.63</td>
    <td align="right">    7203.17</td>
    <td align="right">     129.22</td>
    <td align="right">      0.528</td>
    <td align="right">      0.607</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.238</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">   14859.76</td>
    <td align="right">   17088.72</td>
    <td align="right">      41.03</td>
    <td align="right">      1.190</td>
    <td align="right">      1.368</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.127</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">    1436.42</td>
    <td align="right">    1651.88</td>
    <td align="right">      28.22</td>
    <td align="right">      0.115</td>
    <td align="right">      0.132</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.33</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.10</td>
    <td align="right">    0.00739</td>
    <td align="right">      16.98</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">    1627.67</td>
    <td align="right">    1871.82</td>
    <td align="right">      27.98</td>
    <td align="right">      0.130</td>
    <td align="right">      0.149</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.00850</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">    1541.57</td>
    <td align="right">    1772.81</td>
    <td align="right">      31.80</td>
    <td align="right">      0.130</td>
    <td align="right">      0.149</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">    2539.02</td>
    <td align="right">    2919.87</td>
    <td align="right">      19.05</td>
    <td align="right">      0.214</td>
    <td align="right">      0.246</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.06</td>
    <td align="right">    0.01949</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.022</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.51</td>
    <td align="right">    0.02006</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">     196.65</td>
    <td align="right">     245.81</td>
    <td align="right">       0.67</td>
    <td align="right">      0.007</td>
    <td align="right">      0.146</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.03</td>
    <td align="right">    0.01908</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">   13899.58</td>
    <td align="right">   17374.48</td>
    <td align="right">      55.63</td>
    <td align="right">      0.716</td>
    <td align="right">      0.895</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">     240.56</td>
    <td align="right">     300.70</td>
    <td align="right">       5.39</td>
    <td align="right">      0.012</td>
    <td align="right">      0.022</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01717</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">    6162.15</td>
    <td align="right">    7702.69</td>
    <td align="right">      62.76</td>
    <td align="right">      0.318</td>
    <td align="right">      0.397</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">   16400.51</td>
    <td align="right">   20500.64</td>
    <td align="right">      20.29</td>
    <td align="right">      0.861</td>
    <td align="right">      1.076</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00804</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">    6188.16</td>
    <td align="right">    7735.20</td>
    <td align="right">      63.02</td>
    <td align="right">      0.319</td>
    <td align="right">      0.399</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">    3462.81</td>
    <td align="right">    4328.51</td>
    <td align="right">     776.53</td>
    <td align="right">      0.179</td>
    <td align="right">      0.224</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    5091.31</td>
    <td align="right">    6364.14</td>
    <td align="right">     713.57</td>
    <td align="right">      0.263</td>
    <td align="right">      0.329</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    5347.93</td>
    <td align="right">    6684.92</td>
    <td align="right">     749.54</td>
    <td align="right">      0.277</td>
    <td align="right">      0.346</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">   14990.07</td>
    <td align="right">   18737.59</td>
    <td align="right">     111.43</td>
    <td align="right">      0.770</td>
    <td align="right">      0.962</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01137</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">     659.98</td>
    <td align="right">     824.98</td>
    <td align="right">      25.37</td>
    <td align="right">      0.034</td>
    <td align="right">      0.117</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01791</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    1226.67</td>
    <td align="right">    1533.34</td>
    <td align="right">      27.51</td>
    <td align="right">      0.064</td>
    <td align="right">      0.200</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01786</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     656.92</td>
    <td align="right">     821.15</td>
    <td align="right">      11.79</td>
    <td align="right">      0.034</td>
    <td align="right">      0.250</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01857</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    1254.70</td>
    <td align="right">    1568.37</td>
    <td align="right">      22.51</td>
    <td align="right">      0.065</td>
    <td align="right">      0.250</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01804</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     557.51</td>
    <td align="right">     696.88</td>
    <td align="right">      21.43</td>
    <td align="right">      0.029</td>
    <td align="right">      0.117</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01811</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   25570.27</td>
    <td align="right">   31962.84</td>
    <td align="right">     745.66</td>
    <td align="right">      1.323</td>
    <td align="right">      1.654</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   17897.14</td>
    <td align="right">   22371.42</td>
    <td align="right">     839.63</td>
    <td align="right">      0.927</td>
    <td align="right">      1.158</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   21841.16</td>
    <td align="right">   27301.45</td>
    <td align="right">     955.36</td>
    <td align="right">      1.131</td>
    <td align="right">      1.414</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   18004.94</td>
    <td align="right">   22506.17</td>
    <td align="right">     844.68</td>
    <td align="right">      0.932</td>
    <td align="right">      1.165</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">   49715.64</td>
    <td align="right">   62144.55</td>
    <td align="right">     331.48</td>
    <td align="right">      2.561</td>
    <td align="right">      3.202</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">   69534.58</td>
    <td align="right">   86918.22</td>
    <td align="right">     260.94</td>
    <td align="right">      3.574</td>
    <td align="right">      4.467</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00802</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   48978.54</td>
    <td align="right">   61223.17</td>
    <td align="right">     321.47</td>
    <td align="right">      2.523</td>
    <td align="right">      3.153</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   65367.77</td>
    <td align="right">   81709.71</td>
    <td align="right">     258.41</td>
    <td align="right">      3.359</td>
    <td align="right">      4.199</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00802</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">     457.82</td>
    <td align="right">     572.28</td>
    <td align="right">      36.23</td>
    <td align="right">      0.024</td>
    <td align="right">      0.043</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01753</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">   15459.51</td>
    <td align="right">   19324.39</td>
    <td align="right">      61.88</td>
    <td align="right">      0.797</td>
    <td align="right">      0.996</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">     692.27</td>
    <td align="right">     865.34</td>
    <td align="right">      15.52</td>
    <td align="right">      0.036</td>
    <td align="right">      0.045</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00866</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">    7320.03</td>
    <td align="right">    9150.04</td>
    <td align="right">      68.21</td>
    <td align="right">      0.378</td>
    <td align="right">      0.472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.098</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">   21107.69</td>
    <td align="right">   26384.61</td>
    <td align="right">      26.41</td>
    <td align="right">      1.108</td>
    <td align="right">      1.385</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.727</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">    7340.51</td>
    <td align="right">    9175.64</td>
    <td align="right">      68.40</td>
    <td align="right">      0.379</td>
    <td align="right">      0.473</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.098</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     506.70</td>
    <td align="right">     633.38</td>
    <td align="right">      11.36</td>
    <td align="right">      0.026</td>
    <td align="right">      0.033</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00228</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">    -146.95</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">    3149.88</td>
    <td align="right">    3937.35</td>
    <td align="right">      31.72</td>
    <td align="right">      0.162</td>
    <td align="right">      0.203</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00566</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.033</td>
    <td align="right">    -216.01</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">    4632.69</td>
    <td align="right">    5790.86</td>
    <td align="right">      53.85</td>
    <td align="right">      0.239</td>
    <td align="right">      0.299</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00706</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.029</td>
    <td align="right">    -187.07</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">    4680.40</td>
    <td align="right">    5850.50</td>
    <td align="right">      54.41</td>
    <td align="right">      0.242</td>
    <td align="right">      0.302</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.029</td>
    <td align="right">    -187.05</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">    2186.84</td>
    <td align="right">    2733.55</td>
    <td align="right">      28.92</td>
    <td align="right">      0.112</td>
    <td align="right">      0.141</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00542</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">    2003.33</td>
    <td align="right">    2504.16</td>
    <td align="right">      26.49</td>
    <td align="right">      0.103</td>
    <td align="right">      0.129</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00496</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">    2100.08</td>
    <td align="right">    2625.11</td>
    <td align="right">      27.77</td>
    <td align="right">      0.108</td>
    <td align="right">      0.135</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00514</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">    2094.12</td>
    <td align="right">    2617.64</td>
    <td align="right">      27.69</td>
    <td align="right">      0.108</td>
    <td align="right">      0.134</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00524</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">    3535.48</td>
    <td align="right">    4419.35</td>
    <td align="right">      35.61</td>
    <td align="right">      0.182</td>
    <td align="right">      0.228</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00556</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.054</td>
    <td align="right">    -349.56</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">    4337.06</td>
    <td align="right">    5421.32</td>
    <td align="right">      50.42</td>
    <td align="right">      0.224</td>
    <td align="right">      0.280</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00724</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.029</td>
    <td align="right">    -187.10</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">    4647.88</td>
    <td align="right">    5809.84</td>
    <td align="right">      54.03</td>
    <td align="right">      0.240</td>
    <td align="right">      0.300</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00704</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.029</td>
    <td align="right">    -187.05</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">    1897.16</td>
    <td align="right">    2371.45</td>
    <td align="right">      25.09</td>
    <td align="right">      0.097</td>
    <td align="right">      0.122</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00505</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.55</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">    1740.29</td>
    <td align="right">    2175.37</td>
    <td align="right">      23.01</td>
    <td align="right">      0.091</td>
    <td align="right">      0.114</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00602</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -169.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">    1873.65</td>
    <td align="right">    2342.07</td>
    <td align="right">      24.78</td>
    <td align="right">      0.096</td>
    <td align="right">      0.120</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00507</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.39</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">    2165.72</td>
    <td align="right">    2707.15</td>
    <td align="right">      28.64</td>
    <td align="right">      0.111</td>
    <td align="right">      0.139</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00534</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.025</td>
    <td align="right">    -164.52</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    4138.17</td>
    <td align="right">    5172.71</td>
    <td align="right">      92.80</td>
    <td align="right">      0.212</td>
    <td align="right">      0.265</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00232</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.178</td>
    <td align="right">   -1174.93</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">   23858.26</td>
    <td align="right">   29822.82</td>
    <td align="right">     240.28</td>
    <td align="right">      1.227</td>
    <td align="right">      1.533</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00547</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.265</td>
    <td align="right">   -1728.13</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">   36711.01</td>
    <td align="right">   45888.76</td>
    <td align="right">     426.75</td>
    <td align="right">      1.896</td>
    <td align="right">      2.370</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00699</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.229</td>
    <td align="right">   -1496.49</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">   36934.12</td>
    <td align="right">   46167.66</td>
    <td align="right">     429.37</td>
    <td align="right">      1.907</td>
    <td align="right">      2.384</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.229</td>
    <td align="right">   -1496.42</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">   16874.48</td>
    <td align="right">   21093.10</td>
    <td align="right">     223.16</td>
    <td align="right">      0.867</td>
    <td align="right">      1.084</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00520</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.09</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">   15387.91</td>
    <td align="right">   19234.89</td>
    <td align="right">     203.50</td>
    <td align="right">      0.790</td>
    <td align="right">      0.987</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00530</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.35</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">   16489.39</td>
    <td align="right">   20611.73</td>
    <td align="right">     218.07</td>
    <td align="right">      0.847</td>
    <td align="right">      1.059</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00523</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.23</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">   17310.82</td>
    <td align="right">   21638.53</td>
    <td align="right">     228.93</td>
    <td align="right">      0.890</td>
    <td align="right">      1.112</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00542</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">   35483.00</td>
    <td align="right">   44353.75</td>
    <td align="right">     412.47</td>
    <td align="right">      1.832</td>
    <td align="right">      2.290</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00705</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.229</td>
    <td align="right">   -1496.65</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">   36175.67</td>
    <td align="right">   45219.59</td>
    <td align="right">     420.55</td>
    <td align="right">      1.868</td>
    <td align="right">      2.335</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00698</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.229</td>
    <td align="right">   -1496.45</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">   16304.27</td>
    <td align="right">   20380.34</td>
    <td align="right">     215.62</td>
    <td align="right">      0.837</td>
    <td align="right">      1.047</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00536</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.27</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">   15999.36</td>
    <td align="right">   19999.20</td>
    <td align="right">     211.59</td>
    <td align="right">      0.822</td>
    <td align="right">      1.027</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00514</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.23</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">   15874.66</td>
    <td align="right">   19843.32</td>
    <td align="right">     209.94</td>
    <td align="right">      0.815</td>
    <td align="right">      1.019</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00508</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1316.26</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">   14638.20</td>
    <td align="right">   18297.75</td>
    <td align="right">     193.59</td>
    <td align="right">      0.751</td>
    <td align="right">      0.938</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00499</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.202</td>
    <td align="right">   -1315.18</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">   25751.70</td>
    <td align="right">   32189.63</td>
    <td align="right">     259.35</td>
    <td align="right">      1.325</td>
    <td align="right">      1.656</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00577</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.265</td>
    <td align="right">   -1728.01</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">    3439.98</td>
    <td align="right">    4299.98</td>
    <td align="right">     771.41</td>
    <td align="right">      0.178</td>
    <td align="right">      0.223</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    5061.93</td>
    <td align="right">    6327.41</td>
    <td align="right">     709.45</td>
    <td align="right">      0.262</td>
    <td align="right">      0.327</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    5314.48</td>
    <td align="right">    6643.10</td>
    <td align="right">     744.85</td>
    <td align="right">      0.275</td>
    <td align="right">      0.344</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">   14835.52</td>
    <td align="right">   18544.39</td>
    <td align="right">     110.28</td>
    <td align="right">      0.762</td>
    <td align="right">      0.952</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01147</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">     642.26</td>
    <td align="right">     802.82</td>
    <td align="right">      24.69</td>
    <td align="right">      0.033</td>
    <td align="right">      0.117</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01794</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    1193.47</td>
    <td align="right">    1491.84</td>
    <td align="right">      26.76</td>
    <td align="right">      0.062</td>
    <td align="right">      0.200</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01789</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     621.18</td>
    <td align="right">     776.48</td>
    <td align="right">      11.14</td>
    <td align="right">      0.032</td>
    <td align="right">      0.250</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01860</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    1211.69</td>
    <td align="right">    1514.61</td>
    <td align="right">      21.74</td>
    <td align="right">      0.063</td>
    <td align="right">      0.250</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01807</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     539.31</td>
    <td align="right">     674.14</td>
    <td align="right">      20.73</td>
    <td align="right">      0.028</td>
    <td align="right">      0.117</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01814</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   25397.41</td>
    <td align="right">   31746.77</td>
    <td align="right">     740.62</td>
    <td align="right">      1.314</td>
    <td align="right">      1.643</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   17788.82</td>
    <td align="right">   22236.02</td>
    <td align="right">     834.54</td>
    <td align="right">      0.921</td>
    <td align="right">      1.151</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   21714.48</td>
    <td align="right">   27143.10</td>
    <td align="right">     949.82</td>
    <td align="right">      1.125</td>
    <td align="right">      1.406</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   17890.93</td>
    <td align="right">   22363.66</td>
    <td align="right">     839.33</td>
    <td align="right">      0.926</td>
    <td align="right">      1.158</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">   49343.89</td>
    <td align="right">   61679.86</td>
    <td align="right">     329.01</td>
    <td align="right">      2.542</td>
    <td align="right">      3.177</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">   68973.02</td>
    <td align="right">   86216.27</td>
    <td align="right">     258.83</td>
    <td align="right">      3.545</td>
    <td align="right">      4.431</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00802</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   48653.45</td>
    <td align="right">   60816.82</td>
    <td align="right">     319.34</td>
    <td align="right">      2.506</td>
    <td align="right">      3.132</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   64748.89</td>
    <td align="right">   80936.11</td>
    <td align="right">     255.96</td>
    <td align="right">      3.327</td>
    <td align="right">      4.159</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00802</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">     447.97</td>
    <td align="right">     559.96</td>
    <td align="right">      35.46</td>
    <td align="right">      0.023</td>
    <td align="right">      0.043</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01756</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">    6509.37</td>
    <td align="right">    8136.71</td>
    <td align="right">      44.91</td>
    <td align="right">      0.336</td>
    <td align="right">      0.420</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.191</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     402.13</td>
    <td align="right">     502.66</td>
    <td align="right">       9.02</td>
    <td align="right">      0.021</td>
    <td align="right">      0.026</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01016</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     512.80</td>
    <td align="right">     641.00</td>
    <td align="right">       8.36</td>
    <td align="right">      0.026</td>
    <td align="right">      0.034</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01240</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">   27890.31</td>
    <td align="right">   34862.89</td>
    <td align="right">      31.78</td>
    <td align="right">      1.435</td>
    <td align="right">      1.794</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.490</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">    3613.49</td>
    <td align="right">    4516.86</td>
    <td align="right">      67.34</td>
    <td align="right">      0.187</td>
    <td align="right">      0.234</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00798</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">    2778.62</td>
    <td align="right">    3473.28</td>
    <td align="right">      51.78</td>
    <td align="right">      0.144</td>
    <td align="right">      0.179</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    1433.87</td>
    <td align="right">    1792.34</td>
    <td align="right">      32.15</td>
    <td align="right">      0.074</td>
    <td align="right">      0.156</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01655</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">   24344.43</td>
    <td align="right">   30430.54</td>
    <td align="right">     944.50</td>
    <td align="right">      1.253</td>
    <td align="right">      1.566</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00545</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.360</td>
    <td align="right">   -2349.58</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">   18708.19</td>
    <td align="right">   23385.23</td>
    <td align="right">     559.15</td>
    <td align="right">      0.968</td>
    <td align="right">      1.209</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.117</td>
    <td align="right">    -761.63</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">   19590.27</td>
    <td align="right">   24487.84</td>
    <td align="right">     585.52</td>
    <td align="right">      1.013</td>
    <td align="right">      1.267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00724</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.117</td>
    <td align="right">    -761.55</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">   82410.89</td>
    <td align="right">  103013.61</td>
    <td align="right">    3366.23</td>
    <td align="right">      4.252</td>
    <td align="right">      5.315</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00638</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.855</td>
    <td align="right">   -5577.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">   23208.75</td>
    <td align="right">   29010.94</td>
    <td align="right">     537.12</td>
    <td align="right">      1.200</td>
    <td align="right">      1.500</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00717</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.151</td>
    <td align="right">    -983.67</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">   22468.77</td>
    <td align="right">   28085.97</td>
    <td align="right">     520.00</td>
    <td align="right">      1.162</td>
    <td align="right">      1.452</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.151</td>
    <td align="right">    -983.73</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   85255.92</td>
    <td align="right">  106569.90</td>
    <td align="right">    2696.53</td>
    <td align="right">      4.392</td>
    <td align="right">      5.490</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00586</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      1.104</td>
    <td align="right">   -7204.33</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">   25148.83</td>
    <td align="right">   31436.04</td>
    <td align="right">     975.71</td>
    <td align="right">      1.295</td>
    <td align="right">      1.619</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00555</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.360</td>
    <td align="right">   -2349.51</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">    8744.89</td>
    <td align="right">   10931.12</td>
    <td align="right">      63.13</td>
    <td align="right">      0.452</td>
    <td align="right">      0.565</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">    8713.24</td>
    <td align="right">   10891.54</td>
    <td align="right">      62.90</td>
    <td align="right">      0.450</td>
    <td align="right">      0.563</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">    1948.37</td>
    <td align="right">    2435.46</td>
    <td align="right">      43.69</td>
    <td align="right">      0.101</td>
    <td align="right">      0.126</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00806</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">    4868.82</td>
    <td align="right">    6086.03</td>
    <td align="right">     188.90</td>
    <td align="right">      0.251</td>
    <td align="right">      0.314</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00633</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.051</td>
    <td align="right">    -335.53</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    5508.30</td>
    <td align="right">    6885.37</td>
    <td align="right">      53.43</td>
    <td align="right">      0.285</td>
    <td align="right">      0.356</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">    3490.93</td>
    <td align="right">    4363.66</td>
    <td align="right">      80.79</td>
    <td align="right">      0.181</td>
    <td align="right">      0.226</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00721</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">    -140.51</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">    3405.64</td>
    <td align="right">    4257.05</td>
    <td align="right">      78.82</td>
    <td align="right">      0.176</td>
    <td align="right">      0.220</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.022</td>
    <td align="right">    -140.52</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   14424.32</td>
    <td align="right">   18030.41</td>
    <td align="right">     456.22</td>
    <td align="right">      0.744</td>
    <td align="right">      0.930</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00625</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.158</td>
    <td align="right">   -1028.96</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.61</td>
    <td align="right">    0.00503</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">     502.76</td>
    <td align="right">     628.46</td>
    <td align="right">       1.72</td>
    <td align="right">      0.017</td>
    <td align="right">      0.223</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.01</td>
    <td align="right">    0.00325</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.223</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.61</td>
    <td align="right">    0.00510</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">    1101.65</td>
    <td align="right">    1377.06</td>
    <td align="right">       1.88</td>
    <td align="right">      0.037</td>
    <td align="right">      0.446</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.01</td>
    <td align="right">    0.00372</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.446</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">     217.88</td>
    <td align="right">     272.35</td>
    <td align="right">       4.65</td>
    <td align="right">      0.011</td>
    <td align="right">      0.036</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">     859.33</td>
    <td align="right">    1074.16</td>
    <td align="right">      94.11</td>
    <td align="right">      0.044</td>
    <td align="right">      0.056</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">     239.67</td>
    <td align="right">     299.59</td>
    <td align="right">       4.48</td>
    <td align="right">      0.012</td>
    <td align="right">      0.041</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00786</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">     964.31</td>
    <td align="right">    1205.38</td>
    <td align="right">      76.32</td>
    <td align="right">      0.051</td>
    <td align="right">      0.087</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">     592.40</td>
    <td align="right">     740.50</td>
    <td align="right">      12.65</td>
    <td align="right">      0.031</td>
    <td align="right">      0.321</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00775</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">     640.67</td>
    <td align="right">     800.84</td>
    <td align="right">      11.97</td>
    <td align="right">      0.033</td>
    <td align="right">      0.367</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00777</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">     577.12</td>
    <td align="right">     721.40</td>
    <td align="right">      12.33</td>
    <td align="right">      0.030</td>
    <td align="right">      0.038</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">     644.97</td>
    <td align="right">     806.21</td>
    <td align="right">      12.05</td>
    <td align="right">      0.034</td>
    <td align="right">      0.042</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">    1813.95</td>
    <td align="right">    2267.44</td>
    <td align="right">      15.64</td>
    <td align="right">      0.095</td>
    <td align="right">      0.119</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">     606.79</td>
    <td align="right">     758.48</td>
    <td align="right">      12.96</td>
    <td align="right">      0.031</td>
    <td align="right">      0.039</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00244</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.036</td>
    <td align="right">    -234.54</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">     688.12</td>
    <td align="right">     860.15</td>
    <td align="right">      12.86</td>
    <td align="right">      0.035</td>
    <td align="right">      0.044</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00244</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.041</td>
    <td align="right">    -268.04</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">   14443.50</td>
    <td align="right">   18054.37</td>
    <td align="right">     124.53</td>
    <td align="right">      0.758</td>
    <td align="right">      0.948</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">    4937.68</td>
    <td align="right">    6172.10</td>
    <td align="right">     105.45</td>
    <td align="right">      0.252</td>
    <td align="right">      0.315</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00249</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.285</td>
    <td align="right">   -1874.88</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">    5597.62</td>
    <td align="right">    6997.03</td>
    <td align="right">     104.60</td>
    <td align="right">      0.286</td>
    <td align="right">      0.357</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00248</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.326</td>
    <td align="right">   -2142.72</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">     953.86</td>
    <td align="right">    1192.32</td>
    <td align="right">      75.49</td>
    <td align="right">      0.050</td>
    <td align="right">      0.087</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">     564.12</td>
    <td align="right">     705.15</td>
    <td align="right">      12.05</td>
    <td align="right">      0.029</td>
    <td align="right">      0.321</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00775</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">     608.60</td>
    <td align="right">     760.75</td>
    <td align="right">      11.37</td>
    <td align="right">      0.032</td>
    <td align="right">      0.367</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00777</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">     248.29</td>
    <td align="right">     310.36</td>
    <td align="right">       5.30</td>
    <td align="right">      0.013</td>
    <td align="right">      0.036</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">     273.70</td>
    <td align="right">     342.12</td>
    <td align="right">       5.11</td>
    <td align="right">      0.014</td>
    <td align="right">      0.041</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">     378.00</td>
    <td align="right">     472.51</td>
    <td align="right">       5.22</td>
    <td align="right">      0.019</td>
    <td align="right">      0.055</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">   36866.63</td>
    <td align="right">   46083.29</td>
    <td align="right">     123.52</td>
    <td align="right">      1.935</td>
    <td align="right">      2.419</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.796</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">     842.78</td>
    <td align="right">    1053.47</td>
    <td align="right">      18.00</td>
    <td align="right">      0.044</td>
    <td align="right">      0.250</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00712</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">     919.11</td>
    <td align="right">    1148.88</td>
    <td align="right">      17.18</td>
    <td align="right">      0.048</td>
    <td align="right">      0.285</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.285</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">    1579.57</td>
    <td align="right">    1974.46</td>
    <td align="right">      35.42</td>
    <td align="right">      0.082</td>
    <td align="right">      0.238</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.238</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">   16194.68</td>
    <td align="right">   20243.35</td>
    <td align="right">      48.61</td>
    <td align="right">      0.836</td>
    <td align="right">      1.045</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.127</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">    1485.49</td>
    <td align="right">    1856.87</td>
    <td align="right">      31.73</td>
    <td align="right">      0.076</td>
    <td align="right">      0.096</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">    1679.30</td>
    <td align="right">    2099.13</td>
    <td align="right">      31.38</td>
    <td align="right">      0.086</td>
    <td align="right">      0.108</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">    1640.48</td>
    <td align="right">    2050.60</td>
    <td align="right">      36.79</td>
    <td align="right">      0.085</td>
    <td align="right">      0.106</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">    6616.95</td>
    <td align="right">    8271.19</td>
    <td align="right">      53.96</td>
    <td align="right">      0.221</td>
    <td align="right">      0.276</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00785</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00040</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.53</td>
    <td align="right">       2.53</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right">     2.5263</td>
    <td align="right">     0.9492</td>
    <td align="right">     2.5263</td>
    <td align="right">     0.3757</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">      42.01</td>
    <td align="right">      42.01</td>
    <td align="right">      24.03</td>
    <td align="right">      24.03</td>
    <td align="right">    42.0111</td>
    <td align="right">    24.0270</td>
    <td align="right">    42.0111</td>
    <td align="right">     0.5719</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       6.06</td>
    <td align="right">       6.06</td>
    <td align="right">       3.38</td>
    <td align="right">       3.38</td>
    <td align="right">     6.0604</td>
    <td align="right">     3.3804</td>
    <td align="right">     6.0604</td>
    <td align="right">     0.5578</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       3.90</td>
    <td align="right">       0.50</td>
    <td align="right">       2.86</td>
    <td align="right">       0.50</td>
    <td align="right">     0.6808</td>
    <td align="right">     0.6808</td>
    <td align="right">     0.6808</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">      31.07</td>
    <td align="right">       3.85</td>
    <td align="right">      22.67</td>
    <td align="right">       3.85</td>
    <td align="right">     5.2577</td>
    <td align="right">     5.2577</td>
    <td align="right">     5.2577</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">      42.15</td>
    <td align="right">      42.15</td>
    <td align="right">      23.86</td>
    <td align="right">      23.86</td>
    <td align="right">    42.1527</td>
    <td align="right">    23.8559</td>
    <td align="right">    42.1527</td>
    <td align="right">     0.5659</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">      23.84</td>
    <td align="right">       3.22</td>
    <td align="right">      19.42</td>
    <td align="right">       3.22</td>
    <td align="right">     3.2156</td>
    <td align="right">     3.2156</td>
    <td align="right">     3.2156</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       2.20</td>
    <td align="right">       0.25</td>
    <td align="right">       1.69</td>
    <td align="right">       0.25</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2524</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">      22.22</td>
    <td align="right">      22.22</td>
    <td align="right">       8.64</td>
    <td align="right">       8.64</td>
    <td align="right">    22.2181</td>
    <td align="right">     8.6441</td>
    <td align="right">    22.2181</td>
    <td align="right">     0.3891</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       5.73</td>
    <td align="right">       5.73</td>
    <td align="right">       2.87</td>
    <td align="right">       2.87</td>
    <td align="right">     5.7274</td>
    <td align="right">     2.8669</td>
    <td align="right">     5.7274</td>
    <td align="right">     0.5006</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.2762</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">   8119.677</td>
    <td align="right">   8119.677</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    8119.68</td>
    <td align="right">    8119.68</td>
    <td align="right">   0.276185</td>
    <td align="right">      21.82</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00784657</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00784657</td>
    <td align="right">    41.1444</td>
    <td align="right">    6616.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">    286.417</td>
    <td align="right">    286.417</td>
    <td align="right">   0.050732</td>
    <td align="right"> 0.00000626</td>
    <td align="right">      5.119</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">     286.42</td>
    <td align="right">     286.42</td>
    <td align="right">   0.050732</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     286.79</td>
    <td align="right">     286.79</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">    107.805</td>
    <td align="right">    107.805</td>
    <td align="right">   0.019095</td>
    <td align="right"> 0.00000236</td>
    <td align="right">      1.927</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">     107.80</td>
    <td align="right">     107.80</td>
    <td align="right">   0.019095</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     107.95</td>
    <td align="right">     107.95</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    125.321</td>
    <td align="right">    125.321</td>
    <td align="right">   0.022197</td>
    <td align="right"> 0.00000274</td>
    <td align="right">      2.240</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">     125.32</td>
    <td align="right">     125.32</td>
    <td align="right">   0.022197</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     125.48</td>
    <td align="right">     125.48</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">   1248.408</td>
    <td align="right">   1248.408</td>
    <td align="right">   0.110663</td>
    <td align="right"> 0.00002731</td>
    <td align="right">     24.008</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">    1248.41</td>
    <td align="right">    1248.41</td>
    <td align="right">   0.110663</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00325409</td>
    <td align="right">    17.1827</td>
    <td align="right">     628.46</td>
    <td align="right">       0.00</td>
    <td align="right">    1249.74</td>
    <td align="right">    1249.74</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">    107.875</td>
    <td align="right">    107.875</td>
    <td align="right">   0.019107</td>
    <td align="right"> 0.00000236</td>
    <td align="right">      1.928</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">     107.87</td>
    <td align="right">     107.87</td>
    <td align="right">   0.019107</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.02</td>
    <td align="right">     108.02</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">   2589.446</td>
    <td align="right">   2589.446</td>
    <td align="right">   0.216230</td>
    <td align="right"> 0.00005664</td>
    <td align="right">     50.178</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">    2589.45</td>
    <td align="right">    2589.45</td>
    <td align="right">   0.216230</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00371702</td>
    <td align="right">    19.6126</td>
    <td align="right">    1377.06</td>
    <td align="right">       0.00</td>
    <td align="right">    2595.16</td>
    <td align="right">    2595.16</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">    293.534</td>
    <td align="right">    293.534</td>
    <td align="right">   0.008234</td>
    <td align="right"> 0.00000642</td>
    <td align="right">      7.218</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">     293.53</td>
    <td align="right">     293.53</td>
    <td align="right">   0.008234</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.03</td>
    <td align="right"> 0.01907626</td>
    <td align="right">    98.0717</td>
    <td align="right">     245.81</td>
    <td align="right">       0.00</td>
    <td align="right">     294.01</td>
    <td align="right">     294.01</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">  26108.658</td>
    <td align="right">  26108.658</td>
    <td align="right">   0.894745</td>
    <td align="right"> 0.00057107</td>
    <td align="right">    544.196</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   26108.66</td>
    <td align="right">   26108.66</td>
    <td align="right">   0.894745</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796193</td>
    <td align="right">    41.7406</td>
    <td align="right">   17374.48</td>
    <td align="right">       0.00</td>
    <td align="right">   26152.55</td>
    <td align="right">   26152.55</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">    724.160</td>
    <td align="right">    724.160</td>
    <td align="right">   0.046289</td>
    <td align="right"> 0.00001584</td>
    <td align="right">     13.396</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     724.16</td>
    <td align="right">     724.16</td>
    <td align="right">   0.046289</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00789680</td>
    <td align="right">    41.4032</td>
    <td align="right">     272.35</td>
    <td align="right">       0.00</td>
    <td align="right">     725.62</td>
    <td align="right">     725.62</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    671.067</td>
    <td align="right">    671.067</td>
    <td align="right">   0.037309</td>
    <td align="right"> 0.00001468</td>
    <td align="right">     12.633</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     671.07</td>
    <td align="right">     671.07</td>
    <td align="right">   0.037309</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01717216</td>
    <td align="right">    88.7200</td>
    <td align="right">     300.70</td>
    <td align="right">       0.00</td>
    <td align="right">     672.33</td>
    <td align="right">     672.33</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">   1616.089</td>
    <td align="right">   1616.089</td>
    <td align="right">   0.055515</td>
    <td align="right"> 0.00003535</td>
    <td align="right">     33.661</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1616.09</td>
    <td align="right">    1616.09</td>
    <td align="right">   0.055515</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797353</td>
    <td align="right">    41.8007</td>
    <td align="right">    1074.16</td>
    <td align="right">       0.00</td>
    <td align="right">    1618.81</td>
    <td align="right">    1618.81</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">  11578.874</td>
    <td align="right">  11578.874</td>
    <td align="right">   0.397081</td>
    <td align="right"> 0.00025326</td>
    <td align="right">    241.294</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   11578.87</td>
    <td align="right">   11578.87</td>
    <td align="right">   0.397081</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796544</td>
    <td align="right">    41.7588</td>
    <td align="right">    7702.69</td>
    <td align="right">       0.00</td>
    <td align="right">   11598.34</td>
    <td align="right">   11598.34</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">  32240.489</td>
    <td align="right">  32240.489</td>
    <td align="right">   1.202437</td>
    <td align="right"> 0.00070519</td>
    <td align="right">    656.060</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   32240.49</td>
    <td align="right">   32240.49</td>
    <td align="right">   1.202437</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00804305</td>
    <td align="right">    42.1597</td>
    <td align="right">   20500.64</td>
    <td align="right">       0.00</td>
    <td align="right">   32294.73</td>
    <td align="right">   32294.73</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">    819.531</td>
    <td align="right">    819.531</td>
    <td align="right">   0.053273</td>
    <td align="right"> 0.00001793</td>
    <td align="right">     15.131</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     819.53</td>
    <td align="right">     819.53</td>
    <td align="right">   0.053273</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00786118</td>
    <td align="right">    41.2188</td>
    <td align="right">     299.59</td>
    <td align="right">       0.00</td>
    <td align="right">     821.18</td>
    <td align="right">     821.18</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">  11627.878</td>
    <td align="right">  11627.878</td>
    <td align="right">   0.398770</td>
    <td align="right"> 0.00025433</td>
    <td align="right">    242.313</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   11627.88</td>
    <td align="right">   11627.88</td>
    <td align="right">   0.398770</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796580</td>
    <td align="right">    41.7606</td>
    <td align="right">    7735.20</td>
    <td align="right">       0.00</td>
    <td align="right">   11647.42</td>
    <td align="right">   11647.42</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">   2497.085</td>
    <td align="right">   2497.085</td>
    <td align="right">   0.132314</td>
    <td align="right"> 0.00005462</td>
    <td align="right">     47.338</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">    2497.09</td>
    <td align="right">    2497.09</td>
    <td align="right">   0.132314</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1205.38</td>
    <td align="right">       0.00</td>
    <td align="right">    2501.77</td>
    <td align="right">    2501.77</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">   6516.053</td>
    <td align="right">   6516.053</td>
    <td align="right">   0.224074</td>
    <td align="right"> 0.00014252</td>
    <td align="right">    135.676</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6516.05</td>
    <td align="right">    6457.08</td>
    <td align="right">   0.224074</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800893</td>
    <td align="right">    41.9836</td>
    <td align="right">    4328.51</td>
    <td align="right">       0.00</td>
    <td align="right">    6527.00</td>
    <td align="right">    6527.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">   9579.313</td>
    <td align="right">   9579.313</td>
    <td align="right">   0.329336</td>
    <td align="right"> 0.00020953</td>
    <td align="right">    199.472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    9579.31</td>
    <td align="right">    9579.31</td>
    <td align="right">   0.329336</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800904</td>
    <td align="right">    41.9841</td>
    <td align="right">    6364.14</td>
    <td align="right">       0.00</td>
    <td align="right">    9595.41</td>
    <td align="right">    9595.41</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">  10062.656</td>
    <td align="right">  10062.656</td>
    <td align="right">   0.345987</td>
    <td align="right"> 0.00022010</td>
    <td align="right">    209.531</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10062.66</td>
    <td align="right">    9970.24</td>
    <td align="right">   0.345987</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800933</td>
    <td align="right">    41.9856</td>
    <td align="right">    6684.92</td>
    <td align="right">       0.00</td>
    <td align="right">   10079.57</td>
    <td align="right">   10079.57</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  28190.369</td>
    <td align="right">  28190.369</td>
    <td align="right">   0.962141</td>
    <td align="right"> 0.00061660</td>
    <td align="right">    588.322</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   28190.37</td>
    <td align="right">   28190.37</td>
    <td align="right">   0.962141</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01137285</td>
    <td align="right">    59.2932</td>
    <td align="right">   18737.59</td>
    <td align="right">       0.00</td>
    <td align="right">   28237.79</td>
    <td align="right">   28237.79</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">   1974.939</td>
    <td align="right">   1974.939</td>
    <td align="right">   0.115691</td>
    <td align="right"> 0.00004320</td>
    <td align="right">     36.917</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1974.94</td>
    <td align="right">    1974.94</td>
    <td align="right">   0.115691</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01790904</td>
    <td align="right">    92.4223</td>
    <td align="right">     824.98</td>
    <td align="right">       0.00</td>
    <td align="right">    1978.70</td>
    <td align="right">    1978.70</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5827.138</td>
    <td align="right">   5827.138</td>
    <td align="right">   0.521283</td>
    <td align="right"> 0.00012746</td>
    <td align="right">    104.296</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5827.14</td>
    <td align="right">    5827.14</td>
    <td align="right">   0.521283</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00774733</td>
    <td align="right">    40.6292</td>
    <td align="right">     740.50</td>
    <td align="right">       0.00</td>
    <td align="right">    5832.93</td>
    <td align="right">    5832.93</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5505.983</td>
    <td align="right">   5505.983</td>
    <td align="right">   0.399693</td>
    <td align="right"> 0.00012043</td>
    <td align="right">    100.534</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5505.98</td>
    <td align="right">    5505.98</td>
    <td align="right">   0.399693</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01785885</td>
    <td align="right">    92.1697</td>
    <td align="right">    1533.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5517.23</td>
    <td align="right">    5517.23</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">   1245.919</td>
    <td align="right">   1245.919</td>
    <td align="right">   0.042686</td>
    <td align="right"> 0.00002725</td>
    <td align="right">     25.971</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1245.92</td>
    <td align="right">    1245.92</td>
    <td align="right">   0.042686</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01856531</td>
    <td align="right">    95.7151</td>
    <td align="right">     821.15</td>
    <td align="right">       0.00</td>
    <td align="right">    1248.01</td>
    <td align="right">    1248.01</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">   2377.744</td>
    <td align="right">   2377.744</td>
    <td align="right">   0.081408</td>
    <td align="right"> 0.00005201</td>
    <td align="right">     49.575</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2377.74</td>
    <td align="right">    2377.74</td>
    <td align="right">   0.081408</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01803652</td>
    <td align="right">    93.0624</td>
    <td align="right">    1568.37</td>
    <td align="right">       0.00</td>
    <td align="right">    2381.74</td>
    <td align="right">    2381.74</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">   1056.761</td>
    <td align="right">   1056.761</td>
    <td align="right">   0.036193</td>
    <td align="right"> 0.00002311</td>
    <td align="right">     22.031</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1056.76</td>
    <td align="right">    1056.76</td>
    <td align="right">   0.036193</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01810670</td>
    <td align="right">    93.4145</td>
    <td align="right">     696.88</td>
    <td align="right">       0.00</td>
    <td align="right">    1058.54</td>
    <td align="right">    1058.54</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">  48111.201</td>
    <td align="right">  48111.201</td>
    <td align="right">   1.654119</td>
    <td align="right"> 0.00105233</td>
    <td align="right">   1001.820</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   48111.20</td>
    <td align="right">   48111.20</td>
    <td align="right">   1.654119</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800489</td>
    <td align="right">    41.9627</td>
    <td align="right">   31962.84</td>
    <td align="right">       0.00</td>
    <td align="right">   48192.04</td>
    <td align="right">   48192.04</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">  33677.881</td>
    <td align="right">  33677.881</td>
    <td align="right">   1.158156</td>
    <td align="right"> 0.00073663</td>
    <td align="right">    701.225</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   33677.88</td>
    <td align="right">   33677.88</td>
    <td align="right">   1.158156</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800278</td>
    <td align="right">    41.9518</td>
    <td align="right">   22371.42</td>
    <td align="right">       0.00</td>
    <td align="right">   33734.47</td>
    <td align="right">   33734.47</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">  41104.023</td>
    <td align="right">  41104.023</td>
    <td align="right">   1.413852</td>
    <td align="right"> 0.00089906</td>
    <td align="right">    855.791</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   41104.02</td>
    <td align="right">   41104.02</td>
    <td align="right">   1.413852</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799955</td>
    <td align="right">    41.9351</td>
    <td align="right">   27301.45</td>
    <td align="right">       0.00</td>
    <td align="right">   41173.09</td>
    <td align="right">   41173.09</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">  33880.919</td>
    <td align="right">  33880.919</td>
    <td align="right">   1.165151</td>
    <td align="right"> 0.00074107</td>
    <td align="right">    705.450</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   33880.92</td>
    <td align="right">   33880.92</td>
    <td align="right">   1.165151</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800282</td>
    <td align="right">    41.9520</td>
    <td align="right">   22506.17</td>
    <td align="right">       0.00</td>
    <td align="right">   33937.85</td>
    <td align="right">   33937.85</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">   6649.046</td>
    <td align="right">   6649.046</td>
    <td align="right">   0.599301</td>
    <td align="right"> 0.00014543</td>
    <td align="right">    118.879</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6649.05</td>
    <td align="right">    6649.05</td>
    <td align="right">   0.599301</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00777411</td>
    <td align="right">    40.7679</td>
    <td align="right">     800.84</td>
    <td align="right">       0.00</td>
    <td align="right">    6655.68</td>
    <td align="right">    6655.68</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">  93399.832</td>
    <td align="right">  93399.832</td>
    <td align="right">   3.201536</td>
    <td align="right"> 0.00204292</td>
    <td align="right">   1946.647</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   93399.83</td>
    <td align="right">   93399.83</td>
    <td align="right">   3.201536</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800935</td>
    <td align="right">    41.9858</td>
    <td align="right">   62144.55</td>
    <td align="right">       0.00</td>
    <td align="right">   93556.84</td>
    <td align="right">   93556.84</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 130532.605</td>
    <td align="right"> 130532.605</td>
    <td align="right">   4.467416</td>
    <td align="right"> 0.00285512</td>
    <td align="right">   2721.861</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  130532.60</td>
    <td align="right">  130532.60</td>
    <td align="right">   4.467416</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801877</td>
    <td align="right">    42.0345</td>
    <td align="right">   86918.22</td>
    <td align="right">       0.00</td>
    <td align="right">  130752.08</td>
    <td align="right">  130752.08</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">  92006.877</td>
    <td align="right">  92006.877</td>
    <td align="right">   3.153234</td>
    <td align="right"> 0.00201245</td>
    <td align="right">   1917.717</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   92006.88</td>
    <td align="right">   92006.88</td>
    <td align="right">   3.153234</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800895</td>
    <td align="right">    41.9837</td>
    <td align="right">   61223.17</td>
    <td align="right">       0.00</td>
    <td align="right">   92161.55</td>
    <td align="right">   92161.55</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 122706.653</td>
    <td align="right"> 122706.653</td>
    <td align="right">   4.199293</td>
    <td align="right"> 0.00268394</td>
    <td align="right">   2558.727</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  122706.65</td>
    <td align="right">  122706.65</td>
    <td align="right">   4.199293</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00802105</td>
    <td align="right">    42.0463</td>
    <td align="right">   81709.71</td>
    <td align="right">       0.00</td>
    <td align="right">  122912.98</td>
    <td align="right">  122912.98</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    985.126</td>
    <td align="right">    985.126</td>
    <td align="right">   0.041560</td>
    <td align="right"> 0.00002155</td>
    <td align="right">     19.465</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     985.13</td>
    <td align="right">     985.13</td>
    <td align="right">   0.041560</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01752748</td>
    <td align="right">    90.5039</td>
    <td align="right">     572.28</td>
    <td align="right">       0.00</td>
    <td align="right">     986.86</td>
    <td align="right">     986.86</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">  29047.541</td>
    <td align="right">  29047.541</td>
    <td align="right">   0.996042</td>
    <td align="right"> 0.00063535</td>
    <td align="right">    605.345</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29047.54</td>
    <td align="right">   29047.54</td>
    <td align="right">   0.996042</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796907</td>
    <td align="right">    41.7775</td>
    <td align="right">   19324.39</td>
    <td align="right">       0.00</td>
    <td align="right">   29096.37</td>
    <td align="right">   29096.37</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1138.300</td>
    <td align="right">   1138.300</td>
    <td align="right">   0.042705</td>
    <td align="right"> 0.00002490</td>
    <td align="right">     23.127</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">    1138.30</td>
    <td align="right">    1138.30</td>
    <td align="right">   0.042705</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     721.40</td>
    <td align="right">       0.00</td>
    <td align="right">    1140.22</td>
    <td align="right">    1140.22</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1309.282</td>
    <td align="right">   1309.282</td>
    <td align="right">   0.045416</td>
    <td align="right"> 0.00002864</td>
    <td align="right">     27.191</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    1309.28</td>
    <td align="right">    1309.28</td>
    <td align="right">   0.045416</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00865817</td>
    <td align="right">    45.3376</td>
    <td align="right">     865.34</td>
    <td align="right">       0.00</td>
    <td align="right">    1311.48</td>
    <td align="right">    1311.48</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">  13757.404</td>
    <td align="right">  13757.404</td>
    <td align="right">   0.471978</td>
    <td align="right"> 0.00030091</td>
    <td align="right">    286.658</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   13757.40</td>
    <td align="right">   13757.40</td>
    <td align="right">   0.471978</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797064</td>
    <td align="right">    41.7856</td>
    <td align="right">    9150.04</td>
    <td align="right">       0.00</td>
    <td align="right">   13780.53</td>
    <td align="right">   13780.53</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">  39902.214</td>
    <td align="right">  39902.214</td>
    <td align="right">   1.384698</td>
    <td align="right"> 0.00087277</td>
    <td align="right">    828.565</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   39902.21</td>
    <td align="right">   39902.21</td>
    <td align="right">   1.384698</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798632</td>
    <td align="right">    41.8667</td>
    <td align="right">   26384.61</td>
    <td align="right">       0.00</td>
    <td align="right">   39969.20</td>
    <td align="right">   39969.20</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">   1285.577</td>
    <td align="right">   1285.577</td>
    <td align="right">   0.049103</td>
    <td align="right"> 0.00002812</td>
    <td align="right">     25.999</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">    1285.58</td>
    <td align="right">    1285.58</td>
    <td align="right">   0.049103</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     806.21</td>
    <td align="right">       0.00</td>
    <td align="right">    1287.75</td>
    <td align="right">    1287.75</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">  13795.986</td>
    <td align="right">  13795.986</td>
    <td align="right">   0.473308</td>
    <td align="right"> 0.00030176</td>
    <td align="right">    287.461</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   13795.99</td>
    <td align="right">   13795.99</td>
    <td align="right">   0.473308</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797081</td>
    <td align="right">    41.7865</td>
    <td align="right">    9175.64</td>
    <td align="right">       0.00</td>
    <td align="right">   13819.17</td>
    <td align="right">   13819.17</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">   2234.265</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.178965</td>
    <td align="right"> 0.00009486</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    2234.27</td>
    <td align="right">    2234.27</td>
    <td align="right">   0.178965</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4471</td>
    <td align="right">    2125.09</td>
    <td align="right">       0.00</td>
    <td align="right">    2541.34</td>
    <td align="right">    2389.03</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">   2267.442</td>
    <td align="right">   2267.442</td>
    <td align="right">   0.118999</td>
    <td align="right"> 0.00004960</td>
    <td align="right">     51.982</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    2267.44</td>
    <td align="right">    2267.44</td>
    <td align="right">   0.118999</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2267.44</td>
    <td align="right">       0.00</td>
    <td align="right">    2475.89</td>
    <td align="right">    2475.89</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    444.853</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.038770</td>
    <td align="right"> 0.00001889</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     444.85</td>
    <td align="right">     444.85</td>
    <td align="right">   0.038770</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00773795</td>
    <td align="right">      12.78</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00773795</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00773795</td>
    <td align="right">    35.9534</td>
    <td align="right">     218.22</td>
    <td align="right">       0.00</td>
    <td align="right">     556.30</td>
    <td align="right">     556.30</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    738.941</td>
    <td align="right">    738.941</td>
    <td align="right">   0.038770</td>
    <td align="right"> 0.00001616</td>
    <td align="right">     16.973</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     738.94</td>
    <td align="right">     738.94</td>
    <td align="right">   0.038770</td>
    <td align="right">      21.99</td>
    <td align="right">       8.43</td>
    <td align="right"> 0.00244311</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00244311</td>
    <td align="right">    12.9252</td>
    <td align="right">     758.48</td>
    <td align="right">       0.00</td>
    <td align="right">     806.80</td>
    <td align="right">     806.80</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    710.777</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.054350</td>
    <td align="right"> 0.00003018</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">     710.78</td>
    <td align="right">     685.44</td>
    <td align="right">   0.054350</td>
    <td align="right">      24.56</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00872491</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872491</td>
    <td align="right">    40.4784</td>
    <td align="right">     646.19</td>
    <td align="right">       0.00</td>
    <td align="right">     805.97</td>
    <td align="right">     729.55</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    619.735</td>
    <td align="right">    619.735</td>
    <td align="right">   0.032517</td>
    <td align="right"> 0.00001356</td>
    <td align="right">     14.236</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     619.74</td>
    <td align="right">     619.74</td>
    <td align="right">   0.032517</td>
    <td align="right">      22.00</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00227841</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00227841</td>
    <td align="right">    12.0562</td>
    <td align="right">     633.38</td>
    <td align="right">       0.00</td>
    <td align="right">     676.66</td>
    <td align="right">     676.66</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   5936.944</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.475584</td>
    <td align="right"> 0.00025207</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    5936.94</td>
    <td align="right">    5936.94</td>
    <td align="right">   0.475584</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00846170</td>
    <td align="right">      12.78</td>
    <td align="right">      10.72</td>
    <td align="right"> 0.00846170</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846170</td>
    <td align="right">    39.2718</td>
    <td align="right">    5654.76</td>
    <td align="right">       0.00</td>
    <td align="right">    6754.33</td>
    <td align="right">    6374.89</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   3860.878</td>
    <td align="right">   3860.878</td>
    <td align="right">   0.202565</td>
    <td align="right"> 0.00008445</td>
    <td align="right">     88.579</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3860.88</td>
    <td align="right">    3860.88</td>
    <td align="right">   0.202565</td>
    <td align="right">      21.99</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00566068</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00566068</td>
    <td align="right">    29.7945</td>
    <td align="right">    3937.35</td>
    <td align="right">       0.00</td>
    <td align="right">    4215.43</td>
    <td align="right">    4215.43</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    508.401</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.043955</td>
    <td align="right"> 0.00002159</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     508.40</td>
    <td align="right">     508.40</td>
    <td align="right">   0.043955</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00773524</td>
    <td align="right">      12.78</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00773524</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00773524</td>
    <td align="right">    35.9410</td>
    <td align="right">     246.73</td>
    <td align="right">       0.00</td>
    <td align="right">     630.55</td>
    <td align="right">     630.55</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    837.772</td>
    <td align="right">    837.772</td>
    <td align="right">   0.043955</td>
    <td align="right"> 0.00001832</td>
    <td align="right">     19.243</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     837.77</td>
    <td align="right">     837.77</td>
    <td align="right">   0.043955</td>
    <td align="right">      21.99</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00243526</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00243526</td>
    <td align="right">    12.8838</td>
    <td align="right">     860.15</td>
    <td align="right">       0.00</td>
    <td align="right">     914.71</td>
    <td align="right">     914.71</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   6765.831</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.540570</td>
    <td align="right"> 0.00028726</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    6765.83</td>
    <td align="right">    6752.44</td>
    <td align="right">   0.540570</td>
    <td align="right">      24.56</td>
    <td align="right">      15.07</td>
    <td align="right"> 0.00851207</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851207</td>
    <td align="right">    39.5026</td>
    <td align="right">    6427.40</td>
    <td align="right">       0.00</td>
    <td align="right">    7694.42</td>
    <td align="right">    7218.33</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   5700.087</td>
    <td align="right">   5700.087</td>
    <td align="right">   0.299085</td>
    <td align="right"> 0.00012468</td>
    <td align="right">    130.714</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5700.09</td>
    <td align="right">    5700.09</td>
    <td align="right">   0.299085</td>
    <td align="right">      22.00</td>
    <td align="right">      12.92</td>
    <td align="right"> 0.00705550</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705550</td>
    <td align="right">    37.0504</td>
    <td align="right">    5790.86</td>
    <td align="right">       0.00</td>
    <td align="right">    6223.69</td>
    <td align="right">    6223.69</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   7522.922</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.602594</td>
    <td align="right"> 0.00031940</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    7522.92</td>
    <td align="right">    7522.92</td>
    <td align="right">   0.602594</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00849396</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849396</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849396</td>
    <td align="right">    39.4194</td>
    <td align="right">    7164.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8555.07</td>
    <td align="right">    8047.86</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   5759.087</td>
    <td align="right">   5759.087</td>
    <td align="right">   0.302182</td>
    <td align="right"> 0.00012597</td>
    <td align="right">    132.065</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5759.09</td>
    <td align="right">    5759.09</td>
    <td align="right">   0.302182</td>
    <td align="right">      22.00</td>
    <td align="right">      12.96</td>
    <td align="right"> 0.00710021</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710021</td>
    <td align="right">    37.2823</td>
    <td align="right">    5850.50</td>
    <td align="right">       0.00</td>
    <td align="right">    6288.12</td>
    <td align="right">    6288.12</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   1380.288</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.140515</td>
    <td align="right"> 0.00005860</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    1380.29</td>
    <td align="right">    1376.52</td>
    <td align="right">   0.140515</td>
    <td align="right">      24.56</td>
    <td align="right">      15.07</td>
    <td align="right"> 0.00851667</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851667</td>
    <td align="right">    39.5241</td>
    <td align="right">    1309.97</td>
    <td align="right">       0.00</td>
    <td align="right">    2013.21</td>
    <td align="right">    1934.07</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   2678.202</td>
    <td align="right">   2678.202</td>
    <td align="right">   0.140515</td>
    <td align="right"> 0.00005858</td>
    <td align="right">     61.450</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2678.20</td>
    <td align="right">    2678.20</td>
    <td align="right">   0.140515</td>
    <td align="right">      21.99</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00542087</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00542087</td>
    <td align="right">    28.5431</td>
    <td align="right">    2733.55</td>
    <td align="right">       0.00</td>
    <td align="right">    2924.15</td>
    <td align="right">    2924.15</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   1290.749</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.128614</td>
    <td align="right"> 0.00005480</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    1290.75</td>
    <td align="right">    1290.75</td>
    <td align="right">   0.128614</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837422</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837422</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837422</td>
    <td align="right">    38.8705</td>
    <td align="right">    1229.58</td>
    <td align="right">       0.00</td>
    <td align="right">    1838.05</td>
    <td align="right">    1787.70</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   2451.394</td>
    <td align="right">   2451.394</td>
    <td align="right">   0.128614</td>
    <td align="right"> 0.00005362</td>
    <td align="right">     56.255</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2451.39</td>
    <td align="right">    2451.39</td>
    <td align="right">   0.128614</td>
    <td align="right">      21.99</td>
    <td align="right">      10.98</td>
    <td align="right"> 0.00496429</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00496429</td>
    <td align="right">    26.1584</td>
    <td align="right">    2504.16</td>
    <td align="right">       0.00</td>
    <td align="right">    2676.50</td>
    <td align="right">    2676.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   1214.059</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.134890</td>
    <td align="right"> 0.00005155</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1214.06</td>
    <td align="right">    1214.06</td>
    <td align="right">   0.134890</td>
    <td align="right">      24.56</td>
    <td align="right">      14.91</td>
    <td align="right"> 0.00832104</td>
    <td align="right">      12.78</td>
    <td align="right">      10.58</td>
    <td align="right"> 0.00832104</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832104</td>
    <td align="right">    38.6269</td>
    <td align="right">    1156.63</td>
    <td align="right">       0.00</td>
    <td align="right">    1936.85</td>
    <td align="right">    1907.45</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   2571.021</td>
    <td align="right">   2571.021</td>
    <td align="right">   0.134890</td>
    <td align="right"> 0.00005624</td>
    <td align="right">     58.997</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2571.02</td>
    <td align="right">    2571.02</td>
    <td align="right">   0.134890</td>
    <td align="right">      21.99</td>
    <td align="right">      11.15</td>
    <td align="right"> 0.00513861</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00513861</td>
    <td align="right">    27.0694</td>
    <td align="right">    2625.11</td>
    <td align="right">       0.00</td>
    <td align="right">    2807.11</td>
    <td align="right">    2807.11</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   1598.551</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.134498</td>
    <td align="right"> 0.00006787</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    1598.55</td>
    <td align="right">    1516.29</td>
    <td align="right">   0.134498</td>
    <td align="right">      24.56</td>
    <td align="right">      15.33</td>
    <td align="right"> 0.00883015</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00883015</td>
    <td align="right">    40.9602</td>
    <td align="right">    1423.03</td>
    <td align="right">       0.00</td>
    <td align="right">    2038.28</td>
    <td align="right">    1831.05</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   2563.529</td>
    <td align="right">   2563.529</td>
    <td align="right">   0.134498</td>
    <td align="right"> 0.00005607</td>
    <td align="right">     58.823</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2563.53</td>
    <td align="right">    2563.53</td>
    <td align="right">   0.134498</td>
    <td align="right">      21.99</td>
    <td align="right">      11.25</td>
    <td align="right"> 0.00524037</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00524037</td>
    <td align="right">    27.6007</td>
    <td align="right">    2617.64</td>
    <td align="right">       0.00</td>
    <td align="right">    2798.94</td>
    <td align="right">    2798.94</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   7035.556</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.557572</td>
    <td align="right"> 0.00029871</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    7035.56</td>
    <td align="right">    6976.96</td>
    <td align="right">   0.557572</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855111</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855111</td>
    <td align="right">    39.6838</td>
    <td align="right">    6628.92</td>
    <td align="right">       0.00</td>
    <td align="right">    7996.84</td>
    <td align="right">    7452.23</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   4338.192</td>
    <td align="right">   4338.192</td>
    <td align="right">   0.227593</td>
    <td align="right"> 0.00009489</td>
    <td align="right">     99.532</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4338.19</td>
    <td align="right">    4338.19</td>
    <td align="right">   0.227593</td>
    <td align="right">      21.99</td>
    <td align="right">      11.55</td>
    <td align="right"> 0.00555730</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00555730</td>
    <td align="right">    29.2572</td>
    <td align="right">    4419.35</td>
    <td align="right">       0.00</td>
    <td align="right">    4736.49</td>
    <td align="right">    4736.49</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   7426.688</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.594964</td>
    <td align="right"> 0.00031532</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    7426.69</td>
    <td align="right">    7426.69</td>
    <td align="right">   0.594964</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842160</td>
    <td align="right">      12.78</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00842160</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842160</td>
    <td align="right">    39.0883</td>
    <td align="right">    7073.86</td>
    <td align="right">       0.00</td>
    <td align="right">    8453.63</td>
    <td align="right">    8011.44</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   5334.353</td>
    <td align="right">   5334.353</td>
    <td align="right">   0.279903</td>
    <td align="right"> 0.00011668</td>
    <td align="right">    122.320</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5334.35</td>
    <td align="right">    5334.35</td>
    <td align="right">   0.279903</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00723971</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723971</td>
    <td align="right">    38.0053</td>
    <td align="right">    5421.32</td>
    <td align="right">       0.00</td>
    <td align="right">    5824.42</td>
    <td align="right">    5824.42</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   8109.913</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.649621</td>
    <td align="right"> 0.00034432</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    8109.91</td>
    <td align="right">    8109.91</td>
    <td align="right">   0.649621</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00849458</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849458</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849458</td>
    <td align="right">    39.4227</td>
    <td align="right">    7723.96</td>
    <td align="right">       0.00</td>
    <td align="right">    9222.54</td>
    <td align="right">    8675.19</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   5718.839</td>
    <td align="right">   5718.839</td>
    <td align="right">   0.300067</td>
    <td align="right"> 0.00012509</td>
    <td align="right">    131.145</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5718.84</td>
    <td align="right">    5718.84</td>
    <td align="right">   0.300067</td>
    <td align="right">      22.00</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00703598</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00703598</td>
    <td align="right">    36.9492</td>
    <td align="right">    5809.84</td>
    <td align="right">       0.00</td>
    <td align="right">    6244.16</td>
    <td align="right">    6244.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   3362.123</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.263157</td>
    <td align="right"> 0.00014275</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    3362.12</td>
    <td align="right">    3301.90</td>
    <td align="right">   0.263157</td>
    <td align="right">      24.56</td>
    <td align="right">      15.15</td>
    <td align="right"> 0.00861098</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861098</td>
    <td align="right">    39.9586</td>
    <td align="right">    3128.58</td>
    <td align="right">       0.00</td>
    <td align="right">    3818.34</td>
    <td align="right">    3522.46</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   2319.963</td>
    <td align="right">   2319.963</td>
    <td align="right">   0.121721</td>
    <td align="right"> 0.00005074</td>
    <td align="right">     53.238</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2319.96</td>
    <td align="right">    2319.96</td>
    <td align="right">   0.121721</td>
    <td align="right">      21.99</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00505500</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00505500</td>
    <td align="right">    26.6319</td>
    <td align="right">    2371.45</td>
    <td align="right">       0.00</td>
    <td align="right">    2533.02</td>
    <td align="right">    2533.02</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   3034.643</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.243120</td>
    <td align="right"> 0.00012884</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    3034.64</td>
    <td align="right">    3034.64</td>
    <td align="right">   0.243120</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00838129</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00838129</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838129</td>
    <td align="right">    38.9028</td>
    <td align="right">    2890.80</td>
    <td align="right">       0.00</td>
    <td align="right">    3456.11</td>
    <td align="right">    3288.77</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   2175.382</td>
    <td align="right">   2175.382</td>
    <td align="right">   0.114102</td>
    <td align="right"> 0.00004758</td>
    <td align="right">     49.900</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">    2175.38</td>
    <td align="right">    2175.38</td>
    <td align="right">   0.114102</td>
    <td align="right">      21.99</td>
    <td align="right">      11.98</td>
    <td align="right"> 0.00602484</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00602484</td>
    <td align="right">    31.7024</td>
    <td align="right">    2175.37</td>
    <td align="right">       0.00</td>
    <td align="right">    2374.96</td>
    <td align="right">    2374.96</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   2976.631</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.238473</td>
    <td align="right"> 0.00012638</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    2976.63</td>
    <td align="right">    2976.63</td>
    <td align="right">   0.238473</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837901</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00837901</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837901</td>
    <td align="right">    38.8924</td>
    <td align="right">    2835.55</td>
    <td align="right">       0.00</td>
    <td align="right">    3390.15</td>
    <td align="right">    3226.74</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   2290.235</td>
    <td align="right">   2290.235</td>
    <td align="right">   0.120162</td>
    <td align="right"> 0.00005009</td>
    <td align="right">     52.555</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2290.23</td>
    <td align="right">    2290.23</td>
    <td align="right">   0.120162</td>
    <td align="right">      22.00</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00507172</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00507172</td>
    <td align="right">    26.7191</td>
    <td align="right">    2342.07</td>
    <td align="right">       0.00</td>
    <td align="right">    2500.56</td>
    <td align="right">    2500.56</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   3082.497</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.246953</td>
    <td align="right"> 0.00013087</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    3082.50</td>
    <td align="right">    3082.50</td>
    <td align="right">   0.246953</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00838321</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00838321</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838321</td>
    <td align="right">    38.9116</td>
    <td align="right">    2936.38</td>
    <td align="right">       0.00</td>
    <td align="right">    3510.52</td>
    <td align="right">    3339.90</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   2652.130</td>
    <td align="right">   2652.130</td>
    <td align="right">   0.139147</td>
    <td align="right"> 0.00005801</td>
    <td align="right">     60.854</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2652.13</td>
    <td align="right">    2652.13</td>
    <td align="right">   0.139147</td>
    <td align="right">      21.99</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00533772</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00533772</td>
    <td align="right">    28.1091</td>
    <td align="right">    2707.15</td>
    <td align="right">       0.00</td>
    <td align="right">    2895.68</td>
    <td align="right">    2895.68</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  17569.852</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.407353</td>
    <td align="right"> 0.00074597</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   17569.85</td>
    <td align="right">   17569.85</td>
    <td align="right">   1.407353</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4471</td>
    <td align="right">   16709.92</td>
    <td align="right">       0.00</td>
    <td align="right">   19978.90</td>
    <td align="right">   18782.75</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  18054.372</td>
    <td align="right">  18054.372</td>
    <td align="right">   0.947519</td>
    <td align="right"> 0.00039490</td>
    <td align="right">    413.904</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">   18054.37</td>
    <td align="right">   18054.37</td>
    <td align="right">   0.947519</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   18054.37</td>
    <td align="right">       0.00</td>
    <td align="right">   19714.10</td>
    <td align="right">   19714.10</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   3558.889</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.315161</td>
    <td align="right"> 0.00015110</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3558.89</td>
    <td align="right">    3558.89</td>
    <td align="right">   0.315161</td>
    <td align="right">      24.56</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00774836</td>
    <td align="right">      12.78</td>
    <td align="right">      10.02</td>
    <td align="right"> 0.00774836</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00774836</td>
    <td align="right">    36.0012</td>
    <td align="right">    1820.67</td>
    <td align="right">       0.00</td>
    <td align="right">    4524.17</td>
    <td align="right">    4524.17</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   6006.923</td>
    <td align="right">   6006.923</td>
    <td align="right">   0.315161</td>
    <td align="right"> 0.00013139</td>
    <td align="right">    137.970</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6006.92</td>
    <td align="right">    6006.92</td>
    <td align="right">   0.315161</td>
    <td align="right">      21.99</td>
    <td align="right">       8.48</td>
    <td align="right"> 0.00248627</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00248627</td>
    <td align="right">    13.1527</td>
    <td align="right">    6172.10</td>
    <td align="right">       0.00</td>
    <td align="right">    6558.55</td>
    <td align="right">    6558.55</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5825.019</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.445513</td>
    <td align="right"> 0.00024731</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    5825.02</td>
    <td align="right">    5618.42</td>
    <td align="right">   0.445513</td>
    <td align="right">      24.56</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00872378</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872378</td>
    <td align="right">    40.4732</td>
    <td align="right">    5296.92</td>
    <td align="right">       0.00</td>
    <td align="right">    6605.27</td>
    <td align="right">    5980.11</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5057.342</td>
    <td align="right">   5057.342</td>
    <td align="right">   0.265356</td>
    <td align="right"> 0.00011062</td>
    <td align="right">    116.168</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5057.34</td>
    <td align="right">    5057.34</td>
    <td align="right">   0.265356</td>
    <td align="right">      22.00</td>
    <td align="right">       8.30</td>
    <td align="right"> 0.00231938</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00231938</td>
    <td align="right">    12.2723</td>
    <td align="right">    5172.71</td>
    <td align="right">       0.00</td>
    <td align="right">    5521.87</td>
    <td align="right">    5521.87</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  50829.315</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.071700</td>
    <td align="right"> 0.00215807</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   50829.31</td>
    <td align="right">   50829.31</td>
    <td align="right">   4.071700</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00845843</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845843</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845843</td>
    <td align="right">    39.2565</td>
    <td align="right">   48413.64</td>
    <td align="right">       0.00</td>
    <td align="right">   57829.80</td>
    <td align="right">   54599.36</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  29224.932</td>
    <td align="right">  29224.932</td>
    <td align="right">   1.533305</td>
    <td align="right"> 0.00063923</td>
    <td align="right">    670.543</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29224.93</td>
    <td align="right">   29224.93</td>
    <td align="right">   1.533305</td>
    <td align="right">      21.99</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00546666</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00546666</td>
    <td align="right">    28.7824</td>
    <td align="right">   29822.82</td>
    <td align="right">       0.00</td>
    <td align="right">   31908.64</td>
    <td align="right">   31908.64</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">   4067.283</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.357188</td>
    <td align="right"> 0.00017269</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4067.28</td>
    <td align="right">    4067.28</td>
    <td align="right">   0.357188</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00774571</td>
    <td align="right">      12.78</td>
    <td align="right">      10.02</td>
    <td align="right"> 0.00774571</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00774571</td>
    <td align="right">    35.9891</td>
    <td align="right">    2059.31</td>
    <td align="right">       0.00</td>
    <td align="right">    5126.06</td>
    <td align="right">    5126.06</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">   6807.951</td>
    <td align="right">   6807.951</td>
    <td align="right">   0.357188</td>
    <td align="right"> 0.00014891</td>
    <td align="right">    156.369</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6807.95</td>
    <td align="right">    6807.95</td>
    <td align="right">   0.357188</td>
    <td align="right">      21.99</td>
    <td align="right">       8.47</td>
    <td align="right"> 0.00247804</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00247804</td>
    <td align="right">    13.1094</td>
    <td align="right">    6997.03</td>
    <td align="right">       0.00</td>
    <td align="right">    7433.14</td>
    <td align="right">    7433.14</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  56266.184</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.507348</td>
    <td align="right"> 0.00238891</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   56266.18</td>
    <td align="right">   56266.18</td>
    <td align="right">   4.507348</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00843101</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843101</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843101</td>
    <td align="right">    39.1304</td>
    <td align="right">   53594.51</td>
    <td align="right">       0.00</td>
    <td align="right">   64038.41</td>
    <td align="right">   60630.53</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  45163.536</td>
    <td align="right">  45163.536</td>
    <td align="right">   2.369714</td>
    <td align="right"> 0.00098785</td>
    <td align="right">   1035.708</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   45163.54</td>
    <td align="right">   45163.54</td>
    <td align="right">   2.369714</td>
    <td align="right">      22.00</td>
    <td align="right">      12.86</td>
    <td align="right"> 0.00698523</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698523</td>
    <td align="right">    36.6859</td>
    <td align="right">   45888.76</td>
    <td align="right">       0.00</td>
    <td align="right">   49312.04</td>
    <td align="right">   49312.04</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  62764.423</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.027605</td>
    <td align="right"> 0.00266481</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   62764.42</td>
    <td align="right">   62764.42</td>
    <td align="right">   5.027605</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848160</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848160</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848160</td>
    <td align="right">    39.3628</td>
    <td align="right">   59778.69</td>
    <td align="right">       0.00</td>
    <td align="right">   71387.17</td>
    <td align="right">   67239.81</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  45438.877</td>
    <td align="right">  45438.877</td>
    <td align="right">   2.384195</td>
    <td align="right"> 0.00099388</td>
    <td align="right">   1041.990</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   45438.88</td>
    <td align="right">   45438.88</td>
    <td align="right">   2.384195</td>
    <td align="right">      22.00</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00708107</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708107</td>
    <td align="right">    37.1830</td>
    <td align="right">   46167.66</td>
    <td align="right">       0.00</td>
    <td align="right">   49612.89</td>
    <td align="right">   49612.89</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  12069.846</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.083748</td>
    <td align="right"> 0.00051245</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   12069.85</td>
    <td align="right">   12069.85</td>
    <td align="right">   1.083748</td>
    <td align="right">      24.56</td>
    <td align="right">      14.91</td>
    <td align="right"> 0.00831980</td>
    <td align="right">      12.78</td>
    <td align="right">      10.58</td>
    <td align="right"> 0.00831980</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831980</td>
    <td align="right">    38.6211</td>
    <td align="right">   11498.93</td>
    <td align="right">       0.00</td>
    <td align="right">   15453.82</td>
    <td align="right">   14956.58</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  20656.367</td>
    <td align="right">  20656.367</td>
    <td align="right">   1.083748</td>
    <td align="right"> 0.00045181</td>
    <td align="right">    473.989</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   20656.37</td>
    <td align="right">   20656.37</td>
    <td align="right">   1.083748</td>
    <td align="right">      21.99</td>
    <td align="right">      11.21</td>
    <td align="right"> 0.00519915</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00519915</td>
    <td align="right">    27.3857</td>
    <td align="right">   21093.10</td>
    <td align="right">       0.00</td>
    <td align="right">   22553.21</td>
    <td align="right">   22553.21</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  10557.419</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.987298</td>
    <td align="right"> 0.00044824</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   10557.42</td>
    <td align="right">   10557.42</td>
    <td align="right">   0.987298</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00840804</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00840804</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840804</td>
    <td align="right">    39.0253</td>
    <td align="right">   10056.51</td>
    <td align="right">       0.00</td>
    <td align="right">   14078.89</td>
    <td align="right">   13564.35</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  18817.448</td>
    <td align="right">  18817.448</td>
    <td align="right">   0.987298</td>
    <td align="right"> 0.00041159</td>
    <td align="right">    431.779</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   18817.45</td>
    <td align="right">   18817.45</td>
    <td align="right">   0.987298</td>
    <td align="right">      22.00</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00530315</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00530315</td>
    <td align="right">    27.9279</td>
    <td align="right">   19234.89</td>
    <td align="right">       0.00</td>
    <td align="right">   20545.62</td>
    <td align="right">   20545.62</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   9763.493</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.058751</td>
    <td align="right"> 0.00041453</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    9763.49</td>
    <td align="right">    9763.49</td>
    <td align="right">   1.058751</td>
    <td align="right">      24.56</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00824640</td>
    <td align="right">      12.78</td>
    <td align="right">      10.51</td>
    <td align="right"> 0.00824640</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00824640</td>
    <td align="right">    38.2849</td>
    <td align="right">    9302.88</td>
    <td align="right">       0.00</td>
    <td align="right">   15200.77</td>
    <td align="right">   15200.77</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  20179.715</td>
    <td align="right">  20179.715</td>
    <td align="right">   1.058751</td>
    <td align="right"> 0.00044139</td>
    <td align="right">    463.047</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   20179.71</td>
    <td align="right">   20179.71</td>
    <td align="right">   1.058751</td>
    <td align="right">      21.99</td>
    <td align="right">      11.24</td>
    <td align="right"> 0.00523364</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00523364</td>
    <td align="right">    27.5655</td>
    <td align="right">   20611.73</td>
    <td align="right">       0.00</td>
    <td align="right">   22032.86</td>
    <td align="right">   22032.86</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  11068.066</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.112022</td>
    <td align="right"> 0.00046992</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   11068.07</td>
    <td align="right">   11068.07</td>
    <td align="right">   1.112022</td>
    <td align="right">      24.56</td>
    <td align="right">      14.90</td>
    <td align="right"> 0.00830246</td>
    <td align="right">      12.78</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00830246</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00830246</td>
    <td align="right">    38.5418</td>
    <td align="right">   10544.88</td>
    <td align="right">       0.00</td>
    <td align="right">   15909.65</td>
    <td align="right">   15587.28</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  21195.036</td>
    <td align="right">  21195.036</td>
    <td align="right">   1.112022</td>
    <td align="right"> 0.00046360</td>
    <td align="right">    486.312</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   21195.04</td>
    <td align="right">   21195.04</td>
    <td align="right">   1.112022</td>
    <td align="right">      21.99</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00542499</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00542499</td>
    <td align="right">    28.5646</td>
    <td align="right">   21638.53</td>
    <td align="right">       0.00</td>
    <td align="right">   23141.43</td>
    <td align="right">   23141.43</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  60852.356</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.874744</td>
    <td align="right"> 0.00258363</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   60852.36</td>
    <td align="right">   60852.35</td>
    <td align="right">   4.874744</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00843680</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843680</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843680</td>
    <td align="right">    39.1573</td>
    <td align="right">   57961.63</td>
    <td align="right">       0.00</td>
    <td align="right">   69252.86</td>
    <td align="right">   65528.79</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  43644.112</td>
    <td align="right">  43644.112</td>
    <td align="right">   2.290022</td>
    <td align="right"> 0.00095462</td>
    <td align="right">   1000.845</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   43644.11</td>
    <td align="right">   43644.11</td>
    <td align="right">   2.290022</td>
    <td align="right">      22.00</td>
    <td align="right">      12.92</td>
    <td align="right"> 0.00704785</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00704785</td>
    <td align="right">    37.0106</td>
    <td align="right">   44353.75</td>
    <td align="right">       0.00</td>
    <td align="right">   47653.25</td>
    <td align="right">   47653.25</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  66598.372</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.334908</td>
    <td align="right"> 0.00282759</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   66598.37</td>
    <td align="right">   66598.37</td>
    <td align="right">   5.334908</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00844747</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844747</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844747</td>
    <td align="right">    39.2059</td>
    <td align="right">   63434.35</td>
    <td align="right">       0.00</td>
    <td align="right">   75781.43</td>
    <td align="right">   71628.29</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  44500.979</td>
    <td align="right">  44500.979</td>
    <td align="right">   2.334956</td>
    <td align="right"> 0.00097336</td>
    <td align="right">   1020.515</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   44500.98</td>
    <td align="right">   44500.98</td>
    <td align="right">   2.334956</td>
    <td align="right">      22.00</td>
    <td align="right">      12.86</td>
    <td align="right"> 0.00698344</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698344</td>
    <td align="right">    36.6765</td>
    <td align="right">   45219.59</td>
    <td align="right">       0.00</td>
    <td align="right">   48588.67</td>
    <td align="right">   48588.67</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  26538.822</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.125884</td>
    <td align="right"> 0.00112677</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   26538.82</td>
    <td align="right">   26538.82</td>
    <td align="right">   2.125884</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848731</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848731</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848731</td>
    <td align="right">    39.3899</td>
    <td align="right">   25275.98</td>
    <td align="right">       0.00</td>
    <td align="right">   30182.64</td>
    <td align="right">   28412.50</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  19949.834</td>
    <td align="right">  19949.834</td>
    <td align="right">   1.046701</td>
    <td align="right"> 0.00043636</td>
    <td align="right">    457.752</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   19949.83</td>
    <td align="right">   19949.83</td>
    <td align="right">   1.046701</td>
    <td align="right">      21.99</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00536499</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00536499</td>
    <td align="right">    28.2511</td>
    <td align="right">   20380.34</td>
    <td align="right">       0.00</td>
    <td align="right">   21781.94</td>
    <td align="right">   21781.94</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  24817.021</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.988205</td>
    <td align="right"> 0.00105366</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   24817.02</td>
    <td align="right">   24817.02</td>
    <td align="right">   1.988205</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00838270</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00838270</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838270</td>
    <td align="right">    38.9093</td>
    <td align="right">   23640.65</td>
    <td align="right">       0.00</td>
    <td align="right">   28263.23</td>
    <td align="right">   26890.89</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  19573.611</td>
    <td align="right">  19573.611</td>
    <td align="right">   1.026950</td>
    <td align="right"> 0.00042813</td>
    <td align="right">    449.153</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   19573.61</td>
    <td align="right">   19573.61</td>
    <td align="right">   1.026950</td>
    <td align="right">      21.99</td>
    <td align="right">      11.16</td>
    <td align="right"> 0.00514435</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00514435</td>
    <td align="right">    27.0991</td>
    <td align="right">   19999.20</td>
    <td align="right">       0.00</td>
    <td align="right">   21371.09</td>
    <td align="right">   21371.09</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  24993.345</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.002328</td>
    <td align="right"> 0.00106115</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   24993.35</td>
    <td align="right">   24993.35</td>
    <td align="right">   2.002328</td>
    <td align="right">      24.56</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00838355</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00838355</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838355</td>
    <td align="right">    38.9132</td>
    <td align="right">   23808.59</td>
    <td align="right">       0.00</td>
    <td align="right">   28463.71</td>
    <td align="right">   27079.31</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  19421.126</td>
    <td align="right">  19421.126</td>
    <td align="right">   1.018948</td>
    <td align="right"> 0.00042480</td>
    <td align="right">    445.664</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   19421.13</td>
    <td align="right">   19421.13</td>
    <td align="right">   1.018948</td>
    <td align="right">      21.99</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00507608</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00507608</td>
    <td align="right">    26.7424</td>
    <td align="right">   19843.32</td>
    <td align="right">       0.00</td>
    <td align="right">   21204.59</td>
    <td align="right">   21204.59</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  26170.035</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.096581</td>
    <td align="right"> 0.00111111</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   26170.03</td>
    <td align="right">   26170.03</td>
    <td align="right">   2.096581</td>
    <td align="right">      24.56</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00838925</td>
    <td align="right">      12.78</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00838925</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838925</td>
    <td align="right">    38.9393</td>
    <td align="right">   24929.24</td>
    <td align="right">       0.00</td>
    <td align="right">   29801.51</td>
    <td align="right">   28335.65</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  17884.833</td>
    <td align="right">  17884.833</td>
    <td align="right">   0.938357</td>
    <td align="right"> 0.00039119</td>
    <td align="right">    410.424</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   17884.83</td>
    <td align="right">   17884.83</td>
    <td align="right">   0.938357</td>
    <td align="right">      21.99</td>
    <td align="right">      11.01</td>
    <td align="right"> 0.00499082</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00499082</td>
    <td align="right">    26.2965</td>
    <td align="right">   18297.75</td>
    <td align="right">       0.00</td>
    <td align="right">   19527.29</td>
    <td align="right">   19527.29</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  53816.042</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.311122</td>
    <td align="right"> 0.00228488</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   53816.04</td>
    <td align="right">   53816.04</td>
    <td align="right">   4.311122</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842680</td>
    <td align="right">      12.78</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00842680</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842680</td>
    <td align="right">    39.1113</td>
    <td align="right">   51261.15</td>
    <td align="right">       0.00</td>
    <td align="right">   61253.24</td>
    <td align="right">   58018.44</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  31566.145</td>
    <td align="right">  31566.145</td>
    <td align="right">   1.656154</td>
    <td align="right"> 0.00069044</td>
    <td align="right">    724.184</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   31566.14</td>
    <td align="right">   31566.14</td>
    <td align="right">   1.656154</td>
    <td align="right">      21.99</td>
    <td align="right">      11.75</td>
    <td align="right"> 0.00577139</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00577139</td>
    <td align="right">    30.3717</td>
    <td align="right">   32189.63</td>
    <td align="right">       0.00</td>
    <td align="right">   34464.95</td>
    <td align="right">   34464.95</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">   2482.129</td>
    <td align="right">   2482.129</td>
    <td align="right">   0.132119</td>
    <td align="right"> 0.00005429</td>
    <td align="right">     47.022</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">    2482.13</td>
    <td align="right">    2482.13</td>
    <td align="right">   0.132119</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1192.32</td>
    <td align="right">       0.00</td>
    <td align="right">    2486.78</td>
    <td align="right">    2486.78</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">   6473.067</td>
    <td align="right">   6473.067</td>
    <td align="right">   0.222593</td>
    <td align="right"> 0.00014158</td>
    <td align="right">    134.781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6473.07</td>
    <td align="right">    6414.40</td>
    <td align="right">   0.222593</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800966</td>
    <td align="right">    41.9873</td>
    <td align="right">    4299.98</td>
    <td align="right">       0.00</td>
    <td align="right">    6483.94</td>
    <td align="right">    6483.94</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">   9523.972</td>
    <td align="right">   9523.972</td>
    <td align="right">   0.327429</td>
    <td align="right"> 0.00020832</td>
    <td align="right">    198.321</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    9523.97</td>
    <td align="right">    9523.97</td>
    <td align="right">   0.327429</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800983</td>
    <td align="right">    41.9882</td>
    <td align="right">    6327.41</td>
    <td align="right">       0.00</td>
    <td align="right">    9539.98</td>
    <td align="right">    9539.98</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">   9999.658</td>
    <td align="right">   9999.658</td>
    <td align="right">   0.343816</td>
    <td align="right"> 0.00021872</td>
    <td align="right">    208.220</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    9999.66</td>
    <td align="right">    9907.69</td>
    <td align="right">   0.343816</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801008</td>
    <td align="right">    41.9895</td>
    <td align="right">    6643.10</td>
    <td align="right">       0.00</td>
    <td align="right">   10016.46</td>
    <td align="right">   10016.46</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  27902.469</td>
    <td align="right">  27902.469</td>
    <td align="right">   0.952323</td>
    <td align="right"> 0.00061031</td>
    <td align="right">    582.312</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   27902.47</td>
    <td align="right">   27902.47</td>
    <td align="right">   0.952323</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01147372</td>
    <td align="right">    59.8094</td>
    <td align="right">   18544.39</td>
    <td align="right">       0.00</td>
    <td align="right">   27949.40</td>
    <td align="right">   27949.40</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">   1953.182</td>
    <td align="right">   1953.182</td>
    <td align="right">   0.115725</td>
    <td align="right"> 0.00004272</td>
    <td align="right">     36.457</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1953.18</td>
    <td align="right">    1953.18</td>
    <td align="right">   0.115725</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01794031</td>
    <td align="right">    92.5793</td>
    <td align="right">     802.82</td>
    <td align="right">       0.00</td>
    <td align="right">    1956.91</td>
    <td align="right">    1956.91</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5779.559</td>
    <td align="right">   5779.559</td>
    <td align="right">   0.520032</td>
    <td align="right"> 0.00012642</td>
    <td align="right">    103.359</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5779.56</td>
    <td align="right">    5779.56</td>
    <td align="right">   0.520032</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00774565</td>
    <td align="right">    40.6205</td>
    <td align="right">     705.15</td>
    <td align="right">       0.00</td>
    <td align="right">    5785.32</td>
    <td align="right">    5785.32</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5454.168</td>
    <td align="right">   5454.168</td>
    <td align="right">   0.398633</td>
    <td align="right"> 0.00011930</td>
    <td align="right">     99.526</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5454.17</td>
    <td align="right">    5454.17</td>
    <td align="right">   0.398633</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01789177</td>
    <td align="right">    92.3350</td>
    <td align="right">    1491.84</td>
    <td align="right">       0.00</td>
    <td align="right">    5465.32</td>
    <td align="right">    5465.32</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">   1178.219</td>
    <td align="right">   1178.219</td>
    <td align="right">   0.040370</td>
    <td align="right"> 0.00002577</td>
    <td align="right">     24.560</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1178.22</td>
    <td align="right">    1178.22</td>
    <td align="right">   0.040370</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01859942</td>
    <td align="right">    95.8858</td>
    <td align="right">     776.48</td>
    <td align="right">       0.00</td>
    <td align="right">    1180.20</td>
    <td align="right">    1180.20</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">   2296.408</td>
    <td align="right">   2296.408</td>
    <td align="right">   0.078630</td>
    <td align="right"> 0.00005023</td>
    <td align="right">     47.878</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2296.41</td>
    <td align="right">    2296.41</td>
    <td align="right">   0.078630</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01807363</td>
    <td align="right">    93.2486</td>
    <td align="right">    1514.61</td>
    <td align="right">       0.00</td>
    <td align="right">    2300.27</td>
    <td align="right">    2300.27</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">   1022.330</td>
    <td align="right">   1022.330</td>
    <td align="right">   0.035016</td>
    <td align="right"> 0.00002236</td>
    <td align="right">     21.313</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1022.33</td>
    <td align="right">    1022.33</td>
    <td align="right">   0.035016</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01814015</td>
    <td align="right">    93.5824</td>
    <td align="right">     674.14</td>
    <td align="right">       0.00</td>
    <td align="right">    1024.05</td>
    <td align="right">    1024.05</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">  47785.666</td>
    <td align="right">  47785.666</td>
    <td align="right">   1.642903</td>
    <td align="right"> 0.00104521</td>
    <td align="right">    995.046</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   47785.67</td>
    <td align="right">   47785.67</td>
    <td align="right">   1.642903</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800584</td>
    <td align="right">    41.9676</td>
    <td align="right">   31746.77</td>
    <td align="right">       0.00</td>
    <td align="right">   47865.96</td>
    <td align="right">   47865.96</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">  33473.901</td>
    <td align="right">  33473.901</td>
    <td align="right">   1.151129</td>
    <td align="right"> 0.00073217</td>
    <td align="right">    696.980</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   33473.90</td>
    <td align="right">   33473.90</td>
    <td align="right">   1.151129</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800374</td>
    <td align="right">    41.9567</td>
    <td align="right">   22236.02</td>
    <td align="right">       0.00</td>
    <td align="right">   33530.15</td>
    <td align="right">   33530.15</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">  40865.497</td>
    <td align="right">  40865.497</td>
    <td align="right">   1.405635</td>
    <td align="right"> 0.00089384</td>
    <td align="right">    850.827</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   40865.50</td>
    <td align="right">   40865.50</td>
    <td align="right">   1.405635</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800054</td>
    <td align="right">    41.9402</td>
    <td align="right">   27143.10</td>
    <td align="right">       0.00</td>
    <td align="right">   40934.16</td>
    <td align="right">   40934.16</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">  33666.219</td>
    <td align="right">  33666.219</td>
    <td align="right">   1.157754</td>
    <td align="right"> 0.00073638</td>
    <td align="right">    700.982</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   33666.22</td>
    <td align="right">   33666.22</td>
    <td align="right">   1.157754</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800376</td>
    <td align="right">    41.9569</td>
    <td align="right">   22363.66</td>
    <td align="right">       0.00</td>
    <td align="right">   33722.79</td>
    <td align="right">   33722.79</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">   6595.150</td>
    <td align="right">   6595.150</td>
    <td align="right">   0.597887</td>
    <td align="right"> 0.00014425</td>
    <td align="right">    117.819</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6595.15</td>
    <td align="right">    6595.15</td>
    <td align="right">   0.597887</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00777329</td>
    <td align="right">    40.7636</td>
    <td align="right">     760.75</td>
    <td align="right">       0.00</td>
    <td align="right">    6601.74</td>
    <td align="right">    6601.74</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">  92699.638</td>
    <td align="right">  92699.638</td>
    <td align="right">   3.177399</td>
    <td align="right"> 0.00202760</td>
    <td align="right">   1932.078</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   92699.64</td>
    <td align="right">   92699.64</td>
    <td align="right">   3.177399</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801147</td>
    <td align="right">    41.9967</td>
    <td align="right">   61679.86</td>
    <td align="right">       0.00</td>
    <td align="right">   92855.47</td>
    <td align="right">   92855.47</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 129474.938</td>
    <td align="right"> 129474.938</td>
    <td align="right">   4.430949</td>
    <td align="right"> 0.00283198</td>
    <td align="right">   2699.856</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  129474.94</td>
    <td align="right">  129474.94</td>
    <td align="right">   4.430949</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00802224</td>
    <td align="right">    42.0524</td>
    <td align="right">   86216.27</td>
    <td align="right">       0.00</td>
    <td align="right">  129692.64</td>
    <td align="right">  129692.64</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">  91394.624</td>
    <td align="right">  91394.624</td>
    <td align="right">   3.132128</td>
    <td align="right"> 0.00199906</td>
    <td align="right">   1904.979</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   91394.62</td>
    <td align="right">   91394.62</td>
    <td align="right">   3.132128</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801133</td>
    <td align="right">    41.9960</td>
    <td align="right">   60816.82</td>
    <td align="right">       0.00</td>
    <td align="right">   91548.27</td>
    <td align="right">   91548.27</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 121540.988</td>
    <td align="right"> 121540.988</td>
    <td align="right">   4.159104</td>
    <td align="right"> 0.00265845</td>
    <td align="right">   2534.475</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  121540.99</td>
    <td align="right">  121540.99</td>
    <td align="right">   4.159104</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00802457</td>
    <td align="right">    42.0645</td>
    <td align="right">   80936.11</td>
    <td align="right">       0.00</td>
    <td align="right">  121745.35</td>
    <td align="right">  121745.35</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    974.370</td>
    <td align="right">    974.370</td>
    <td align="right">   0.041715</td>
    <td align="right"> 0.00002131</td>
    <td align="right">     19.192</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     974.37</td>
    <td align="right">     974.37</td>
    <td align="right">   0.041715</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01755922</td>
    <td align="right">    90.6635</td>
    <td align="right">     559.96</td>
    <td align="right">       0.00</td>
    <td align="right">     976.09</td>
    <td align="right">     976.09</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">  14252.936</td>
    <td align="right">  14252.936</td>
    <td align="right">   0.626515</td>
    <td align="right"> 0.00031175</td>
    <td align="right">    279.204</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   14252.94</td>
    <td align="right">   14252.94</td>
    <td align="right">   0.626515</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799493</td>
    <td align="right">    41.9112</td>
    <td align="right">    8136.71</td>
    <td align="right">       0.00</td>
    <td align="right">   14278.14</td>
    <td align="right">   14278.14</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1200.324</td>
    <td align="right">   1200.324</td>
    <td align="right">   0.091162</td>
    <td align="right"> 0.00002625</td>
    <td align="right">     21.829</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1200.32</td>
    <td align="right">    1200.32</td>
    <td align="right">   0.091162</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     310.36</td>
    <td align="right">       0.00</td>
    <td align="right">    1202.79</td>
    <td align="right">    1202.79</td>
  </tr>
  <tr>
