    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9468.030</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.756904</td>
    <td align="right"> 0.00040199</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6589</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.756904</td>
    <td align="right"> 0.78575188</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     0.3001</td>
    <td align="right">   0.300069</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9468.03</td>
    <td align="right">    9453.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.78575188</td>
    <td align="right">   0.756904</td>
    <td align="right">      24.56</td>
    <td align="right">      15.07</td>
    <td align="right"> 0.00850959</td>
    <td align="right">    46349.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.40194578</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    9468.03</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850959</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850959</td>
    <td align="right">    39.4928</td>
    <td align="right">    8999.83</td>
    <td align="right">       0.00</td>
    <td align="right">   10767.91</td>
    <td align="right">   10105.90</td>
    <td align="right"> 0.78575188</td>
    <td align="right">      24.56</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00850959</td>
    <td align="right">    46349.2</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817568</td>
    <td align="right">    32645.2</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5983.996</td>
    <td align="right">   5983.996</td>
    <td align="right">   0.313947</td>
    <td align="right"> 0.00013089</td>
    <td align="right">    137.256</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.756904</td>
    <td align="right"> 0.78575188</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.1369</td>
    <td align="right">   0.139678</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5984.00</td>
    <td align="right">    5984.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32591277</td>
    <td align="right">   0.313947</td>
    <td align="right">      21.99</td>
    <td align="right">      12.27</td>
    <td align="right"> 0.00633069</td>
    <td align="right">    38192.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13087364</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5984.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00633069</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00633069</td>
    <td align="right">    33.2865</td>
    <td align="right">    6086.03</td>
    <td align="right">       0.00</td>
    <td align="right">    6533.46</td>
    <td align="right">    6533.46</td>
    <td align="right"> 0.32591277</td>
    <td align="right">      16.60</td>
    <td align="right">      11.49</td>
    <td align="right"> 0.00633069</td>
    <td align="right">    32708.4</td>
    <td align="right">      36.32</td>
    <td align="right">      18.78</td>
    <td align="right"> 0.00633069</td>
    <td align="right">    52755.0</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10357.366</td>
    <td align="right">  10357.366</td>
    <td align="right">   0.355644</td>
    <td align="right"> 0.00022655</td>
    <td align="right">    215.755</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.2370</td>
    <td align="right">   0.241760</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10357.37</td>
    <td align="right">   10357.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36919893</td>
    <td align="right">   0.355644</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.22652191</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10357.37</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00800694</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800694</td>
    <td align="right">    41.9733</td>
    <td align="right">    6885.37</td>
    <td align="right">       0.00</td>
    <td align="right">   10374.77</td>
    <td align="right">   10374.77</td>
    <td align="right"> 0.36919893</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.34</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61137.9</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3153.490</td>
    <td align="right">   3153.490</td>
    <td align="right">   0.108002</td>
    <td align="right"> 0.00006898</td>
    <td align="right">     65.742</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.0722</td>
    <td align="right">   0.073608</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3153.49</td>
    <td align="right">    3153.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11211799</td>
    <td align="right">   0.108002</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06896874</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3153.49</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2099.13</td>
    <td align="right">       0.00</td>
    <td align="right">    3158.79</td>
    <td align="right">    3158.79</td>
    <td align="right"> 0.11211799</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.41</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61211.0</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6807.444</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.545300</td>
    <td align="right"> 0.00028903</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6073</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.545300</td>
    <td align="right"> 0.56608284</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     0.2158</td>
    <td align="right">   0.215748</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6807.44</td>
    <td align="right">    6807.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56608284</td>
    <td align="right">   0.545300</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848183</td>
    <td align="right">    46279.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848183</td>
    <td align="right">    34253.6</td>
    <td align="right"> 0.28899606</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6807.44</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848183</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848183</td>
    <td align="right">    39.3641</td>
    <td align="right">    6483.64</td>
    <td align="right">       0.00</td>
    <td align="right">    7742.65</td>
    <td align="right">    7292.66</td>
    <td align="right"> 0.56608284</td>
    <td align="right">      24.56</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00848183</td>
    <td align="right">    46279.2</td>
    <td align="right">      11.94</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00816678</td>
    <td align="right">    32601.6</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4301.282</td>
    <td align="right">   4301.282</td>
    <td align="right">   0.225679</td>
    <td align="right"> 0.00009408</td>
    <td align="right">     98.630</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.545300</td>
    <td align="right"> 0.56608284</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.0984</td>
    <td align="right">   0.100400</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4301.28</td>
    <td align="right">    4301.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23428008</td>
    <td align="right">   0.225679</td>
    <td align="right">      22.00</td>
    <td align="right">      13.06</td>
    <td align="right"> 0.00721388</td>
    <td align="right">    40438.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.09407166</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4301.28</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00721388</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721388</td>
    <td align="right">    37.8744</td>
    <td align="right">    4363.66</td>
    <td align="right">       0.00</td>
    <td align="right">    4696.33</td>
    <td align="right">    4696.33</td>
    <td align="right"> 0.23428008</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721388</td>
    <td align="right">    34944.4</td>
    <td align="right">      36.29</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00721388</td>
    <td align="right">    54990.2</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3082.168</td>
    <td align="right">   3082.168</td>
    <td align="right">   0.105667</td>
    <td align="right"> 0.00006742</td>
    <td align="right">     64.236</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.0705</td>
    <td align="right">   0.071944</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3082.17</td>
    <td align="right">    3082.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10969420</td>
    <td align="right">   0.105667</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06740890</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3082.17</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2050.60</td>
    <td align="right">       0.00</td>
    <td align="right">    3087.35</td>
    <td align="right">    3087.35</td>
    <td align="right"> 0.10969420</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.38</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61182.2</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6978.709</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.559009</td>
    <td align="right"> 0.00029630</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6238</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.559009</td>
    <td align="right"> 0.58031481</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     0.2212</td>
    <td align="right">   0.221176</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6978.71</td>
    <td align="right">    6978.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58031481</td>
    <td align="right">   0.559009</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849073</td>
    <td align="right">    46301.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849073</td>
    <td align="right">    34276.1</td>
    <td align="right"> 0.29626675</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6978.71</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849073</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849073</td>
    <td align="right">    39.4048</td>
    <td align="right">    6646.68</td>
    <td align="right">       0.00</td>
    <td align="right">    7936.53</td>
    <td align="right">    7468.46</td>
    <td align="right"> 0.58031481</td>
    <td align="right">      24.56</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00849073</td>
    <td align="right">    46301.8</td>
    <td align="right">      11.95</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00817106</td>
    <td align="right">    32625.6</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4195.857</td>
    <td align="right">   4195.857</td>
    <td align="right">   0.220147</td>
    <td align="right"> 0.00009178</td>
    <td align="right">     96.213</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.559009</td>
    <td align="right"> 0.58031481</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.0960</td>
    <td align="right">   0.097939</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4195.86</td>
    <td align="right">    4195.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22853760</td>
    <td align="right">   0.220147</td>
    <td align="right">      22.00</td>
    <td align="right">      13.05</td>
    <td align="right"> 0.00719339</td>
    <td align="right">    40386.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.09176596</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4195.86</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00719339</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719339</td>
    <td align="right">    37.7681</td>
    <td align="right">    4257.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4581.22</td>
    <td align="right">    4581.22</td>
    <td align="right"> 0.22853760</td>
    <td align="right">      16.60</td>
    <td align="right">      12.36</td>
    <td align="right"> 0.00719339</td>
    <td align="right">    34892.6</td>
    <td align="right">      36.29</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.00719339</td>
    <td align="right">    54938.4</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16900.429</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.353938</td>
    <td align="right"> 0.00071755</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4681</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.353938</td>
    <td align="right"> 1.40554056</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     0.5356</td>
    <td align="right">   0.535624</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16900.43</td>
    <td align="right">   16900.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40554056</td>
    <td align="right">   1.353938</td>
    <td align="right">      24.56</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00840695</td>
    <td align="right">    46088.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00840695</td>
    <td align="right">    34064.6</td>
    <td align="right"> 0.71747300</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   16900.43</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840695</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840695</td>
    <td align="right">    39.0208</td>
    <td align="right">   16098.63</td>
    <td align="right">       0.00</td>
    <td align="right">   19241.10</td>
    <td align="right">   18261.81</td>
    <td align="right"> 1.40554056</td>
    <td align="right">      24.56</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00840695</td>
    <td align="right">    46088.7</td>
    <td align="right">      11.83</td>
    <td align="right">      11.32</td>
    <td align="right"> 0.00813079</td>
    <td align="right">    32399.3</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17723.419</td>
    <td align="right">  17723.419</td>
    <td align="right">   0.929845</td>
    <td align="right"> 0.00038766</td>
    <td align="right">    406.536</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.353938</td>
    <td align="right"> 1.40554056</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.4055</td>
    <td align="right">   0.413698</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17723.42</td>
    <td align="right">   17723.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.96528443</td>
    <td align="right">   0.929845</td>
    <td align="right">      21.99</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00625142</td>
    <td align="right">    37990.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.38762197</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   17723.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00625142</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00625142</td>
    <td align="right">    32.8741</td>
    <td align="right">   18030.41</td>
    <td align="right">       0.00</td>
    <td align="right">   19350.80</td>
    <td align="right">   19350.80</td>
    <td align="right"> 0.96528443</td>
    <td align="right">      16.60</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00625142</td>
    <td align="right">    32507.7</td>
    <td align="right">      36.32</td>
    <td align="right">      18.72</td>
    <td align="right"> 0.00625142</td>
    <td align="right">    52554.4</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40135.867</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.526333</td>
    <td align="right"> 0.00170409</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.9547</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.526333</td>
    <td align="right"> 2.62261892</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     1.2720</td>
    <td align="right">   1.272046</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   40135.87</td>
    <td align="right">   40135.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.62261892</td>
    <td align="right">   2.526333</td>
    <td align="right">      26.74</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.00813079</td>
    <td align="right">    47604.2</td>
    <td align="right">      11.73</td>
    <td align="right">       9.98</td>
    <td align="right"> 0.00813079</td>
    <td align="right">    32300.5</td>
    <td align="right"> 1.70391758</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   2798.050</td>
    <td align="right">   37337.82</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.94920681</td>
    <td align="right">    37.5725</td>
    <td align="right">      25.42</td>
    <td align="right"> 0.00861756</td>
    <td align="right">      24.27</td>
    <td align="right"> 0.00835392</td>
    <td align="right">    38.1547</td>
    <td align="right">   24479.01</td>
    <td align="right">       0.00</td>
    <td align="right">   45341.60</td>
    <td align="right">   42876.67</td>
    <td align="right"> 2.62261892</td>
    <td align="right">      26.74</td>
    <td align="right">      17.03</td>
    <td align="right"> 0.00813079</td>
    <td align="right">    47604.2</td>
    <td align="right">      10.71</td>
    <td align="right">      10.45</td>
    <td align="right"> 0.00775794</td>
    <td align="right">    30315.5</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  38270.266</td>
    <td align="right">  38270.266</td>
    <td align="right">   2.526333</td>
    <td align="right"> 0.00083708</td>
    <td align="right">    592.131</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.526333</td>
    <td align="right"> 2.62261892</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.8757</td>
    <td align="right">   0.893300</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   38270.27</td>
    <td align="right">   38270.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.62261892</td>
    <td align="right">   2.526333</td>
    <td align="right">       2.14</td>
    <td align="right">       1.41</td>
    <td align="right"> 0.00455747</td>
    <td align="right">    13571.3</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right"> 0.83699402</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   38270.27</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.94920681</td>
    <td align="right">    37.5725</td>
    <td align="right">      19.20</td>
    <td align="right"> 0.00705979</td>
    <td align="right">      22.31</td>
    <td align="right"> 0.00857330</td>
    <td align="right">    44.0752</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35906.74</td>
    <td align="right">   35906.74</td>
    <td align="right"> 2.62261892</td>
    <td align="right">       7.22</td>
    <td align="right">       5.08</td>
    <td align="right"> 0.00455747</td>
    <td align="right">    18716.3</td>
    <td align="right">      20.73</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00455747</td>
    <td align="right">    32407.5</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN; F12-F20 OFFICE_CLASSROOM ZN; F12-F20 OFFICE_CONFROOM_1 ZN; F12-F20 OFFICE_CONFROOM_2 ZN; F12-F20 OFFICE_CORRIDOR ZN; F12-F20 OFFICE_DINING ZN; F12-F20 OFFICE_ELEC ZN; F12-F20 OFFICE_ELEVATORLOBBY ZN; F12-F20 OFFICE_ELEVATORSHAFT_1 ZN; F12-F20 OFFICE_ELEVATORSHAFT_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN; F12-F20 OFFICE_MECH ZN; F12-F20 OFFICE_OPENOFFICE_1 ZN; F12-F20 OFFICE_OPENOFFICE_2 ZN; F12-F20 OFFICE_OPENOFFICE_3 ZN; F12-F20 OFFICE_OPENOFFICE_4 ZN; F12-F20 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 654262.353</td>
    <td align="right">   -999.000</td>
    <td align="right">  42.011104</td>
    <td align="right"> 0.02777872</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4405</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  42.011104</td>
    <td align="right">43.61227228</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">    20.7359</td>
    <td align="right">  20.735860</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  654262.35</td>
    <td align="right">  654262.34</td>
    <td align="right">     1.0000</td>
    <td align="right">43.61227228</td>
    <td align="right">  42.011104</td>
    <td align="right">      25.37</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00839208</td>
    <td align="right">    46878.7</td>
    <td align="right">      10.67</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00839208</td>
    <td align="right">    31876.9</td>
    <td align="right">27.77588274</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  93772.139</td>
    <td align="right">  560490.21</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right"> 9.70960465</td>
    <td align="right">    23.1120</td>
    <td align="right">      24.48</td>
    <td align="right"> 0.00869173</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00857249</td>
    <td align="right">    39.4641</td>
    <td align="right">  431794.14</td>
    <td align="right">       0.00</td>
    <td align="right">  741714.25</td>
    <td align="right">  664845.13</td>
    <td align="right">43.61227228</td>
    <td align="right">      25.37</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00839208</td>
    <td align="right">    46878.7</td>
    <td align="right">      10.43</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00769274</td>
    <td align="right">    29871.7</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN; F12-F20 OFFICE_CLASSROOM ZN; F12-F20 OFFICE_CONFROOM_1 ZN; F12-F20 OFFICE_CONFROOM_2 ZN; F12-F20 OFFICE_CORRIDOR ZN; F12-F20 OFFICE_DINING ZN; F12-F20 OFFICE_ELEC ZN; F12-F20 OFFICE_ELEVATORLOBBY ZN; F12-F20 OFFICE_ELEVATORSHAFT_1 ZN; F12-F20 OFFICE_ELEVATORSHAFT_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN; F12-F20 OFFICE_MECH ZN; F12-F20 OFFICE_OPENOFFICE_1 ZN; F12-F20 OFFICE_OPENOFFICE_2 ZN; F12-F20 OFFICE_OPENOFFICE_3 ZN; F12-F20 OFFICE_OPENOFFICE_4 ZN; F12-F20 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 361574.960</td>
    <td align="right"> 361574.960</td>
    <td align="right">  12.603331</td>
    <td align="right"> 0.00790867</td>
    <td align="right">   4797.292</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  42.011104</td>
    <td align="right">43.61227228</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     8.2733</td>
    <td align="right">   8.439843</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  361574.96</td>
    <td align="right">  361574.96</td>
    <td align="right">     1.0000</td>
    <td align="right">13.08368168</td>
    <td align="right">  12.603331</td>
    <td align="right">     -14.72</td>
    <td align="right">     -14.72</td>
    <td align="right"> 0.00245522</td>
    <td align="right">    -8722.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 7.90786459</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  361574.96</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 9.70960465</td>
    <td align="right">    77.0400</td>
    <td align="right">      23.78</td>
    <td align="right"> 0.00935195</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00870491</td>
    <td align="right">    48.8654</td>
    <td align="right">  118232.22</td>
    <td align="right">       0.00</td>
    <td align="right">  280086.71</td>
    <td align="right">  280086.71</td>
    <td align="right">13.08368168</td>
    <td align="right">       7.22</td>
    <td align="right">       2.29</td>
    <td align="right"> 0.00245522</td>
    <td align="right">    13430.5</td>
    <td align="right">      28.43</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00245522</td>
    <td align="right">    34837.8</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN; F2 RETAIL_F2_ELEC ZN; F2 RETAIL_F2_ELEVATORLOBBY ZN; F2 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2 RETAIL_F2_FRONTRETAIL ZN; F2 RETAIL_F2_MAINRETAIL ZN; F2 RETAIL_F2_MECH ZN; F2 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  98215.391</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.060354</td>
    <td align="right"> 0.00417004</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.0191</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.060354</td>
    <td align="right"> 6.29133221</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     3.1128</td>
    <td align="right">   3.112789</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   98215.39</td>
    <td align="right">   98215.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.29133221</td>
    <td align="right">   6.060354</td>
    <td align="right">      25.93</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00816544</td>
    <td align="right">    46865.4</td>
    <td align="right">      10.62</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00816544</td>
    <td align="right">    31254.2</td>
    <td align="right"> 4.16961051</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  13845.141</td>
    <td align="right">   84370.25</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 2.39287888</td>
    <td align="right">    39.4841</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00867497</td>
    <td align="right">      24.41</td>
    <td align="right"> 0.00840975</td>
    <td align="right">    38.0799</td>
    <td align="right">   61738.34</td>
    <td align="right">       0.00</td>
    <td align="right">  111250.70</td>
    <td align="right">  101590.02</td>
    <td align="right"> 6.29133221</td>
    <td align="right">      25.93</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00816544</td>
    <td align="right">    46865.4</td>
    <td align="right">      10.09</td>
    <td align="right">       9.96</td>
    <td align="right"> 0.00755602</td>
    <td align="right">    29182.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN; F2 RETAIL_F2_ELEC ZN; F2 RETAIL_F2_ELEVATORLOBBY ZN; F2 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2 RETAIL_F2_FRONTRETAIL ZN; F2 RETAIL_F2_MAINRETAIL ZN; F2 RETAIL_F2_MECH ZN; F2 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  73924.075</td>
    <td align="right">  73924.075</td>
    <td align="right">   1.818106</td>
    <td align="right"> 0.00161693</td>
    <td align="right">    914.594</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.060354</td>
    <td align="right"> 6.29133221</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     1.6915</td>
    <td align="right">   1.725528</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   73924.07</td>
    <td align="right">   73924.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.88739966</td>
    <td align="right">   1.818106</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 1.61676454</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   73924.07</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 2.39287888</td>
    <td align="right">   131.6138</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00823773</td>
    <td align="right">      21.62</td>
    <td align="right"> 0.00601041</td>
    <td align="right">    32.3553</td>
    <td align="right">   36002.53</td>
    <td align="right">       0.00</td>
    <td align="right">   51193.04</td>
    <td align="right">   51193.04</td>
    <td align="right"> 1.88739966</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.23</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     8262.4</td>
    <td align="right">      34.20</td>
    <td align="right">      12.71</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    35386.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN; F21 RESI_BOT_ELEC ZN; F21 RESI_BOT_ELEVATORLOBBY ZN; F21 RESI_BOT_ELEVATORSHAFT_1 ZN; F21 RESI_BOT_ELEVATORSHAFT_2 ZN; F21 RESI_BOT_E_APARTMENT ZN; F21 RESI_BOT_MECH ZN; F21 RESI_BOT_NE_APARTMENT ZN; F21 RESI_BOT_NW_APARTMENT ZN; F21 RESI_BOT_N_APARTMENT_1 ZN; F21 RESI_BOT_N_APARTMENT_2 ZN; F21 RESI_BOT_N_APARTMENT_3 ZN; F21 RESI_BOT_N_APARTMENT_4 ZN; F21 RESI_BOT_OFFICE ZN; F21 RESI_BOT_SE_APARTMENT ZN; F21 RESI_BOT_SW_APARTMENT ZN; F21 RESI_BOT_S_APARTMENT_1 ZN; F21 RESI_BOT_S_APARTMENT_2 ZN; F21 RESI_BOT_S_APARTMENT_3 ZN; F21 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12224.273</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.680750</td>
    <td align="right"> 0.00051902</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6026</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.680750</td>
    <td align="right"> 0.70669580</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     0.3874</td>
    <td align="right">   0.387430</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12224.27</td>
    <td align="right">   12224.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70669580</td>
    <td align="right">   0.680750</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    47749.4</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    30451.6</td>
    <td align="right"> 0.51896609</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">    762.786</td>
    <td align="right">   11461.49</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.50178490</td>
    <td align="right">    73.7106</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00842595</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00841163</td>
    <td align="right">    38.9843</td>
    <td align="right">   38388.10</td>
    <td align="right">       0.00</td>
    <td align="right">   13763.07</td>
    <td align="right">   13763.07</td>
    <td align="right"> 0.70669580</td>
    <td align="right">      28.70</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    47749.4</td>
    <td align="right">       9.58</td>
    <td align="right">       9.57</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    28274.1</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN; F21 RESI_BOT_ELEC ZN; F21 RESI_BOT_ELEVATORLOBBY ZN; F21 RESI_BOT_ELEVATORSHAFT_1 ZN; F21 RESI_BOT_ELEVATORSHAFT_2 ZN; F21 RESI_BOT_E_APARTMENT ZN; F21 RESI_BOT_MECH ZN; F21 RESI_BOT_NE_APARTMENT ZN; F21 RESI_BOT_NW_APARTMENT ZN; F21 RESI_BOT_N_APARTMENT_1 ZN; F21 RESI_BOT_N_APARTMENT_2 ZN; F21 RESI_BOT_N_APARTMENT_3 ZN; F21 RESI_BOT_N_APARTMENT_4 ZN; F21 RESI_BOT_OFFICE ZN; F21 RESI_BOT_SE_APARTMENT ZN; F21 RESI_BOT_SW_APARTMENT ZN; F21 RESI_BOT_S_APARTMENT_1 ZN; F21 RESI_BOT_S_APARTMENT_2 ZN; F21 RESI_BOT_S_APARTMENT_3 ZN; F21 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29651.845</td>
    <td align="right">  29651.845</td>
    <td align="right">   0.680750</td>
    <td align="right"> 0.00064857</td>
    <td align="right">    373.789</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.680750</td>
    <td align="right"> 0.70669580</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.6785</td>
    <td align="right">   0.692130</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29651.85</td>
    <td align="right">   29651.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70669580</td>
    <td align="right">   0.680750</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 0.64850392</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29651.85</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.50178490</td>
    <td align="right">    73.7106</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00600923</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00584743</td>
    <td align="right">    30.8406</td>
    <td align="right">   44517.57</td>
    <td align="right">       0.00</td>
    <td align="right">   17965.56</td>
    <td align="right">   17965.56</td>
    <td align="right"> 0.70669580</td>
    <td align="right">      16.60</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    17692.6</td>
    <td align="right">      41.88</td>
    <td align="right">      15.65</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    43114.5</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN; F22-F29 RESI_MID_ELEC ZN; F22-F29 RESI_MID_ELEVATORLOBBY ZN; F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN; F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN; F22-F29 RESI_MID_E_APARTMENT ZN; F22-F29 RESI_MID_MECH ZN; F22-F29 RESI_MID_NE_APARTMENT ZN; F22-F29 RESI_MID_NW_APARTMENT ZN; F22-F29 RESI_MID_N_APARTMENT_1 ZN; F22-F29 RESI_MID_N_APARTMENT_2 ZN; F22-F29 RESI_MID_N_APARTMENT_3 ZN; F22-F29 RESI_MID_N_APARTMENT_4 ZN; F22-F29 RESI_MID_SE_APARTMENT ZN; F22-F29 RESI_MID_SW_APARTMENT ZN; F22-F29 RESI_MID_S_APARTMENT_1 ZN; F22-F29 RESI_MID_S_APARTMENT_2 ZN; F22-F29 RESI_MID_S_APARTMENT_3 ZN; F22-F29 RESI_MID_S_APARTMENT_4 ZN; F22-F29 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  97507.960</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.257696</td>
    <td align="right"> 0.00414000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6026</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.257696</td>
    <td align="right"> 5.45808285</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     3.0904</td>
    <td align="right">   3.090368</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   97507.96</td>
    <td align="right">   97507.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.45808285</td>
    <td align="right">   5.257696</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    47749.4</td>
    <td align="right">      11.16</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    29884.5</td>
    <td align="right"> 4.13957742</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   8986.499</td>
    <td align="right">   88521.46</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 3.85034389</td>
    <td align="right">    73.2325</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00839523</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00838143</td>
    <td align="right">    38.8467</td>
    <td align="right">  305905.15</td>
    <td align="right">       0.00</td>
    <td align="right">  109687.90</td>
    <td align="right">  107472.01</td>
    <td align="right"> 5.45808285</td>
    <td align="right">      28.70</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    47749.4</td>
    <td align="right">       9.37</td>
    <td align="right">       9.29</td>
    <td align="right"> 0.00724220</td>
    <td align="right">    27653.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN; F22-F29 RESI_MID_ELEC ZN; F22-F29 RESI_MID_ELEVATORLOBBY ZN; F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN; F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN; F22-F29 RESI_MID_E_APARTMENT ZN; F22-F29 RESI_MID_MECH ZN; F22-F29 RESI_MID_NE_APARTMENT ZN; F22-F29 RESI_MID_NW_APARTMENT ZN; F22-F29 RESI_MID_N_APARTMENT_1 ZN; F22-F29 RESI_MID_N_APARTMENT_2 ZN; F22-F29 RESI_MID_N_APARTMENT_3 ZN; F22-F29 RESI_MID_N_APARTMENT_4 ZN; F22-F29 RESI_MID_SE_APARTMENT ZN; F22-F29 RESI_MID_SW_APARTMENT ZN; F22-F29 RESI_MID_S_APARTMENT_1 ZN; F22-F29 RESI_MID_S_APARTMENT_2 ZN; F22-F29 RESI_MID_S_APARTMENT_3 ZN; F22-F29 RESI_MID_S_APARTMENT_4 ZN; F22-F29 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 229012.580</td>
    <td align="right"> 229012.580</td>
    <td align="right">   5.257696</td>
    <td align="right"> 0.00500916</td>
    <td align="right">   2886.913</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   5.257696</td>
    <td align="right"> 5.45808285</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     5.2401</td>
    <td align="right">   5.345586</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  229012.58</td>
    <td align="right">  229012.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.45808285</td>
    <td align="right">   5.257696</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 5.00864459</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  229012.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 3.85034389</td>
    <td align="right">    73.2325</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00601845</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00586017</td>
    <td align="right">    30.9081</td>
    <td align="right">  352409.85</td>
    <td align="right">       0.00</td>
    <td align="right">  138754.89</td>
    <td align="right">  138754.89</td>
    <td align="right"> 5.45808285</td>
    <td align="right">      16.60</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    17692.6</td>
    <td align="right">      41.88</td>
    <td align="right">      15.65</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    43114.5</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN; F3-F11 OFFICE_CLASSROOM ZN; F3-F11 OFFICE_CONFROOM_1 ZN; F3-F11 OFFICE_CONFROOM_2 ZN; F3-F11 OFFICE_CORRIDOR ZN; F3-F11 OFFICE_DINING ZN; F3-F11 OFFICE_ELEC ZN; F3-F11 OFFICE_ELEVATORLOBBY ZN; F3-F11 OFFICE_ELEVATORSHAFT_1 ZN; F3-F11 OFFICE_ELEVATORSHAFT_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN; F3-F11 OFFICE_MECH ZN; F3-F11 OFFICE_OPENOFFICE_1 ZN; F3-F11 OFFICE_OPENOFFICE_2 ZN; F3-F11 OFFICE_OPENOFFICE_3 ZN; F3-F11 OFFICE_OPENOFFICE_4 ZN; F3-F11 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 656275.448</td>
    <td align="right">   -999.000</td>
    <td align="right">  42.152714</td>
    <td align="right"> 0.02786419</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4416</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  42.152714</td>
    <td align="right">43.75927869</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">    20.7997</td>
    <td align="right">  20.799662</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  656275.45</td>
    <td align="right">  656275.45</td>
    <td align="right">     1.0000</td>
    <td align="right">43.75927869</td>
    <td align="right">  42.152714</td>
    <td align="right">      25.37</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00839267</td>
    <td align="right">    46875.8</td>
    <td align="right">      10.67</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00839267</td>
    <td align="right">    31878.4</td>
    <td align="right">27.86134613</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  94088.222</td>
    <td align="right">  562187.23</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right"> 9.70960465</td>
    <td align="right">    23.0344</td>
    <td align="right">      24.47</td>
    <td align="right"> 0.00869117</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00857199</td>
    <td align="right">    39.4610</td>
    <td align="right">  433276.66</td>
    <td align="right">       0.00</td>
    <td align="right">  744009.27</td>
    <td align="right">  666856.79</td>
    <td align="right">43.75927869</td>
    <td align="right">      25.37</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00839267</td>
    <td align="right">    46875.8</td>
    <td align="right">      10.43</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00769312</td>
    <td align="right">    29873.5</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN; F3-F11 OFFICE_CLASSROOM ZN; F3-F11 OFFICE_CONFROOM_1 ZN; F3-F11 OFFICE_CONFROOM_2 ZN; F3-F11 OFFICE_CORRIDOR ZN; F3-F11 OFFICE_DINING ZN; F3-F11 OFFICE_ELEC ZN; F3-F11 OFFICE_ELEVATORLOBBY ZN; F3-F11 OFFICE_ELEVATORSHAFT_1 ZN; F3-F11 OFFICE_ELEVATORSHAFT_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN; F3-F11 OFFICE_MECH ZN; F3-F11 OFFICE_OPENOFFICE_1 ZN; F3-F11 OFFICE_OPENOFFICE_2 ZN; F3-F11 OFFICE_OPENOFFICE_3 ZN; F3-F11 OFFICE_OPENOFFICE_4 ZN; F3-F11 OFFICE_RESTROOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 358892.602</td>
    <td align="right"> 358892.602</td>
    <td align="right">  12.645814</td>
    <td align="right"> 0.00785000</td>
    <td align="right">   4771.031</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  42.152714</td>
    <td align="right">43.75927869</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     8.2120</td>
    <td align="right">   8.377231</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  358892.60</td>
    <td align="right">  358892.60</td>
    <td align="right">     1.0000</td>
    <td align="right">13.12778361</td>
    <td align="right">  12.645814</td>
    <td align="right">     -14.43</td>
    <td align="right">     -14.43</td>
    <td align="right"> 0.00248337</td>
    <td align="right">    -8354.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 7.84919977</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  358892.60</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 9.70960465</td>
    <td align="right">    76.7812</td>
    <td align="right">      24.50</td>
    <td align="right"> 0.00937338</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00870261</td>
    <td align="right">    48.8213</td>
    <td align="right">  116975.99</td>
    <td align="right">       0.00</td>
    <td align="right">  278860.72</td>
    <td align="right">  278860.72</td>
    <td align="right">13.12778361</td>
    <td align="right">       7.22</td>
    <td align="right">       2.32</td>
    <td align="right"> 0.00248337</td>
    <td align="right">    13501.3</td>
    <td align="right">      28.27</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00248337</td>
    <td align="right">    34743.3</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN; F31-F37 HOTEL_MID_NE_GUESTRM ZN; F31-F37 HOTEL_MID_NW_GUESTRM ZN; F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_SE_GUESTRM ZN; F31-F37 HOTEL_MID_SW_GUESTRM ZN; F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  56316.329</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00239108</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6015</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.215577</td>
    <td align="right"> 3.33813248</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     1.7849</td>
    <td align="right">   1.784861</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56316.33</td>
    <td align="right">   56316.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.33813248</td>
    <td align="right">   3.215577</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">    47369.0</td>
    <td align="right">      11.77</td>
    <td align="right">       9.26</td>
    <td align="right"> 0.00740282</td>
    <td align="right">    30498.3</td>
    <td align="right"> 2.39083868</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">   3442.048</td>
    <td align="right">   52874.28</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right"> 3.21557729</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839489</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837638</td>
    <td align="right">    38.8809</td>
    <td align="right">  237680.80</td>
    <td align="right">       0.00</td>
    <td align="right">   63528.10</td>
    <td align="right">   63528.10</td>
    <td align="right"> 3.33813248</td>
    <td align="right">      28.33</td>
    <td align="right">      16.97</td>
    <td align="right"> 0.00740282</td>
    <td align="right">    47369.0</td>
    <td align="right">       9.64</td>
    <td align="right">       9.59</td>
    <td align="right"> 0.00740282</td>
    <td align="right">    28337.9</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN; F31-F37 HOTEL_MID_NE_GUESTRM ZN; F31-F37 HOTEL_MID_NW_GUESTRM ZN; F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_SE_GUESTRM ZN; F31-F37 HOTEL_MID_SW_GUESTRM ZN; F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 140062.794</td>
    <td align="right"> 140062.794</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00306357</td>
    <td align="right">   1765.620</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   3.215577</td>
    <td align="right"> 3.33813248</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     3.2048</td>
    <td align="right">   3.269330</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  140062.79</td>
    <td align="right">  140062.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.33813248</td>
    <td align="right">   3.215577</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 3.06325860</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  140062.79</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 3.21557729</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00631438</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00610095</td>
    <td align="right">    32.0904</td>
    <td align="right">  301136.04</td>
    <td align="right">       0.00</td>
    <td align="right">   84861.70</td>
    <td align="right">   84861.70</td>
    <td align="right"> 3.33813248</td>
    <td align="right">      16.60</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    17692.6</td>
    <td align="right">      41.88</td>
    <td align="right">      15.65</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    43114.5</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN; F38 HOTEL_TOP_SE_GUESTRM ZN; F38 HOTEL_TOP_SW_GUESTRM ZN; F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4531.534</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00019240</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6026</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.26197188</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     0.1436</td>
    <td align="right">   0.143620</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4531.53</td>
    <td align="right">    4531.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26197188</td>
    <td align="right">   0.252354</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    47749.4</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    30451.6</td>
    <td align="right"> 0.19238054</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">    282.765</td>
    <td align="right">    4248.77</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.25235392</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841084</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840545</td>
    <td align="right">    39.0140</td>
    <td align="right">   22506.71</td>
    <td align="right">       0.00</td>
    <td align="right">    5101.97</td>
    <td align="right">    5101.97</td>
    <td align="right"> 0.26197188</td>
    <td align="right">      28.70</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    47749.4</td>
    <td align="right">       9.58</td>
    <td align="right">       9.57</td>
    <td align="right"> 0.00740341</td>
    <td align="right">    28274.1</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN; F38 HOTEL_TOP_SE_GUESTRM ZN; F38 HOTEL_TOP_SW_GUESTRM ZN; F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10991.929</td>
    <td align="right">  10991.929</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00024042</td>
    <td align="right">    138.563</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.26197188</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     0.2515</td>
    <td align="right">   0.256572</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10991.93</td>
    <td align="right">   10991.93</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26197188</td>
    <td align="right">   0.252354</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35869.7</td>
    <td align="right"> 0.24040017</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10991.93</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.25235392</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00651744</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00629907</td>
    <td align="right">    33.1220</td>
    <td align="right">   26189.72</td>
    <td align="right">       0.00</td>
    <td align="right">    6659.83</td>
    <td align="right">    6659.83</td>
    <td align="right"> 0.26197188</td>
    <td align="right">      16.60</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    17692.6</td>
    <td align="right">      41.88</td>
    <td align="right">      15.65</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    43114.5</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN; F31-F37 HOTEL_MID_ELEC ZN; F31-F37 HOTEL_MID_ELEVATORLOBBY ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN; F31-F37 HOTEL_MID_MECH ZN; F31-F37 HOTEL_MID_STORAGE ZN; F38 HOTEL_TOP_BANQUET ZN; F38 HOTEL_TOP_CORRIDOR ZN; F38 HOTEL_TOP_DINING ZN; F38 HOTEL_TOP_ELEC ZN; F38 HOTEL_TOP_ELEVATORLOBBY ZN; F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN; F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN; F38 HOTEL_TOP_KITCHEN ZN; F38 HOTEL_TOP_MECH ZN; F38 HOTEL_TOP_STORAGE ZN; F30 HOTEL_BOT_CAFE ZN; F30 HOTEL_BOT_ELEC ZN; F30 HOTEL_BOT_ELEVATORLOBBY ZN; F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN; F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN; F30 HOTEL_BOT_LAUNDRY ZN; F30 HOTEL_BOT_LOBBY ZN; F30 HOTEL_BOT_MECH ZN; F30 HOTEL_BOT_RETAIL_1 ZN; F30 HOTEL_BOT_RETAIL_2 ZN; F30 HOTEL_BOT_STORAGE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 354008.978</td>
    <td align="right">   -999.000</td>
    <td align="right">  22.218098</td>
    <td align="right"> 0.01503054</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2148</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  22.218098</td>
    <td align="right">23.06489563</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">    11.2198</td>
    <td align="right">  11.219781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  354008.98</td>
    <td align="right">  354008.98</td>
    <td align="right">     1.0000</td>
    <td align="right">23.06489563</td>
    <td align="right">  22.218098</td>
    <td align="right">      25.71</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00827068</td>
    <td align="right">    46909.8</td>
    <td align="right">      10.66</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00827068</td>
    <td align="right">    31561.4</td>
    <td align="right">15.02900452</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  49800.504</td>
    <td align="right">  304208.47</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right"> 7.47174079</td>
    <td align="right">    33.6291</td>
    <td align="right">      24.18</td>
    <td align="right"> 0.00877465</td>
    <td align="right">      24.38</td>
    <td align="right"> 0.00834862</td>
    <td align="right">    37.8869</td>
    <td align="right">  212634.66</td>
    <td align="right">       0.00</td>
    <td align="right">  401013.23</td>
    <td align="right">  363385.41</td>
    <td align="right">23.06489563</td>
    <td align="right">      25.71</td>
    <td align="right">      16.79</td>
    <td align="right"> 0.00827068</td>
    <td align="right">    46909.8</td>
    <td align="right">      10.26</td>
    <td align="right">      10.11</td>
    <td align="right"> 0.00762331</td>
    <td align="right">    29523.5</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN; F31-F37 HOTEL_MID_ELEC ZN; F31-F37 HOTEL_MID_ELEVATORLOBBY ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN; F31-F37 HOTEL_MID_MECH ZN; F31-F37 HOTEL_MID_STORAGE ZN; F38 HOTEL_TOP_BANQUET ZN; F38 HOTEL_TOP_CORRIDOR ZN; F38 HOTEL_TOP_DINING ZN; F38 HOTEL_TOP_ELEC ZN; F38 HOTEL_TOP_ELEVATORLOBBY ZN; F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN; F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN; F38 HOTEL_TOP_KITCHEN ZN; F38 HOTEL_TOP_MECH ZN; F38 HOTEL_TOP_STORAGE ZN; F30 HOTEL_BOT_CAFE ZN; F30 HOTEL_BOT_ELEC ZN; F30 HOTEL_BOT_ELEVATORLOBBY ZN; F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN; F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN; F30 HOTEL_BOT_LAUNDRY ZN; F30 HOTEL_BOT_LOBBY ZN; F30 HOTEL_BOT_MECH ZN; F30 HOTEL_BOT_RETAIL_1 ZN; F30 HOTEL_BOT_RETAIL_2 ZN; F30 HOTEL_BOT_STORAGE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 271015.901</td>
    <td align="right"> 271015.901</td>
    <td align="right">   6.665429</td>
    <td align="right"> 0.00592789</td>
    <td align="right">   3353.027</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  22.218098</td>
    <td align="right">23.06489563</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     6.2012</td>
    <td align="right">   6.326023</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  271015.90</td>
    <td align="right">  271015.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.91946869</td>
    <td align="right">   6.665429</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 5.92728282</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  271015.90</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 7.47174079</td>
    <td align="right">   112.0969</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00825468</td>
    <td align="right">      21.74</td>
    <td align="right"> 0.00696371</td>
    <td align="right">    37.1587</td>
    <td align="right">   99241.61</td>
    <td align="right">       0.00</td>
    <td align="right">  187680.77</td>
    <td align="right">  187680.77</td>
    <td align="right"> 6.91946869</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.23</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     8262.4</td>
    <td align="right">      34.20</td>
    <td align="right">      12.71</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    35386.0</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN; F1 RETAIL_F1_ELEC ZN; F1 RETAIL_F1_ELEVATORLOBBY ZN; F1 RETAIL_F1_ELEVATORSHAFT_1 ZN; F1 RETAIL_F1_ELEVATORSHAFT_2 ZN; F1 RETAIL_F1_ENTRY ZN; F1 RETAIL_F1_FRONTRETAIL ZN; F1 RETAIL_F1_MAINRETAIL ZN; F1 RETAIL_F1_MECH ZN; F1 RETAIL_F1_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  93435.650</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.727445</td>
    <td align="right"> 0.00396710</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.9789</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.727445</td>
    <td align="right"> 5.94573508</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">133.95095606</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3155221.69</td>
    <td align="right">     2.9613</td>
    <td align="right">   2.961302</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   93435.65</td>
    <td align="right">   93435.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.94573508</td>
    <td align="right">   5.727445</td>
    <td align="right">      26.03</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00814376</td>
    <td align="right">    46914.2</td>
    <td align="right">      10.62</td>
    <td align="right">       9.53</td>
    <td align="right"> 0.00814376</td>
    <td align="right">    31199.5</td>
    <td align="right"> 3.96669262</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">  13084.596</td>
    <td align="right">   80351.05</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 2.38418194</td>
    <td align="right">    41.6273</td>
    <td align="right">      24.07</td>
    <td align="right"> 0.00868482</td>
    <td align="right">      24.33</td>
    <td align="right"> 0.00843934</td>
    <td align="right">    38.4011</td>
    <td align="right">   58378.33</td>
    <td align="right">       0.00</td>
    <td align="right">  105803.26</td>
    <td align="right">   96806.45</td>
    <td align="right"> 5.94573508</td>
    <td align="right">      26.03</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00814376</td>
    <td align="right">    46914.2</td>
    <td align="right">      10.06</td>
    <td align="right">       9.93</td>
    <td align="right"> 0.00754322</td>
    <td align="right">    29119.4</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN; F1 RETAIL_F1_ELEC ZN; F1 RETAIL_F1_ELEVATORLOBBY ZN; F1 RETAIL_F1_ELEVATORSHAFT_1 ZN; F1 RETAIL_F1_ELEVATORSHAFT_2 ZN; F1 RETAIL_F1_ENTRY ZN; F1 RETAIL_F1_FRONTRETAIL ZN; F1 RETAIL_F1_MAINRETAIL ZN; F1 RETAIL_F1_MECH ZN; F1 RETAIL_F1_POINTOFSALE ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  69863.258</td>
    <td align="right">  69863.258</td>
    <td align="right">   1.718234</td>
    <td align="right"> 0.00152811</td>
    <td align="right">    864.353</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.727445</td>
    <td align="right"> 5.94573508</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.69682398</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4370363.43</td>
    <td align="right">     1.5986</td>
    <td align="right">   1.630740</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   69863.26</td>
    <td align="right">   69863.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.78372052</td>
    <td align="right">   1.718234</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">   -25346.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 1.52795200</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   69863.26</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 2.38418194</td>
    <td align="right">   138.7577</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00807418</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00627496</td>
    <td align="right">    33.4021</td>
    <td align="right">   37039.20</td>
    <td align="right">       0.00</td>
    <td align="right">   48380.89</td>
    <td align="right">   48380.89</td>
    <td align="right"> 1.78372052</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.23</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     8262.4</td>
    <td align="right">      34.20</td>
    <td align="right">      12.71</td>
    <td align="right"> 0.00039981</td>
    <td align="right">    35386.0</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4571.837</td>
    <td align="right">   3660.465</td>
    <td align="right">   0.276185</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5364</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.276185</td>
    <td align="right"> 0.28671086</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4436.02</td>
    <td align="right">    4436.02</td>
    <td align="right">     0.9703</td>
    <td align="right"> 0.28671086</td>
    <td align="right">   0.276185</td>
    <td align="right">      23.98</td>
    <td align="right">      14.82</td>
    <td align="right"> 0.00844367</td>
    <td align="right">    45585.5</td>
    <td align="right">      11.77</td>
    <td align="right">      10.30</td>
    <td align="right"> 0.00844367</td>
    <td align="right">    33126.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    295.636</td>
    <td align="right">    4140.39</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00844367</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844367</td>
    <td align="right">    39.1898</td>
    <td align="right">    2539.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4566.96</td>
    <td align="right">    3392.58</td>
    <td align="right"> 0.27538795</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.62</td>
    <td align="right">      13.81</td>
    <td align="right"> 0.00951266</td>
    <td align="right">    38738.6</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.276185</td>
    <td align="right"> 0.28671086</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28671086</td>
    <td align="right">   0.276185</td>
    <td align="right">      21.82</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00784657</td>
    <td align="right">    41864.5</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00784657</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00784657</td>
    <td align="right">    41.1444</td>
    <td align="right">    6616.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV_BAS</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT_CORRIDOR ZN; BASEMENT_ELEC ZN; BASEMENT_ELEVATORLOBBY ZN; BASEMENT_ELEVATORSHAFT_1 ZN; BASEMENT_ELEVATORSHAFT_2 ZN; BASEMENT_MAINELEC ZN; BASEMENT_MECH ZN; BASEMENT_MECHEQUIP ZN; BASEMENT_OPENOFFICE ZN;</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV_BAS</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN; F12-F20 OFFICE_CLASSROOM ZN; F12-F20 OFFICE_CONFROOM_1 ZN; F12-F20 OFFICE_CONFROOM_2 ZN; F12-F20 OFFICE_CORRIDOR ZN; F12-F20 OFFICE_DINING ZN; F12-F20 OFFICE_ELEC ZN; F12-F20 OFFICE_ELEVATORLOBBY ZN; F12-F20 OFFICE_ELEVATORSHAFT_1 ZN; F12-F20 OFFICE_ELEVATORSHAFT_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN; F12-F20 OFFICE_MECH ZN; F12-F20 OFFICE_OPENOFFICE_1 ZN; F12-F20 OFFICE_OPENOFFICE_2 ZN; F12-F20 OFFICE_OPENOFFICE_3 ZN; F12-F20 OFFICE_OPENOFFICE_4 ZN; F12-F20 OFFICE_RESTROOM ZN;</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN; F12-F20 OFFICE_CLASSROOM ZN; F12-F20 OFFICE_CONFROOM_1 ZN; F12-F20 OFFICE_CONFROOM_2 ZN; F12-F20 OFFICE_CORRIDOR ZN; F12-F20 OFFICE_DINING ZN; F12-F20 OFFICE_ELEC ZN; F12-F20 OFFICE_ELEVATORLOBBY ZN; F12-F20 OFFICE_ELEVATORSHAFT_1 ZN; F12-F20 OFFICE_ELEVATORSHAFT_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN; F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN; F12-F20 OFFICE_MECH ZN; F12-F20 OFFICE_OPENOFFICE_1 ZN; F12-F20 OFFICE_OPENOFFICE_2 ZN; F12-F20 OFFICE_OPENOFFICE_3 ZN; F12-F20 OFFICE_OPENOFFICE_4 ZN; F12-F20 OFFICE_RESTROOM ZN;</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN; F2 RETAIL_F2_ELEC ZN; F2 RETAIL_F2_ELEVATORLOBBY ZN; F2 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2 RETAIL_F2_FRONTRETAIL ZN; F2 RETAIL_F2_MAINRETAIL ZN; F2 RETAIL_F2_MECH ZN; F2 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN; F2 RETAIL_F2_ELEC ZN; F2 RETAIL_F2_ELEVATORLOBBY ZN; F2 RETAIL_F2_ELEVATORSHAFT_1 ZN; F2 RETAIL_F2_ELEVATORSHAFT_2 ZN; F2 RETAIL_F2_FRONTRETAIL ZN; F2 RETAIL_F2_MAINRETAIL ZN; F2 RETAIL_F2_MECH ZN; F2 RETAIL_F2_POINTOFSALE ZN;</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">F21 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN; F21 RESI_BOT_ELEC ZN; F21 RESI_BOT_ELEVATORLOBBY ZN; F21 RESI_BOT_ELEVATORSHAFT_1 ZN; F21 RESI_BOT_ELEVATORSHAFT_2 ZN; F21 RESI_BOT_E_APARTMENT ZN; F21 RESI_BOT_MECH ZN; F21 RESI_BOT_NE_APARTMENT ZN; F21 RESI_BOT_NW_APARTMENT ZN; F21 RESI_BOT_N_APARTMENT_1 ZN; F21 RESI_BOT_N_APARTMENT_2 ZN; F21 RESI_BOT_N_APARTMENT_3 ZN; F21 RESI_BOT_N_APARTMENT_4 ZN; F21 RESI_BOT_OFFICE ZN; F21 RESI_BOT_SE_APARTMENT ZN; F21 RESI_BOT_SW_APARTMENT ZN; F21 RESI_BOT_S_APARTMENT_1 ZN; F21 RESI_BOT_S_APARTMENT_2 ZN; F21 RESI_BOT_S_APARTMENT_3 ZN; F21 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN; F21 RESI_BOT_ELEC ZN; F21 RESI_BOT_ELEVATORLOBBY ZN; F21 RESI_BOT_ELEVATORSHAFT_1 ZN; F21 RESI_BOT_ELEVATORSHAFT_2 ZN; F21 RESI_BOT_E_APARTMENT ZN; F21 RESI_BOT_MECH ZN; F21 RESI_BOT_NE_APARTMENT ZN; F21 RESI_BOT_NW_APARTMENT ZN; F21 RESI_BOT_N_APARTMENT_1 ZN; F21 RESI_BOT_N_APARTMENT_2 ZN; F21 RESI_BOT_N_APARTMENT_3 ZN; F21 RESI_BOT_N_APARTMENT_4 ZN; F21 RESI_BOT_OFFICE ZN; F21 RESI_BOT_SE_APARTMENT ZN; F21 RESI_BOT_SW_APARTMENT ZN; F21 RESI_BOT_S_APARTMENT_1 ZN; F21 RESI_BOT_S_APARTMENT_2 ZN; F21 RESI_BOT_S_APARTMENT_3 ZN; F21 RESI_BOT_S_APARTMENT_4 ZN;</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN; F22-F29 RESI_MID_ELEC ZN; F22-F29 RESI_MID_ELEVATORLOBBY ZN; F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN; F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN; F22-F29 RESI_MID_E_APARTMENT ZN; F22-F29 RESI_MID_MECH ZN; F22-F29 RESI_MID_NE_APARTMENT ZN; F22-F29 RESI_MID_NW_APARTMENT ZN; F22-F29 RESI_MID_N_APARTMENT_1 ZN; F22-F29 RESI_MID_N_APARTMENT_2 ZN; F22-F29 RESI_MID_N_APARTMENT_3 ZN; F22-F29 RESI_MID_N_APARTMENT_4 ZN; F22-F29 RESI_MID_SE_APARTMENT ZN; F22-F29 RESI_MID_SW_APARTMENT ZN; F22-F29 RESI_MID_S_APARTMENT_1 ZN; F22-F29 RESI_MID_S_APARTMENT_2 ZN; F22-F29 RESI_MID_S_APARTMENT_3 ZN; F22-F29 RESI_MID_S_APARTMENT_4 ZN; F22-F29 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN; F22-F29 RESI_MID_ELEC ZN; F22-F29 RESI_MID_ELEVATORLOBBY ZN; F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN; F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN; F22-F29 RESI_MID_E_APARTMENT ZN; F22-F29 RESI_MID_MECH ZN; F22-F29 RESI_MID_NE_APARTMENT ZN; F22-F29 RESI_MID_NW_APARTMENT ZN; F22-F29 RESI_MID_N_APARTMENT_1 ZN; F22-F29 RESI_MID_N_APARTMENT_2 ZN; F22-F29 RESI_MID_N_APARTMENT_3 ZN; F22-F29 RESI_MID_N_APARTMENT_4 ZN; F22-F29 RESI_MID_SE_APARTMENT ZN; F22-F29 RESI_MID_SW_APARTMENT ZN; F22-F29 RESI_MID_S_APARTMENT_1 ZN; F22-F29 RESI_MID_S_APARTMENT_2 ZN; F22-F29 RESI_MID_S_APARTMENT_3 ZN; F22-F29 RESI_MID_S_APARTMENT_4 ZN; F22-F29 RESI_MID_W_APARTMENT ZN;</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN; F3-F11 OFFICE_CLASSROOM ZN; F3-F11 OFFICE_CONFROOM_1 ZN; F3-F11 OFFICE_CONFROOM_2 ZN; F3-F11 OFFICE_CORRIDOR ZN; F3-F11 OFFICE_DINING ZN; F3-F11 OFFICE_ELEC ZN; F3-F11 OFFICE_ELEVATORLOBBY ZN; F3-F11 OFFICE_ELEVATORSHAFT_1 ZN; F3-F11 OFFICE_ELEVATORSHAFT_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN; F3-F11 OFFICE_MECH ZN; F3-F11 OFFICE_OPENOFFICE_1 ZN; F3-F11 OFFICE_OPENOFFICE_2 ZN; F3-F11 OFFICE_OPENOFFICE_3 ZN; F3-F11 OFFICE_OPENOFFICE_4 ZN; F3-F11 OFFICE_RESTROOM ZN;</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN; F3-F11 OFFICE_CLASSROOM ZN; F3-F11 OFFICE_CONFROOM_1 ZN; F3-F11 OFFICE_CONFROOM_2 ZN; F3-F11 OFFICE_CORRIDOR ZN; F3-F11 OFFICE_DINING ZN; F3-F11 OFFICE_ELEC ZN; F3-F11 OFFICE_ELEVATORLOBBY ZN; F3-F11 OFFICE_ELEVATORSHAFT_1 ZN; F3-F11 OFFICE_ELEVATORSHAFT_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN; F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN; F3-F11 OFFICE_MECH ZN; F3-F11 OFFICE_OPENOFFICE_1 ZN; F3-F11 OFFICE_OPENOFFICE_2 ZN; F3-F11 OFFICE_OPENOFFICE_3 ZN; F3-F11 OFFICE_OPENOFFICE_4 ZN; F3-F11 OFFICE_RESTROOM ZN;</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN; F31-F37 HOTEL_MID_NE_GUESTRM ZN; F31-F37 HOTEL_MID_NW_GUESTRM ZN; F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_SE_GUESTRM ZN; F31-F37 HOTEL_MID_SW_GUESTRM ZN; F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN; F31-F37 HOTEL_MID_NE_GUESTRM ZN; F31-F37 HOTEL_MID_NW_GUESTRM ZN; F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_SE_GUESTRM ZN; F31-F37 HOTEL_MID_SW_GUESTRM ZN; F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN; F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN;</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN; F38 HOTEL_TOP_SE_GUESTRM ZN; F38 HOTEL_TOP_SW_GUESTRM ZN; F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN;</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN; F38 HOTEL_TOP_SE_GUESTRM ZN; F38 HOTEL_TOP_SW_GUESTRM ZN; F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN;</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN; F31-F37 HOTEL_MID_ELEC ZN; F31-F37 HOTEL_MID_ELEVATORLOBBY ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN; F31-F37 HOTEL_MID_MECH ZN; F31-F37 HOTEL_MID_STORAGE ZN; F38 HOTEL_TOP_BANQUET ZN; F38 HOTEL_TOP_CORRIDOR ZN; F38 HOTEL_TOP_DINING ZN; F38 HOTEL_TOP_ELEC ZN; F38 HOTEL_TOP_ELEVATORLOBBY ZN; F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN; F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN; F38 HOTEL_TOP_KITCHEN ZN; F38 HOTEL_TOP_MECH ZN; F38 HOTEL_TOP_STORAGE ZN; F30 HOTEL_BOT_CAFE ZN; F30 HOTEL_BOT_ELEC ZN; F30 HOTEL_BOT_ELEVATORLOBBY ZN; F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN; F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN; F30 HOTEL_BOT_LAUNDRY ZN; F30 HOTEL_BOT_LOBBY ZN; F30 HOTEL_BOT_MECH ZN; F30 HOTEL_BOT_RETAIL_1 ZN; F30 HOTEL_BOT_RETAIL_2 ZN; F30 HOTEL_BOT_STORAGE ZN;</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN; F31-F37 HOTEL_MID_ELEC ZN; F31-F37 HOTEL_MID_ELEVATORLOBBY ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN; F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN; F31-F37 HOTEL_MID_MECH ZN; F31-F37 HOTEL_MID_STORAGE ZN; F38 HOTEL_TOP_BANQUET ZN; F38 HOTEL_TOP_CORRIDOR ZN; F38 HOTEL_TOP_DINING ZN; F38 HOTEL_TOP_ELEC ZN; F38 HOTEL_TOP_ELEVATORLOBBY ZN; F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN; F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN; F38 HOTEL_TOP_KITCHEN ZN; F38 HOTEL_TOP_MECH ZN; F38 HOTEL_TOP_STORAGE ZN; F30 HOTEL_BOT_CAFE ZN; F30 HOTEL_BOT_ELEC ZN; F30 HOTEL_BOT_ELEVATORLOBBY ZN; F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN; F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN; F30 HOTEL_BOT_LAUNDRY ZN; F30 HOTEL_BOT_LOBBY ZN; F30 HOTEL_BOT_MECH ZN; F30 HOTEL_BOT_RETAIL_1 ZN; F30 HOTEL_BOT_RETAIL_2 ZN; F30 HOTEL_BOT_STORAGE ZN;</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN; F1 RETAIL_F1_ELEC ZN; F1 RETAIL_F1_ELEVATORLOBBY ZN; F1 RETAIL_F1_ELEVATORSHAFT_1 ZN; F1 RETAIL_F1_ELEVATORSHAFT_2 ZN; F1 RETAIL_F1_ENTRY ZN; F1 RETAIL_F1_FRONTRETAIL ZN; F1 RETAIL_F1_MAINRETAIL ZN; F1 RETAIL_F1_MECH ZN; F1 RETAIL_F1_POINTOFSALE ZN;</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN; F1 RETAIL_F1_ELEC ZN; F1 RETAIL_F1_ELEVATORLOBBY ZN; F1 RETAIL_F1_ELEVATORSHAFT_1 ZN; F1 RETAIL_F1_ELEVATORSHAFT_2 ZN; F1 RETAIL_F1_ENTRY ZN; F1 RETAIL_F1_FRONTRETAIL ZN; F1 RETAIL_F1_MAINRETAIL ZN; F1 RETAIL_F1_MECH ZN; F1 RETAIL_F1_POINTOFSALE ZN;</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:57</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.95</td>
    <td align="right">       2.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">      42.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       6.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.50</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       3.85</td>
    <td align="right">       5.26</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">      42.15</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       3.22</td>
    <td align="right">       3.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">      22.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       5.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.350000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000914</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000914</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT VENT CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Ventilation Rate Procedure Level</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">     751.00</td>
    <td align="right">    2795.50</td>
    <td align="right">     458.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">     812.50</td>
    <td align="right">    2992.50</td>
    <td align="right">     638.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">    2627.50</td>
    <td align="right">    4958.50</td>
    <td align="right">     783.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">    1864.50</td>
    <td align="right">    3036.00</td>
    <td align="right">     927.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">     472.50</td>
    <td align="right">    2628.00</td>
    <td align="right">      24.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">    2348.00</td>
    <td align="right">    2262.00</td>
    <td align="right">     670.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">    1329.50</td>
    <td align="right">    2768.50</td>
    <td align="right">     283.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">    2328.00</td>
    <td align="right">    2311.00</td>
    <td align="right">     682.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">    3530.00</td>
    <td align="right">    7137.50</td>
    <td align="right">    2685.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    4239.00</td>
    <td align="right">    5321.50</td>
    <td align="right">    2060.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    4054.50</td>
    <td align="right">    6815.50</td>
    <td align="right">    3004.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     448.00</td>
    <td align="right">    2647.50</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">    1882.50</td>
    <td align="right">    5070.00</td>
    <td align="right">     308.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     363.00</td>
    <td align="right">    2843.00</td>
    <td align="right">      45.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    1888.00</td>
    <td align="right">    5000.50</td>
    <td align="right">     279.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    1886.50</td>
    <td align="right">    5008.00</td>
    <td align="right">     269.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    1926.50</td>
    <td align="right">    4982.00</td>
    <td align="right">     281.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">    4966.00</td>
    <td align="right">    6167.00</td>
    <td align="right">    3279.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">    5101.00</td>
    <td align="right">    5433.50</td>
    <td align="right">    2779.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">    5234.50</td>
    <td align="right">    6023.00</td>
    <td align="right">    3439.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">    5050.50</td>
    <td align="right">    6430.50</td>
    <td align="right">    3629.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">    3819.00</td>
    <td align="right">    5545.00</td>
    <td align="right">    1940.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">    3497.50</td>
    <td align="right">    4524.00</td>
    <td align="right">    1209.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">    4006.50</td>
    <td align="right">    5480.50</td>
    <td align="right">    2062.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">    3079.00</td>
    <td align="right">    5845.50</td>
    <td align="right">    1688.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">    1944.50</td>
    <td align="right">    4987.50</td>
    <td align="right">     257.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">    2028.50</td>
    <td align="right">    3041.50</td>
    <td align="right">    1086.50</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">     568.00</td>
    <td align="right">    2563.50</td>
    <td align="right">      43.50</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">    2355.50</td>
    <td align="right">    2298.50</td>
    <td align="right">     710.50</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">    1439.00</td>
    <td align="right">    2764.50</td>
    <td align="right">     361.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">    2358.00</td>
    <td align="right">    2332.50</td>
    <td align="right">     722.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     412.00</td>
    <td align="right">    2695.50</td>
    <td align="right">      18.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">    2969.50</td>
    <td align="right">    4730.50</td>
    <td align="right">    1264.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">    4066.00</td>
    <td align="right">    5274.50</td>
    <td align="right">    2491.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">    3913.50</td>
    <td align="right">    5176.00</td>
    <td align="right">    2438.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">    2376.50</td>
    <td align="right">    5166.00</td>
    <td align="right">    1367.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">    1952.00</td>
    <td align="right">    3993.00</td>
    <td align="right">    1154.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">    1722.50</td>
    <td align="right">    3549.50</td>
    <td align="right">    1124.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">    2907.00</td>
    <td align="right">    5463.50</td>
    <td align="right">    1409.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">    1184.00</td>
    <td align="right">    2339.50</td>
    <td align="right">     168.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">    3529.00</td>
    <td align="right">    4315.00</td>
    <td align="right">    1941.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">    3957.00</td>
    <td align="right">    4953.00</td>
    <td align="right">    1903.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">    3603.00</td>
    <td align="right">    4032.50</td>
    <td align="right">     696.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">    1568.00</td>
    <td align="right">    2422.00</td>
    <td align="right">     228.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">    1766.00</td>
    <td align="right">    2160.50</td>
    <td align="right">     548.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">    2302.50</td>
    <td align="right">    3641.50</td>
    <td align="right">     733.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     421.00</td>
    <td align="right">    2686.50</td>
    <td align="right">      25.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">    3770.50</td>
    <td align="right">    5307.50</td>
    <td align="right">    1663.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">    2579.00</td>
    <td align="right">    3330.00</td>
    <td align="right">    1906.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">    4128.50</td>
    <td align="right">    5679.00</td>
    <td align="right">    2532.50</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">    2430.00</td>
    <td align="right">    3700.00</td>
    <td align="right">    1065.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">    2428.50</td>
    <td align="right">    4736.00</td>
    <td align="right">    1315.50</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">    2129.50</td>
    <td align="right">    4466.00</td>
    <td align="right">    1415.50</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">    2390.50</td>
    <td align="right">    4263.00</td>
    <td align="right">    1479.50</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">    2951.00</td>
    <td align="right">    4021.00</td>
    <td align="right">    1701.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">    2534.50</td>
    <td align="right">    3424.50</td>
    <td align="right">    1581.50</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">    2884.50</td>
    <td align="right">    4107.50</td>
    <td align="right">     673.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">    2091.00</td>
    <td align="right">    3540.00</td>
    <td align="right">     641.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">    2041.00</td>
    <td align="right">    3273.50</td>
    <td align="right">     452.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">    1878.00</td>
    <td align="right">    2766.50</td>
    <td align="right">     326.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">    2817.00</td>
    <td align="right">    4010.00</td>
    <td align="right">    1574.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">    3499.50</td>
    <td align="right">    7168.00</td>
    <td align="right">    2673.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    4240.00</td>
    <td align="right">    5298.00</td>
    <td align="right">    2041.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    4041.50</td>
    <td align="right">    6800.00</td>
    <td align="right">    2985.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     449.50</td>
    <td align="right">    2644.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">    1882.00</td>
    <td align="right">    5054.50</td>
    <td align="right">     299.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     365.00</td>
    <td align="right">    2837.50</td>
    <td align="right">      45.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    1887.50</td>
    <td align="right">    4989.00</td>
    <td align="right">     272.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    1881.00</td>
    <td align="right">    4992.00</td>
    <td align="right">     258.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    1927.50</td>
    <td align="right">    4968.50</td>
    <td align="right">     274.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">    4961.50</td>
    <td align="right">    6146.50</td>
    <td align="right">    3257.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">    5106.50</td>
    <td align="right">    5406.50</td>
    <td align="right">    2764.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">    5237.50</td>
    <td align="right">    6011.00</td>
    <td align="right">    3434.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">    5049.50</td>
    <td align="right">    6409.50</td>
    <td align="right">    3606.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">    3803.00</td>
    <td align="right">    5523.00</td>
    <td align="right">    1913.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">    3511.00</td>
    <td align="right">    4503.50</td>
    <td align="right">    1201.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">    4000.00</td>
    <td align="right">    5470.00</td>
    <td align="right">    2047.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">    3064.50</td>
    <td align="right">    5838.50</td>
    <td align="right">    1670.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">    1942.00</td>
    <td align="right">    4978.00</td>
    <td align="right">     251.50</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">     657.50</td>
    <td align="right">    3448.00</td>
    <td align="right">     364.50</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     134.50</td>
    <td align="right">    3851.00</td>
    <td align="right">      44.50</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">    4160.00</td>
    <td align="right">    1681.00</td>
    <td align="right">    1681.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     548.50</td>
    <td align="right">    3430.00</td>
    <td align="right">     213.50</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">    1623.50</td>
    <td align="right">    2963.50</td>
    <td align="right">     613.50</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">    1345.50</td>
    <td align="right">    3561.50</td>
    <td align="right">     733.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     289.50</td>
    <td align="right">    4160.00</td>
    <td align="right">     289.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">    3379.50</td>
    <td align="right">    6082.00</td>
    <td align="right">    1774.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">    5262.50</td>
    <td align="right">    6484.00</td>
    <td align="right">    3704.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">    5318.50</td>
    <td align="right">    6474.00</td>
    <td align="right">    3689.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    3803.00</td>
    <td align="right">    6291.00</td>
    <td align="right">    2508.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">    5388.00</td>
    <td align="right">    5812.00</td>
    <td align="right">    3325.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">    5029.50</td>
    <td align="right">    5656.50</td>
    <td align="right">    2803.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">    3885.50</td>
    <td align="right">    4884.00</td>
    <td align="right">    1608.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">    3130.50</td>
    <td align="right">    6258.50</td>
    <td align="right">    1650.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">    1032.50</td>
    <td align="right">    3704.50</td>
    <td align="right">     824.50</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">    1034.50</td>
    <td align="right">    3618.00</td>
    <td align="right">     764.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">     176.50</td>
    <td align="right">    3585.50</td>
    <td align="right">      58.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">    3519.00</td>
    <td align="right">    5664.50</td>
    <td align="right">    1639.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    4157.00</td>
    <td align="right">    1668.00</td>
    <td align="right">    1668.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">    5422.00</td>
    <td align="right">    5772.50</td>
    <td align="right">    3319.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">    5069.00</td>
    <td align="right">    5596.50</td>
    <td align="right">    2794.50</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">    4015.50</td>
    <td align="right">    4784.50</td>
    <td align="right">    1614.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
