    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">46723.14208</td>
    <td align="right">53731.61340</td>
    <td align="right">3.93487</td>
    <td align="right">4.52510</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">37276.34756</td>
    <td align="right">46595.43444</td>
    <td align="right">1.95630</td>
    <td align="right">2.44538</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6331.39194</td>
    <td align="right">7281.10073</td>
    <td align="right">0.51040</td>
    <td align="right">0.58695</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.24975</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">915.66027</td>
    <td align="right">1144.57534</td>
    <td align="right">4.74833E-002</td>
    <td align="right">0.24975</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.24975</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7606.51536</td>
    <td align="right">8747.49266</td>
    <td align="right">0.61575</td>
    <td align="right">0.70811</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1518.64652</td>
    <td align="right">1898.30815</td>
    <td align="right">7.86203E-002</td>
    <td align="right">0.15577</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26016</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26016</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49764.45408</td>
    <td align="right">57229.12219</td>
    <td align="right">4.18546</td>
    <td align="right">4.81328</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4273.48859</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24437.99832</td>
    <td align="right">30547.49790</td>
    <td align="right">1.25797</td>
    <td align="right">1.57247</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2349.57206</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7180.37850</td>
    <td align="right">8257.43527</td>
    <td align="right">0.57851</td>
    <td align="right">0.66529</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.28543</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1002.15658</td>
    <td align="right">1252.69572</td>
    <td align="right">5.19741E-002</td>
    <td align="right">0.28543</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.28543</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27830.58270</td>
    <td align="right">32005.17011</td>
    <td align="right">2.34064</td>
    <td align="right">2.69174</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1386.87309</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">18717.61867</td>
    <td align="right">23397.02334</td>
    <td align="right">0.96803</td>
    <td align="right">1.21003</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-761.63115</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31152.24664</td>
    <td align="right">35825.08364</td>
    <td align="right">2.62003</td>
    <td align="right">3.01304</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1386.87626</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">19599.04617</td>
    <td align="right">24498.80771</td>
    <td align="right">1.01376</td>
    <td align="right">1.26720</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-761.55317</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44180.83516</td>
    <td align="right">50807.96044</td>
    <td align="right">3.72077</td>
    <td align="right">4.27888</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-10134.07160</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">82509.97354</td>
    <td align="right">103137.46693</td>
    <td align="right">4.25685</td>
    <td align="right">5.32106</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-5577.08549</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38818.08865</td>
    <td align="right">44640.80195</td>
    <td align="right">3.26476</td>
    <td align="right">3.75447</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1791.06975</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">23219.29770</td>
    <td align="right">29024.12212</td>
    <td align="right">1.20065</td>
    <td align="right">1.50081</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-983.67178</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6263.61529</td>
    <td align="right">7203.15759</td>
    <td align="right">0.52755</td>
    <td align="right">0.60669</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1640.44197</td>
    <td align="right">2050.55246</td>
    <td align="right">8.47842E-002</td>
    <td align="right">0.23786</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40025.60976</td>
    <td align="right">46029.45122</td>
    <td align="right">3.36630</td>
    <td align="right">3.87124</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1791.10238</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">22480.59632</td>
    <td align="right">28100.74540</td>
    <td align="right">1.16233</td>
    <td align="right">1.45291</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-983.73130</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">94048.64131</td>
    <td align="right">108155.93751</td>
    <td align="right">7.90974</td>
    <td align="right">9.09621</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-13105.87222</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">85397.90113</td>
    <td align="right">106747.37642</td>
    <td align="right">4.39946</td>
    <td align="right">5.49933</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-7204.31341</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50119.18041</td>
    <td align="right">57637.05747</td>
    <td align="right">4.21525</td>
    <td align="right">4.84754</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4273.59046</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">25241.49316</td>
    <td align="right">31551.86645</td>
    <td align="right">1.29965</td>
    <td align="right">1.62457</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2349.49886</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7181.16025</td>
    <td align="right">8258.33429</td>
    <td align="right">0.60403</td>
    <td align="right">0.69463</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.96400</td>
    <td align="right">7.40068E-003</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Heating</td>
    <td align="right">8744.97213</td>
    <td align="right">10931.21517</td>
    <td align="right">0.45208</td>
    <td align="right">0.56510</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14859.75343</td>
    <td align="right">17088.71644</td>
    <td align="right">1.18964</td>
    <td align="right">1.36808</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">16194.88711</td>
    <td align="right">20243.60888</td>
    <td align="right">0.83609</td>
    <td align="right">1.04511</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6997.15598</td>
    <td align="right">8046.72938</td>
    <td align="right">0.58849</td>
    <td align="right">0.67676</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">8713.31291</td>
    <td align="right">10891.64113</td>
    <td align="right">0.45043</td>
    <td align="right">0.56304</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1436.42127</td>
    <td align="right">1651.88446</td>
    <td align="right">0.11459</td>
    <td align="right">0.13178</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1485.53451</td>
    <td align="right">1856.91813</td>
    <td align="right">7.64408E-002</td>
    <td align="right">9.55510E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1767.39488</td>
    <td align="right">2032.50411</td>
    <td align="right">0.14168</td>
    <td align="right">0.16294</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1948.41094</td>
    <td align="right">2435.51367</td>
    <td align="right">0.10055</td>
    <td align="right">0.12568</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7825.93637</td>
    <td align="right">8999.82682</td>
    <td align="right">0.65818</td>
    <td align="right">0.75690</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-610.51978</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4868.82786</td>
    <td align="right">6086.03482</td>
    <td align="right">0.25116</td>
    <td align="right">0.31395</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-335.52971</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23340.85753</td>
    <td align="right">26841.98616</td>
    <td align="right">1.84696</td>
    <td align="right">2.12400</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Heating</td>
    <td align="right">5508.35969</td>
    <td align="right">6885.44962</td>
    <td align="right">0.28452</td>
    <td align="right">0.35565</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1627.67108</td>
    <td align="right">1871.82175</td>
    <td align="right">0.12977</td>
    <td align="right">0.14923</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1679.35276</td>
    <td align="right">2099.19095</td>
    <td align="right">8.64039E-002</td>
    <td align="right">0.10800</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5637.94962</td>
    <td align="right">6483.64207</td>
    <td align="right">0.47417</td>
    <td align="right">0.54530</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-255.86748</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3490.92925</td>
    <td align="right">4363.66157</td>
    <td align="right">0.18054</td>
    <td align="right">0.22568</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-140.50988</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1541.57193</td>
    <td align="right">1772.80772</td>
    <td align="right">0.12985</td>
    <td align="right">0.14932</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1640.52322</td>
    <td align="right">2050.65403</td>
    <td align="right">8.45356E-002</td>
    <td align="right">0.10567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5779.72182</td>
    <td align="right">6646.68009</td>
    <td align="right">0.48610</td>
    <td align="right">0.55901</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-255.87178</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3405.63991</td>
    <td align="right">4257.04989</td>
    <td align="right">0.17612</td>
    <td align="right">0.22015</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-140.51694</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13998.80524</td>
    <td align="right">16098.62603</td>
    <td align="right">1.17734</td>
    <td align="right">1.35394</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1872.26720</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14424.26936</td>
    <td align="right">18030.33670</td>
    <td align="right">0.74387</td>
    <td align="right">0.92984</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1028.96175</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2539.01767</td>
    <td align="right">2919.87032</td>
    <td align="right">0.21392</td>
    <td align="right">0.24600</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">153.29002</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Heating</td>
    <td align="right">6617.00122</td>
    <td align="right">8271.25152</td>
    <td align="right">0.22095</td>
    <td align="right">0.27619</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">153.29002</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">34473.56</td>
    <td align="right">2.52633</td>
    <td align="right">2.52633</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">42445.35</td>
    <td align="right">0.94921</td>
    <td align="right">0.94921</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">548694.79</td>
    <td align="right">42.01110</td>
    <td align="right">42.01110</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">394742.26</td>
    <td align="right">24.03114</td>
    <td align="right">24.03114</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">81898.50</td>
    <td align="right">6.06035</td>
    <td align="right">6.06035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">97281.07</td>
    <td align="right">3.38127</td>
    <td align="right">3.38127</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8334.33</td>
    <td align="right">3.90612</td>
    <td align="right">0.50178</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">21856.54</td>
    <td align="right">2.84235</td>
    <td align="right">0.50178</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">63951.80</td>
    <td align="right">31.04202</td>
    <td align="right">3.85034</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">167711.70</td>
    <td align="right">22.91688</td>
    <td align="right">3.85034</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">550389.84</td>
    <td align="right">42.15271</td>
    <td align="right">42.15271</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">392234.73</td>
    <td align="right">23.86001</td>
    <td align="right">23.86001</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">52160.91</td>
    <td align="right">23.83850</td>
    <td align="right">3.21558</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">140062.79</td>
    <td align="right">19.44838</td>
    <td align="right">3.21558</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4191.44</td>
    <td align="right">2.19855</td>
    <td align="right">0.25235</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10991.93</td>
    <td align="right">1.68961</td>
    <td align="right">0.25235</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">274280.29</td>
    <td align="right">22.21808</td>
    <td align="right">22.21808</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">302732.13</td>
    <td align="right">8.66155</td>
    <td align="right">8.66155</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">78042.13</td>
    <td align="right">5.72744</td>
    <td align="right">5.72744</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">95574.79</td>
    <td align="right">2.87010</td>
    <td align="right">2.87010</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2873.70</td>
    <td align="right">0.24600</td>
    <td align="right">0.24600</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">8119.74</td>
    <td align="right">0.27619</td>
    <td align="right">0.27619</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25366</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34886</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.07315E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.18428E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.26475E-006</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.07315E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">286.41680</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.26475E-006</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5.11882</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.54743E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50050</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.90949E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.52248E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.35799E-006</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.90949E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">107.80455</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.35799E-006</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.92668</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11099</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38270</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.21975E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.99110E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.74113E-006</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.21975E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">125.32121</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.74113E-006</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.23973</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.43317E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.43317E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.43317E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.43317E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55331</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50382</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11066</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.51244E-003</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.77212E-005</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11066</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1267.37772</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.77212E-005</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">24.42948</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.55366E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50017</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.91073E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.52348E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.35953E-006</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.91073E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">107.87487</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.35953E-006</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.92793</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08115</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.51569</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21623</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.47762E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.73934E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.21623</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2623.95649</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.73934E-005</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">50.90060</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38896</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.06319E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.85655E-006</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.78980E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">313.47314</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.85655E-006</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7.70998</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01131</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23531</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18600</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18810</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.61912E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.71478E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.89539</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26127.30975</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.71478E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">544.58409</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11290</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39503</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.62888E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.64477E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.59230E-005</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.62888E-002</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">727.98134</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.59230E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">13.47432</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13616</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31194</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27400</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.73086E-002</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.22137E-003</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.47829E-005</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.73086E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">675.85761</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.47829E-005</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.73573</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-002</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13325</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.52682E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26500</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.53110E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.83746E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.53653E-005</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.55415E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1616.85850</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.53653E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">33.67668</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.87364</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10705</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20094</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.55906E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.53426E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39734</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11586.33557</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.53426E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">241.44915</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.89744</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26570</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41500</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.20244</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.43394E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.06079E-004</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.20244</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32281.08316</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.06079E-004</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">657.10447</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12745</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39993</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41800</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.32730E-002</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.52660E-004</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.80208E-005</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.32730E-002</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">823.88898</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.80208E-005</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">15.22074</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.91197</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10255</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19300</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17601</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.71523E-003</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.54489E-004</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39901</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11634.92745</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.54489E-004</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">242.46016</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20356</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.53209</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13231</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.16044E-004</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.46518E-005</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.13231</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2498.61485</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.46518E-005</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">47.37161</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22409</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.17059</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.51200</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11473</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.23343E-003</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.42536E-004</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.22409</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6516.56890</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.42536E-004</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">135.68646</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71645</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.46285E-003</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.09543E-004</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.32936</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9580.04013</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.09543E-004</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">199.48747</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.34601</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.15533E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.20113E-004</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34601</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10063.29949</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.20113E-004</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">209.54425</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.77674</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41531</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21900</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.60811</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.17392E-004</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.17089E-004</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96288</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28212.58260</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.17089E-004</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">588.78883</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36962</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60331</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31300</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11569</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.31515E-004</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.32688E-005</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11569</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1978.19763</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.32688E-005</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.98555</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80074</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50127</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65100</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52128</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.60063E-004</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.27617E-004</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.52128</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5834.48235</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27617E-004</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">104.44663</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.98447</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38831</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40600</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.39969</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.81176E-004</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.20576E-004</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39969</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5512.57618</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.20576E-004</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">100.66590</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.33449</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.34493E-003</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.34493E-003</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.33449</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.34493E-003</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.34493E-003</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77481</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.17776E-004</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.75152E-005</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.30986E-002</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1257.96412</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.75152E-005</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">26.22259</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76256</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.08006E-004</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.22559E-005</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.17956E-002</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2389.07658</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.22559E-005</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">49.81124</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37636</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.43030E-004</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.32354E-005</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63821E-002</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1062.29575</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.32354E-005</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.14619</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.57359</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.92761E-003</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05239E-003</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.65422</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">48114.01041</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05239E-003</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1001.87845</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.48224</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.17563E-003</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.36667E-004</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.15821</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33679.52013</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.36667E-004</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">701.25919</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.20647</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.17763E-003</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.99104E-004</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.41392</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">41105.94518</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.99104E-004</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">855.83064</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.62179</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.38153E-003</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.41108E-004</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.16521</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33882.54883</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.41108E-004</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">705.48432</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.91079</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.50366</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.65800</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.59930</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.56456E-004</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.45616E-004</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.59930</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6657.36829</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.45616E-004</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">119.04936</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.86317</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.92283E-003</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.04324E-003</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.20204</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">93414.35170</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.04324E-003</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1946.94874</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.70362</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.78521E-003</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.85578E-003</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.46845</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">130562.66429</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.85578E-003</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2722.48593</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.45906</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.75933E-003</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.01278E-003</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.15375</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">92021.88647</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.01278E-003</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1918.02957</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.43200</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.78684E-004</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.68457E-003</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.20028</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">122735.38898</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68457E-003</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2559.32480</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19330</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56032</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21500</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.15600E-002</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.79964E-004</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.15817E-005</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.15600E-002</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">986.68995</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.15817E-005</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">19.50242</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.07478</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22142</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16600</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17841</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.72074E-003</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.35450E-004</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.99620</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29051.99546</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.35450E-004</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">605.43751</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13060</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34151</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32700</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.27047E-002</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.11565E-003</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.49142E-005</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.27047E-002</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1139.04760</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.49142E-005</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.14653</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15789</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26902</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22100</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.48935E-002</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.41626E-003</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.86680E-005</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.54637E-002</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1310.66634</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.86680E-005</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">27.21931</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-002</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-002</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.71659E-004</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97334</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10502</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21400</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20829</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.62785E-003</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.00956E-004</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.47205</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13759.36482</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.00956E-004</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">286.69864</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04636</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24986</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35700</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.08755</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.52487E-003</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.73094E-004</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.38521</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39916.79041</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.73094E-004</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">828.86766</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14746</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34567</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.33300</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.91028E-002</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.10222E-003</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.81377E-005</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.91028E-002</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1286.42242</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.81377E-005</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">26.02064</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01226</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10098</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18300</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18524</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.77292E-003</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.01800E-004</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.47338</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13797.95407</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.01800E-004</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">287.50155</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18169</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18169</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18169</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">107.96302</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.88391E-005</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.63036E-005</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56055</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.63036E-005</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18169</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2232.86538</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.88391E-005</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">51.18933</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.56792E-002</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.85801E-002</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.85801E-002</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">22.92523</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.60837E-005</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.88873E-005</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56161</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.74031E-003</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.74031E-003</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.88873E-005</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.85801E-002</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">735.32800</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.60837E-005</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16.88970</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.22535E-002</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.46277E-002</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.46277E-002</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">32.46108</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.34575E-005</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.03309E-005</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55953</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.72474E-003</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.03309E-005</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.46277E-002</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">615.26116</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34575E-005</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.13292</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.31023E-002</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48331</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.48331</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">287.19333</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.14004E-005</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.57041E-004</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56031</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.51601E-003</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.57041E-004</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48331</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3721.52648</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.14004E-005</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">85.38454</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.07763E-002</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.37453E-002</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.37453E-002</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">25.99448</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.82370E-005</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.15854E-005</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56162</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.73760E-003</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.73760E-003</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.15854E-005</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.37453E-002</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">833.77353</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.82370E-005</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">19.15095</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.86788E-002</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53849</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.53849</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">319.98442</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.22339E-004</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.85391E-004</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56051</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.43067E-003</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.43067E-003</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.85391E-004</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.53849</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5593.18103</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.22339E-004</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">128.26061</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.86765E-002</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59883</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59883</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">355.84086</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.24321E-004</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.17388E-004</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56093</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44115E-003</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44115E-003</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.17388E-004</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59883</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5683.80147</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24321E-004</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">130.34109</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52083E-002</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13167</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13167</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">78.23869</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.48906E-005</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.70791E-005</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56108</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.26555E-003</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.26555E-003</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.70791E-005</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13167</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2509.53078</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.48906E-005</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.58477</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52081E-002</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12089</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12089</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">71.83443</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.03970E-005</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.01274E-005</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55932</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.70216E-003</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.01274E-005</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.12089</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2304.09139</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.03970E-005</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.87370</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52088E-002</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11341</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11341</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">67.38948</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.46659E-005</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.01128E-005</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56089</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49322E-003</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49322E-003</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.01128E-005</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11341</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2042.07255</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.46659E-005</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.86380</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52086E-002</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12793</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12793</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">76.02114</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.33349E-005</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">7.11989E-005</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55949</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.78861E-003</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.11989E-005</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.12793</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2438.40898</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.33349E-005</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">55.95573</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.35942E-002</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.55785</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.55785</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">331.49016</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.47116E-005</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.98860E-004</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55938</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.55108E-003</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.98860E-004</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55785</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4330.09950</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.47116E-005</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.34660</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.86790E-002</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59143</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59143</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">351.44329</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.23245E-004</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.13465E-004</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56065</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.45246E-003</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.45246E-003</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.13465E-004</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59143</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5634.61592</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23245E-004</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">129.21411</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.86768E-002</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64449</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.64449</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">382.97365</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.25485E-004</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.41591E-004</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56091</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44531E-003</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44531E-003</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.41591E-004</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.64449</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5737.04030</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.25485E-004</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">131.56132</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52088E-002</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24418</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24418</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">145.09846</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.80551E-005</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.29405E-004</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56098</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.38153E-003</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.38153E-003</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.29405E-004</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24418</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2654.21167</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.80551E-005</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">60.90317</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52085E-002</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24312</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24312</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">144.46613</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.32830E-005</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.28857E-004</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56062</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46513E-003</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46513E-003</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.28857E-004</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24312</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2436.03523</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.32830E-005</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">55.90162</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52088E-002</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24166</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24166</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">143.60194</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.11308E-005</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.28070E-004</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56097</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.38125E-003</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.38125E-003</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.28070E-004</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24166</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2337.63975</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.11308E-005</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.64453</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.52085E-002</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25149</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25149</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">149.44330</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.45524E-005</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.33281E-004</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56097</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.38530E-003</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.38530E-003</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.33281E-004</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25149</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2494.07021</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.45524E-005</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.23395</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.38877</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.38877</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.38877</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">825.23983</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.00142E-004</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">7.36119E-004</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56056</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.36119E-004</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38877</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">18294.02930</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.00142E-004</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">419.39790</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28543</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31702</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31702</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">188.38093</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.32164E-004</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.51100E-004</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56161</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.74601E-003</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.74601E-003</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.51100E-004</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31702</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6042.37211</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.32164E-004</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">138.78381</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17803</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44312</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.44312</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">263.31403</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.11728E-004</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.45998E-004</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55954</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.72398E-003</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.45998E-004</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.44312</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5108.06841</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.11728E-004</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">117.33267</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26482</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.06866</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.06866</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2417.69534</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.53794E-004</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.15758E-003</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56061</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50213E-003</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.15758E-003</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.06866</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29890.66987</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.53794E-004</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">685.78548</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32621</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35930</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35930</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">213.50249</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.49788E-004</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.72685E-004</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56161</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.74336E-003</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.74336E-003</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.72685E-004</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35930</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6848.14688</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.49788E-004</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">157.29169</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22943</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.49997</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.49997</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2673.98730</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.90050E-004</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.38496E-003</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56091</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.42598E-003</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.42598E-003</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.38496E-003</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.49997</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">45263.88889</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.90050E-004</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1038.00129</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22941</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.02607</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.02607</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2986.61090</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.00595E-003</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.66396E-003</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56070</td>
  </tr>
  <tr>
    <td align="right">1137</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1138</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46961E-003</td>
  </tr>
  <tr>
    <td align="right">1139</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1140</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.46961E-003</td>
  </tr>
  <tr>
    <td align="right">1141</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.66396E-003</td>
  </tr>
  <tr>
    <td align="right">1142</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.02607</td>
  </tr>
  <tr>
    <td align="right">1143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">45990.88073</td>
  </tr>
  <tr>
    <td align="right">1144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.00595E-003</td>
  </tr>
  <tr>
    <td align="right">1145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1054.66872</td>
  </tr>
  <tr>
    <td align="right">1146</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20167</td>
  </tr>
  <tr>
    <td align="right">1147</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.07254</td>
  </tr>
  <tr>
    <td align="right">1148</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.07254</td>
  </tr>
  <tr>
    <td align="right">1149</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">637.32872</td>
  </tr>
  <tr>
    <td align="right">1150</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.47129E-004</td>
  </tr>
  <tr>
    <td align="right">1151</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.54155E-004</td>
  </tr>
  <tr>
    <td align="right">1152</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56108</td>
  </tr>
  <tr>
    <td align="right">1153</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1154</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.26466E-003</td>
  </tr>
  <tr>
    <td align="right">1155</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1156</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.26466E-003</td>
  </tr>
  <tr>
    <td align="right">1157</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.54155E-004</td>
  </tr>
  <tr>
    <td align="right">1158</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.07254</td>
  </tr>
  <tr>
    <td align="right">1159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">20442.21791</td>
  </tr>
  <tr>
    <td align="right">1160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.47129E-004</td>
  </tr>
  <tr>
    <td align="right">1161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">469.02805</td>
  </tr>
  <tr>
    <td align="right">1162</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20166</td>
  </tr>
  <tr>
    <td align="right">1163</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.00185</td>
  </tr>
  <tr>
    <td align="right">1164</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.00185</td>
  </tr>
  <tr>
    <td align="right">1165</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">595.32221</td>
  </tr>
  <tr>
    <td align="right">1166</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.17664E-004</td>
  </tr>
  <tr>
    <td align="right">1167</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.82268E-004</td>
  </tr>
  <tr>
    <td align="right">1168</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55951</td>
  </tr>
  <tr>
    <td align="right">1169</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1170</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.68003E-003</td>
  </tr>
  <tr>
    <td align="right">1171</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1172</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1173</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.82268E-004</td>
  </tr>
  <tr>
    <td align="right">1174</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.00185</td>
  </tr>
  <tr>
    <td align="right">1175</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19095.09826</td>
  </tr>
  <tr>
    <td align="right">1176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.17664E-004</td>
  </tr>
  <tr>
    <td align="right">1177</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">438.17686</td>
  </tr>
  <tr>
    <td align="right">1178</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20167</td>
  </tr>
  <tr>
    <td align="right">1179</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.05743</td>
  </tr>
  <tr>
    <td align="right">1180</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.05743</td>
  </tr>
  <tr>
    <td align="right">1181</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">628.35075</td>
  </tr>
  <tr>
    <td align="right">1182</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.40837E-004</td>
  </tr>
  <tr>
    <td align="right">1183</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.16672E-004</td>
  </tr>
  <tr>
    <td align="right">1184</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56109</td>
  </tr>
  <tr>
    <td align="right">1185</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1186</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.24987E-003</td>
  </tr>
  <tr>
    <td align="right">1187</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1188</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.24987E-003</td>
  </tr>
  <tr>
    <td align="right">1189</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.16672E-004</td>
  </tr>
  <tr>
    <td align="right">1190</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05743</td>
  </tr>
  <tr>
    <td align="right">1191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">20154.54447</td>
  </tr>
  <tr>
    <td align="right">1192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.40837E-004</td>
  </tr>
  <tr>
    <td align="right">1193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">462.46522</td>
  </tr>
  <tr>
    <td align="right">1194</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20167</td>
  </tr>
  <tr>
    <td align="right">1195</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08461</td>
  </tr>
  <tr>
    <td align="right">1196</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.08461</td>
  </tr>
  <tr>
    <td align="right">1197</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">644.50373</td>
  </tr>
  <tr>
    <td align="right">1198</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.52170E-004</td>
  </tr>
  <tr>
    <td align="right">1199</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.34423E-004</td>
  </tr>
  <tr>
    <td align="right">1200</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55948</td>
  </tr>
  <tr>
    <td align="right">1201</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1202</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.70141E-003</td>
  </tr>
  <tr>
    <td align="right">1203</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1204</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1205</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.34423E-004</td>
  </tr>
  <tr>
    <td align="right">1206</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.08461</td>
  </tr>
  <tr>
    <td align="right">1207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">20672.65806</td>
  </tr>
  <tr>
    <td align="right">1208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.52170E-004</td>
  </tr>
  <tr>
    <td align="right">1209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">474.34222</td>
  </tr>
  <tr>
    <td align="right">1210</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22943</td>
  </tr>
  <tr>
    <td align="right">1211</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.94106</td>
  </tr>
  <tr>
    <td align="right">1212</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.94106</td>
  </tr>
  <tr>
    <td align="right">1213</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2936.09406</td>
  </tr>
  <tr>
    <td align="right">1214</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.58643E-004</td>
  </tr>
  <tr>
    <td align="right">1215</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.61891E-003</td>
  </tr>
  <tr>
    <td align="right">1216</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56046</td>
  </tr>
  <tr>
    <td align="right">1217</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1218</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48353E-003</td>
  </tr>
  <tr>
    <td align="right">1219</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1220</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48353E-003</td>
  </tr>
  <tr>
    <td align="right">1221</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.61891E-003</td>
  </tr>
  <tr>
    <td align="right">1222</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.94106</td>
  </tr>
  <tr>
    <td align="right">1223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">43828.00140</td>
  </tr>
  <tr>
    <td align="right">1224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.58643E-004</td>
  </tr>
  <tr>
    <td align="right">1225</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1005.06659</td>
  </tr>
  <tr>
    <td align="right">1226</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22941</td>
  </tr>
  <tr>
    <td align="right">1227</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.32415</td>
  </tr>
  <tr>
    <td align="right">1228</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.32415</td>
  </tr>
  <tr>
    <td align="right">1229</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3163.73519</td>
  </tr>
  <tr>
    <td align="right">1230</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.89395E-004</td>
  </tr>
  <tr>
    <td align="right">1231</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.82188E-003</td>
  </tr>
  <tr>
    <td align="right">1232</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56090</td>
  </tr>
  <tr>
    <td align="right">1233</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1234</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44737E-003</td>
  </tr>
  <tr>
    <td align="right">1235</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1236</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44737E-003</td>
  </tr>
  <tr>
    <td align="right">1237</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.82188E-003</td>
  </tr>
  <tr>
    <td align="right">1238</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.32415</td>
  </tr>
  <tr>
    <td align="right">1239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">45233.93278</td>
  </tr>
  <tr>
    <td align="right">1240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.89395E-004</td>
  </tr>
  <tr>
    <td align="right">1241</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1037.31331</td>
  </tr>
  <tr>
    <td align="right">1242</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20167</td>
  </tr>
  <tr>
    <td align="right">1243</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.09634</td>
  </tr>
  <tr>
    <td align="right">1244</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.09634</td>
  </tr>
  <tr>
    <td align="right">1245</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1245.69426</td>
  </tr>
  <tr>
    <td align="right">1246</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.39450E-004</td>
  </tr>
  <tr>
    <td align="right">1247</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.11113E-003</td>
  </tr>
  <tr>
    <td align="right">1248</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56060</td>
  </tr>
  <tr>
    <td align="right">1249</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1250</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48215E-003</td>
  </tr>
  <tr>
    <td align="right">1251</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1252</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48215E-003</td>
  </tr>
  <tr>
    <td align="right">1253</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.11113E-003</td>
  </tr>
  <tr>
    <td align="right">1254</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.09634</td>
  </tr>
  <tr>
    <td align="right">1255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">20091.10674</td>
  </tr>
  <tr>
    <td align="right">1256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.39450E-004</td>
  </tr>
  <tr>
    <td align="right">1257</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">460.98013</td>
  </tr>
  <tr>
    <td align="right">1258</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20167</td>
  </tr>
  <tr>
    <td align="right">1259</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.02251</td>
  </tr>
  <tr>
    <td align="right">1260</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.02251</td>
  </tr>
  <tr>
    <td align="right">1261</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
