    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     124.12</td>
    <td align="right">     801.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.42</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE LIGHTS</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     124.12</td>
    <td align="right">     988.64</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_OFF_SCH_2013</td>
    <td align="right">      56.26</td>
    <td align="right">     167.99</td>
    <td align="right">      42.31</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.85</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     181.16</td>
    <td align="right">     838.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      45.08</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.09</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.7049</td>
    <td align="right">      76.65</td>
    <td align="right">     437.25</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1096.95</td>
    <td align="right">    6021.82</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      49.41</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      55.86</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      42.34</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      39.61</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.51</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">F38 HOTEL_TOP_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      55.74</td>
    <td align="right">     228.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.12</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     390.19</td>
    <td align="right">    1596.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.84</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">F30 HOTEL_BOT_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      90.58</td>
    <td align="right">     370.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.82</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     416.45</td>
    <td align="right">    1665.81</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.45</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2611.69</td>
    <td align="right">   10446.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      32.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      63.07</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     128.87</td>
    <td align="right">     568.75</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.58</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.08</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.08</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2142.14</td>
    <td align="right">    9453.71</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     126.05</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     395.21</td>
    <td align="right">    1744.15</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      23.26</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2766.48</td>
    <td align="right">   12209.03</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     162.79</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.23</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.23</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      22.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__TALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      22.25</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      44.37</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.67</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      44.18</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.65</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.7327</td>
    <td align="right">     128.87</td>
    <td align="right">    1512.04</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      47.99</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.5072</td>
    <td align="right">   81451.88</td>
    <td align="right">  448571.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     660.08</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.55</td>
    <td align="right">    1277.41</td>
    <td align="right">     706.41</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     535.23</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1165.98</td>
    <td align="right">     731.07</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1165.98</td>
    <td align="right">     433.74</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1449.28</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1449.28</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.31</td>
    <td align="right">    1230.95</td>
    <td align="right">     386.52</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1230.95</td>
    <td align="right">     396.37</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    2187.11</td>
    <td align="right">     542.40</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    2187.11</td>
    <td align="right">     551.15</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.31</td>
    <td align="right">    1250.47</td>
    <td align="right">     386.39</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1250.47</td>
    <td align="right">     405.15</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    2076.18</td>
    <td align="right">     500.36</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    2076.18</td>
    <td align="right">     508.67</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.55</td>
    <td align="right">    1277.41</td>
    <td align="right">     706.41</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     535.23</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.62</td>
    <td align="right">    1274.40</td>
    <td align="right">     792.68</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.38</td>
    <td align="right">    1274.40</td>
    <td align="right">     480.45</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1679.64</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1679.64</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">     988.64</td>
    <td align="right">     233.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">     988.64</td>
    <td align="right">     233.32</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.31</td>
    <td align="right">    1230.95</td>
    <td align="right">     386.52</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1230.95</td>
    <td align="right">     396.37</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    2187.11</td>
    <td align="right">     542.40</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    2187.11</td>
    <td align="right">     551.15</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.31</td>
    <td align="right">    1250.47</td>
    <td align="right">     386.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1250.47</td>
    <td align="right">     405.15</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    2076.18</td>
    <td align="right">     500.36</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    2076.18</td>
    <td align="right">     508.67</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.35</td>
    <td align="right">     838.50</td>
    <td align="right">     295.15</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">     838.50</td>
    <td align="right">     242.33</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    6021.82</td>
    <td align="right">    1451.26</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.22</td>
    <td align="right">    6021.82</td>
    <td align="right">    1324.80</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.54</td>
    <td align="right">     606.48</td>
    <td align="right">     325.68</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.36</td>
    <td align="right">     606.48</td>
    <td align="right">     220.76</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.41</td>
    <td align="right">     606.48</td>
    <td align="right">     251.69</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.41</td>
    <td align="right">     606.48</td>
    <td align="right">     251.69</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">     801.45</td>
    <td align="right">     296.54</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">     801.45</td>
    <td align="right">     242.84</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.10</td>
    <td align="right">    1665.81</td>
    <td align="right">     168.25</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.10</td>
    <td align="right">    1665.81</td>
    <td align="right">     168.25</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">     801.45</td>
    <td align="right">     296.54</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">     801.45</td>
    <td align="right">     242.84</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.27</td>
    <td align="right">    1512.04</td>
    <td align="right">     412.79</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.27</td>
    <td align="right">    1512.04</td>
    <td align="right">     412.79</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">   12979.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
    <td align="right">     103.54</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">   43305.09</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.60</td>
    <td align="right">      71.27</td>
    <td align="right">     579.33</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   56284.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     682.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:16:00</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">    6047.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 1358TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 3156901.95</td>
    <td align="right">       6.28</td>
    <td align="right"> 3404113.77</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right"> 2944945.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 22742KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4289899.18</td>
    <td align="right">       0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2268.25</td>
    <td align="right">    3563.87</td>
    <td align="right">    2437.57</td>
    <td align="right">    1126.30</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     389.16</td>
    <td align="right">       3.95</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     444.85</td>
    <td align="right">     811.34</td>
    <td align="right">     550.38</td>
    <td align="right">     260.96</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     118.17</td>
    <td align="right">       1.20</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     714.39</td>
    <td align="right">    1099.60</td>
    <td align="right">     744.87</td>
    <td align="right">     354.73</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     120.12</td>
    <td align="right">       1.22</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6054.12</td>
    <td align="right">    9498.25</td>
    <td align="right">    6491.91</td>
    <td align="right">    3006.34</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1037.17</td>
    <td align="right">      10.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     508.40</td>
    <td align="right">     921.07</td>
    <td align="right">     624.18</td>
    <td align="right">     296.89</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     132.58</td>
    <td align="right">       1.34</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6721.83</td>
    <td align="right">   10631.76</td>
    <td align="right">    7262.96</td>
    <td align="right">    3368.80</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1175.96</td>
    <td align="right">      11.93</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7475.47</td>
    <td align="right">   11811.14</td>
    <td align="right">    8070.16</td>
    <td align="right">    3740.98</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1303.72</td>
    <td align="right">      13.22</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1344.39</td>
    <td align="right">    2601.46</td>
    <td align="right">    1818.29</td>
    <td align="right">     783.17</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     403.17</td>
    <td align="right">       4.09</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1416.19</td>
    <td align="right">    2411.70</td>
    <td align="right">    1655.35</td>
    <td align="right">     756.35</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">     295.74</td>
    <td align="right">       3.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1415.84</td>
    <td align="right">    2225.42</td>
    <td align="right">    1522.01</td>
    <td align="right">     703.41</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     243.19</td>
    <td align="right">       2.47</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1676.95</td>
    <td align="right">    2591.15</td>
    <td align="right">    1752.68</td>
    <td align="right">     838.47</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     285.74</td>
    <td align="right">       2.90</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7039.08</td>
    <td align="right">   11008.31</td>
    <td align="right">    7512.44</td>
    <td align="right">    3495.88</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1202.09</td>
    <td align="right">      12.19</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7383.07</td>
    <td align="right">   11652.09</td>
    <td align="right">    7963.20</td>
    <td align="right">    3688.90</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1283.34</td>
    <td align="right">      13.02</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8045.52</td>
    <td align="right">   12706.53</td>
    <td align="right">    8682.63</td>
    <td align="right">    4023.91</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1401.42</td>
    <td align="right">      14.21</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3047.90</td>
    <td align="right">    4844.56</td>
    <td align="right">    3306.39</td>
    <td align="right">    1538.17</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     541.10</td>
    <td align="right">       5.49</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3034.98</td>
    <td align="right">    4783.82</td>
    <td align="right">    3270.09</td>
    <td align="right">    1513.73</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     525.59</td>
    <td align="right">       5.33</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3016.46</td>
    <td align="right">    4794.72</td>
    <td align="right">    3272.36</td>
    <td align="right">    1522.37</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     535.56</td>
    <td align="right">       5.43</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3139.18</td>
    <td align="right">    4987.76</td>
    <td align="right">    3404.37</td>
    <td align="right">    1583.39</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     556.67</td>
    <td align="right">       5.65</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   17337.88</td>
    <td align="right">   27241.23</td>
    <td align="right">   18632.13</td>
    <td align="right">    8609.10</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    2974.62</td>
    <td align="right">      30.17</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3558.87</td>
    <td align="right">    6646.10</td>
    <td align="right">    4522.94</td>
    <td align="right">    2123.16</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1014.13</td>
    <td align="right">      10.29</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5794.00</td>
    <td align="right">    8918.84</td>
    <td align="right">    6041.81</td>
    <td align="right">    2877.03</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     974.25</td>
    <td align="right">       9.88</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   50817.72</td>
    <td align="right">   79828.78</td>
    <td align="right">   54595.43</td>
    <td align="right">   25233.34</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8716.93</td>
    <td align="right">      88.41</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4067.27</td>
    <td align="right">    7541.82</td>
    <td align="right">    5127.00</td>
    <td align="right">    2414.82</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1134.63</td>
    <td align="right">      11.51</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   56173.19</td>
    <td align="right">   88888.05</td>
    <td align="right">   60717.03</td>
    <td align="right">   28171.02</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9840.76</td>
    <td align="right">      99.81</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62744.47</td>
    <td align="right">   98854.83</td>
    <td align="right">   67580.02</td>
    <td align="right">   31274.82</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10851.65</td>
    <td align="right">     110.06</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10696.75</td>
    <td align="right">   21145.02</td>
    <td align="right">   14828.16</td>
    <td align="right">    6316.86</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    3463.10</td>
    <td align="right">      35.12</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11358.89</td>
    <td align="right">   19903.75</td>
    <td align="right">   13724.46</td>
    <td align="right">    6179.29</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    2539.31</td>
    <td align="right">      25.76</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9813.91</td>
    <td align="right">   20700.40</td>
    <td align="right">   14656.56</td>
    <td align="right">    6043.84</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">    4248.90</td>
    <td align="right">      43.09</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12587.32</td>
    <td align="right">   21624.84</td>
    <td align="right">   14860.38</td>
    <td align="right">    6764.46</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    2684.71</td>
    <td align="right">      27.23</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   61683.46</td>
    <td align="right">   97049.42</td>
    <td align="right">   66362.93</td>
    <td align="right">   30686.49</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10625.04</td>
    <td align="right">     107.77</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   66464.05</td>
    <td align="right">  104947.09</td>
    <td align="right">   71715.18</td>
    <td align="right">   33231.91</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11570.12</td>
    <td align="right">     117.35</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   26170.64</td>
    <td align="right">   41180.88</td>
    <td align="right">   28158.94</td>
    <td align="right">   13021.94</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4509.69</td>
    <td align="right">      45.74</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   25247.22</td>
    <td align="right">   39889.89</td>
    <td align="right">   27255.68</td>
    <td align="right">   12634.21</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4402.91</td>
    <td align="right">      44.66</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   24656.07</td>
    <td align="right">   39182.27</td>
    <td align="right">   26742.72</td>
    <td align="right">   12439.55</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4374.55</td>
    <td align="right">      44.37</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   25773.47</td>
    <td align="right">   40942.88</td>
    <td align="right">   27946.35</td>
    <td align="right">   12996.53</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4567.76</td>
    <td align="right">      46.33</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   55045.94</td>
    <td align="right">   86383.51</td>
    <td align="right">   59049.27</td>
    <td align="right">   27334.24</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9432.71</td>
    <td align="right">      95.67</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   60086.48</td>
    <td align="right">   94669.44</td>
    <td align="right">   64718.93</td>
    <td align="right">   29950.50</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10392.48</td>
    <td align="right">     105.41</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   33603.36</td>
    <td align="right">   52880.80</td>
    <td align="right">   36158.73</td>
    <td align="right">   16722.07</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    5791.79</td>
    <td align="right">      58.74</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   37614.71</td>
    <td align="right">   59142.59</td>
    <td align="right">   40446.83</td>
    <td align="right">   18695.75</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    6466.90</td>
    <td align="right">      65.59</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   54850.93</td>
    <td align="right">  104383.42</td>
    <td align="right">   73018.69</td>
    <td align="right">   31364.73</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">   15412.87</td>
    <td align="right">     156.33</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   46870.24</td>
    <td align="right">   73757.15</td>
    <td align="right">   50433.75</td>
    <td align="right">   23323.40</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8077.96</td>
    <td align="right">      81.93</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   48328.80</td>
    <td align="right">   75983.94</td>
    <td align="right">   51964.91</td>
    <td align="right">   24019.03</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8307.46</td>
    <td align="right">      84.26</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  113542.00</td>
    <td align="right">  180077.67</td>
    <td align="right">  122953.92</td>
    <td align="right">   57123.74</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   20025.66</td>
    <td align="right">     203.11</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   60515.54</td>
    <td align="right">   95215.46</td>
    <td align="right">   65108.52</td>
    <td align="right">   30106.95</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10424.96</td>
    <td align="right">     105.74</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9468.03</td>
    <td align="right">   14863.45</td>
    <td align="right">   10161.95</td>
    <td align="right">    4701.50</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1623.03</td>
    <td align="right">      16.46</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6807.44</td>
    <td align="right">   10712.26</td>
    <td align="right">    7324.87</td>
    <td align="right">    3387.39</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1173.17</td>
    <td align="right">      11.90</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6978.71</td>
    <td align="right">   10972.03</td>
    <td align="right">    7503.71</td>
    <td align="right">    3468.32</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1199.57</td>
    <td align="right">      12.17</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   16900.43</td>
    <td align="right">   26794.43</td>
    <td align="right">   18296.02</td>
    <td align="right">    8498.41</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    2977.57</td>
    <td align="right">      30.20</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   40135.86</td>
    <td align="right">   59392.10</td>
    <td align="right">   38250.94</td>
    <td align="right">   21141.16</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">    7301.50</td>
    <td align="right">      74.06</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  654262.29</td>
    <td align="right"> 1003304.26</td>
    <td align="right">  643912.69</td>
    <td align="right">  359391.57</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  130953.87</td>
    <td align="right">    1328.21</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   98215.39</td>
    <td align="right">  150481.13</td>
    <td align="right">   95316.03</td>
    <td align="right">   55165.10</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   20611.09</td>
    <td align="right">     209.05</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12273.15</td>
    <td align="right">   18016.43</td>
    <td align="right">   11171.90</td>
    <td align="right">    6844.54</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">    2534.49</td>
    <td align="right">      25.71</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   97163.33</td>
    <td align="right">  143037.44</td>
    <td align="right">   87688.91</td>
    <td align="right">   55348.52</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   21404.48</td>
    <td align="right">     217.10</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  656275.38</td>
    <td align="right"> 1006528.07</td>
    <td align="right">  646019.05</td>
    <td align="right">  360509.02</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  131368.76</td>
    <td align="right">    1332.41</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   56316.33</td>
    <td align="right">   83909.71</td>
    <td align="right">   52225.56</td>
    <td align="right">   31684.15</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">   11856.90</td>
    <td align="right">     120.26</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4531.53</td>
    <td align="right">    6652.09</td>
    <td align="right">    4124.92</td>
    <td align="right">    2527.16</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">     935.79</td>
    <td align="right">       9.49</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  354008.75</td>
    <td align="right">  541450.10</td>
    <td align="right">  345117.03</td>
    <td align="right">  196333.07</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">   72273.38</td>
    <td align="right">     733.04</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   93435.65</td>
    <td align="right">  142862.82</td>
    <td align="right">   90344.53</td>
    <td align="right">   52518.29</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   19627.98</td>
    <td align="right">     199.08</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4571.87</td>
    <td align="right">    3660.49</td>
    <td align="right">     911.38</td>
    <td align="right">       0.80</td>
    <td align="right">       3.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4351.0</td>
    <td align="right">       2.94</td>
    <td align="right">      10.05</td>
    <td align="right">      10.58</td>
    <td align="right">      10.05</td>
    <td align="right">       10.0</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/hv (39565 W) - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4306.5</td>
    <td align="right">       2.83</td>
    <td align="right">       9.65</td>
    <td align="right">      10.15</td>
    <td align="right">       9.92</td>
    <td align="right">        9.4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8119.74</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     286.42</td>
    <td align="right">     286.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     107.80</td>
    <td align="right">     108.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     125.32</td>
    <td align="right">     125.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1267.38</td>
    <td align="right">    1269.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     107.87</td>
    <td align="right">     108.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2623.96</td>
    <td align="right">    2631.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     313.47</td>
    <td align="right">     313.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26127.31</td>
    <td align="right">   24710.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     727.98</td>
    <td align="right">     688.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     675.86</td>
    <td align="right">     639.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1616.86</td>
    <td align="right">    1529.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11586.34</td>
    <td align="right">   10958.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   32281.08</td>
    <td align="right">   30532.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     823.89</td>
    <td align="right">     779.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11634.93</td>
    <td align="right">   11004.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2498.61</td>
    <td align="right">    2364.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6516.57</td>
    <td align="right">    6163.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9580.04</td>
    <td align="right">    9060.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10063.30</td>
    <td align="right">    9517.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28212.58</td>
    <td align="right">   26683.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1978.20</td>
    <td align="right">    1871.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5834.48</td>
    <td align="right">    5515.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5512.58</td>
    <td align="right">    5217.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1257.96</td>
    <td align="right">    1189.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2389.08</td>
    <td align="right">    2259.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1062.30</td>
    <td align="right">    1004.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   48114.01</td>
    <td align="right">   45505.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33679.52</td>
    <td align="right">   31853.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   41105.95</td>
    <td align="right">   38877.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33882.55</td>
    <td align="right">   32045.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6657.37</td>
    <td align="right">    6293.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   93414.35</td>
    <td align="right">   88350.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  130562.66</td>
    <td align="right">  123484.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   92021.89</td>
    <td align="right">   87033.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  122735.39</td>
    <td align="right">  116081.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     986.69</td>
    <td align="right">     933.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29052.00</td>
    <td align="right">   27477.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1139.05</td>
    <td align="right">    1077.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1310.67</td>
    <td align="right">    1239.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13759.36</td>
    <td align="right">   13013.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39916.79</td>
    <td align="right">   37753.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1286.42</td>
    <td align="right">    1216.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13797.95</td>
    <td align="right">   13049.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2232.87</td>
    <td align="right">    2436.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     735.33</td>
    <td align="right">     803.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     615.26</td>
    <td align="right">     672.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3721.53</td>
    <td align="right">    4063.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     833.77</td>
    <td align="right">     911.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5593.18</td>
    <td align="right">    6104.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5683.80</td>
    <td align="right">    6203.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2509.53</td>
    <td align="right">    2740.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2304.09</td>
    <td align="right">    2515.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2042.07</td>
    <td align="right">    2229.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2438.41</td>
    <td align="right">    2662.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4330.10</td>
    <td align="right">    4727.58</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5634.62</td>
    <td align="right">    6149.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5737.04</td>
    <td align="right">    6261.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2654.21</td>
    <td align="right">    2898.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2436.04</td>
    <td align="right">    2660.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2337.64</td>
    <td align="right">    2552.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2494.07</td>
    <td align="right">    2723.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18294.03</td>
    <td align="right">   19962.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6042.37</td>
    <td align="right">    6602.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5108.07</td>
    <td align="right">    5581.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29890.67</td>
    <td align="right">   32634.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6848.15</td>
    <td align="right">    7482.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45263.89</td>
    <td align="right">   49402.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45990.88</td>
    <td align="right">   50195.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20442.22</td>
    <td align="right">   22319.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19095.10</td>
    <td align="right">   20850.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20154.54</td>
    <td align="right">   22006.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20672.66</td>
    <td align="right">   22572.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   43828.00</td>
    <td align="right">   47834.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45233.93</td>
    <td align="right">   49369.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20091.11</td>
    <td align="right">   21936.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19843.48</td>
    <td align="right">   21667.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20067.48</td>
    <td align="right">   21911.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20381.83</td>
    <td align="right">   22255.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30539.88</td>
    <td align="right">   33342.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2483.66</td>
    <td align="right">    2349.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6473.59</td>
    <td align="right">    6122.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9524.69</td>
    <td align="right">    9008.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10000.30</td>
    <td align="right">    9458.19</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27924.81</td>
    <td align="right">   26410.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1956.42</td>
    <td align="right">    1851.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5786.79</td>
    <td align="right">    5470.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5460.67</td>
    <td align="right">    5168.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1190.14</td>
    <td align="right">    1125.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2307.87</td>
    <td align="right">    2182.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1027.82</td>
    <td align="right">     972.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   47788.50</td>
    <td align="right">   45197.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33475.52</td>
    <td align="right">   31660.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40867.40</td>
    <td align="right">   38652.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33667.83</td>
    <td align="right">   31842.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6603.33</td>
    <td align="right">    6242.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   92714.17</td>
    <td align="right">   87688.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  129504.61</td>
    <td align="right">  122484.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   91409.46</td>
    <td align="right">   86454.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  121570.39</td>
    <td align="right">  114979.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     975.98</td>
    <td align="right">     923.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   14252.95</td>
    <td align="right">   13483.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1200.29</td>
    <td align="right">    1136.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1091.25</td>
    <td align="right">    1032.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1540.43</td>
    <td align="right">    1457.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53666.34</td>
    <td align="right">   50758.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1360.64</td>
    <td align="right">    1287.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6797.15</td>
    <td align="right">    6428.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5224.47</td>
    <td align="right">    4941.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2390.32</td>
    <td align="right">    2262.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   70466.55</td>
    <td align="right">   66646.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5995.22</td>
    <td align="right">    5674.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5834.70</td>
    <td align="right">    5521.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29972.59</td>
    <td align="right">   32724.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6776.67</td>
    <td align="right">    6414.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23062.42</td>
    <td align="right">   25169.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24151.98</td>
    <td align="right">   26358.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  101421.63</td>
    <td align="right">  110708.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28604.55</td>
    <td align="right">   31218.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7973.27</td>
    <td align="right">    7546.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27691.60</td>
    <td align="right">   30221.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  104821.39</td>
    <td align="right">  114434.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30965.62</td>
    <td align="right">   33808.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16447.96</td>
    <td align="right">   15556.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30446.20</td>
    <td align="right">   28795.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16388.32</td>
    <td align="right">   15499.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2789.73</td>
    <td align="right">    2638.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3662.63</td>
    <td align="right">    3464.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5984.00</td>
    <td align="right">    6532.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10357.49</td>
    <td align="right">    9796.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3153.58</td>
    <td align="right">    2982.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4301.28</td>
    <td align="right">    4694.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3082.24</td>
    <td align="right">    2915.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4195.85</td>
    <td align="right">    4579.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17723.35</td>
    <td align="right">   19346.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   38314.47</td>
    <td align="right">   31443.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CAV_BAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  361589.85</td>
    <td align="right">  245263.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   73924.07</td>
    <td align="right">   44877.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29770.41</td>
    <td align="right">   18075.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  228203.16</td>
    <td align="right">  138558.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  358898.28</td>
    <td align="right">  244180.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  140062.79</td>
    <td align="right">   85042.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10991.93</td>
    <td align="right">    6673.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  271015.71</td>
    <td align="right">  164528.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   69863.26</td>
    <td align="right">   42412.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.18</td>
    <td align="right">     107.96</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.47</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.04</td>
    <td align="right">      22.93</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       7.13</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.05</td>
    <td align="right">      32.46</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       5.40</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.48</td>
    <td align="right">     287.19</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.04</td>
    <td align="right">      25.99</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       6.43</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.54</td>
    <td align="right">     319.98</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.60</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.60</td>
    <td align="right">     355.84</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.13</td>
    <td align="right">      78.24</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.96</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.12</td>
    <td align="right">      71.83</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       3.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.11</td>
    <td align="right">      67.39</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       3.24</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.13</td>
    <td align="right">      76.02</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       3.01</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.56</td>
    <td align="right">     331.49</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.59</td>
    <td align="right">     351.44</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.64</td>
    <td align="right">     382.97</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.52</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.24</td>
    <td align="right">     145.10</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.14</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.24</td>
    <td align="right">     144.47</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.24</td>
    <td align="right">     143.60</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.25</td>
    <td align="right">     149.44</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.39</td>
    <td align="right">     825.24</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.32</td>
    <td align="right">     188.38</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.92</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.44</td>
    <td align="right">     263.31</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.70</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.07</td>
    <td align="right">    2417.70</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.36</td>
    <td align="right">     213.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.83</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.50</td>
    <td align="right">    2673.99</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.03</td>
    <td align="right">    2986.61</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.07</td>
    <td align="right">     637.33</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.35</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.00</td>
    <td align="right">     595.32</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.37</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.06</td>
    <td align="right">     628.35</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.35</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.08</td>
    <td align="right">     644.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.94</td>
    <td align="right">    2936.09</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.32</td>
    <td align="right">    3163.74</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.10</td>
    <td align="right">    1245.69</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.02</td>
    <td align="right">    1201.82</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.98</td>
    <td align="right">    1173.77</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.06</td>
    <td align="right">    1226.96</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.40</td>
    <td align="right">    2612.80</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.81</td>
    <td align="right">    2860.16</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.69</td>
    <td align="right">    1599.49</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.01</td>
    <td align="right">    1790.42</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.32</td>
    <td align="right">    3161.90</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.75</td>
    <td align="right">    2231.00</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.87</td>
    <td align="right">    2300.38</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       9.10</td>
    <td align="right">    5405.18</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.07</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.85</td>
    <td align="right">    2880.52</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.76</td>
    <td align="right">     449.77</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.45</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.55</td>
    <td align="right">     324.03</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.59</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.56</td>
    <td align="right">     332.18</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.35</td>
    <td align="right">     804.54</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       2.53</td>
    <td align="right">    2798.05</td>
    <td align="right">    1107.55</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">CAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">CAV_BAS</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      42.01</td>
    <td align="right">   93772.13</td>
    <td align="right">    2232.08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1389.92</td>
    <td align="right">       6.06</td>
    <td align="right">   13845.14</td>
    <td align="right">    2284.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.68</td>
    <td align="right">     765.84</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       5.24</td>
    <td align="right">    8954.74</td>
    <td align="right">    1709.21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      42.15</td>
    <td align="right">   94088.21</td>
    <td align="right">    2232.08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       3.22</td>
    <td align="right">    3442.05</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.25</td>
    <td align="right">     282.76</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.99</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      22.22</td>
    <td align="right">   49800.47</td>
    <td align="right">    2241.44</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1389.92</td>
    <td align="right">       5.73</td>
    <td align="right">   13084.60</td>
    <td align="right">    2284.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       0.28</td>
    <td align="right">     295.64</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       2.01</td>
    <td align="right">General</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">BOOSTER SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  134508.01</td>
    <td align="right">   0.134036</td>
    <td align="right">   24065.79</td>
    <td align="right">  179547.26</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   44836.00</td>
    <td align="right">   0.134036</td>
    <td align="right">    8141.92</td>
    <td align="right">   60744.27</td>
    <td align="right">       0.95</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F3-F11 OFFICE SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000367</td>
    <td align="right">      16.27</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEMENT TO F3-F11 OFFICE SERVICE WATER LOOP</td>
    <td align="right">BASEMENT TO F3-F11 OFFICE SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  148556.63</td>
    <td align="right">   0.158540</td>
    <td align="right">   31306.69</td>
    <td align="right">  197468.53</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE TO F21 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000384</td>
    <td align="right">      17.00</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F12-F20 OFFICE TO F21 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">F12-F20 OFFICE TO F21 RESI_BOT SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID TO F30 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000638</td>
    <td align="right">      28.24</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F22-F29 RESI_MID TO F30 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">F22-F29 RESI_MID TO F30 HOTEL_BOT SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID TO F38 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.002768</td>
    <td align="right">     121.30</td>
    <td align="right">   43820.63</td>
    <td align="right">       0.87</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F31-F37 HOTEL_MID TO F38 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">F31-F37 HOTEL_MID TO F38 HOTEL_TOP SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.093832</td>
    <td align="right">   22463.11</td>
    <td align="right">  239396.35</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.001931</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.02</td>
    <td align="right">    7999.96</td>
    <td align="right">       1.00</td>
    <td align="right">      19.27</td>
    <td align="right">       0.88</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">  747331.23</td>
    <td align="right">       0.80</td>
    <td align="right">       0.62</td>
    <td align="right">       0.47</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 1358TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 3156901.95</td>
    <td align="right">       6.28</td>
    <td align="right"> 3156901.95</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER 22742KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4289899.18</td>
    <td align="right">       0.81</td>
    <td align="right"> 4289899.18</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   78363.40</td>
    <td align="right">      25.60</td>
    <td align="right">       0.16</td>
    <td align="right">      29.50</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F3-F11 OFFICE SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE TO F21 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID TO F30 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID TO F38 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3121.23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1376.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.22</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     646.25</td>
    <td align="right">    7051.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.55</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.55</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.56</td>
    <td align="right">       0.45</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    1409.04</td>
    <td align="right">   13801.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     262.53</td>
    <td align="right">    4624.58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   17386.85</td>
    <td align="right">   12023.98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.01</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.51</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     276.10</td>
    <td align="right">    1417.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     305.55</td>
    <td align="right">    1696.44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1074.67</td>
    <td align="right">    1584.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7707.64</td>
    <td align="right">   10387.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.87</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.44</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.74</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   20541.34</td>
    <td align="right">   34448.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.45</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     303.84</td>
    <td align="right">    1601.38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7739.87</td>
    <td align="right">   10843.06</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.46</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1206.91</td>
    <td align="right">    2500.91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4328.85</td>
    <td align="right">    1805.58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6364.62</td>
    <td align="right">    8518.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.72</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6685.34</td>
    <td align="right">    2969.40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   18752.18</td>
    <td align="right">   34047.35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.78</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     828.25</td>
    <td align="right">    4387.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       0.40</td>
    <td align="right">       0.32</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     747.10</td>
    <td align="right">    9948.62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.52</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1539.97</td>
    <td align="right">   12182.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.49</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     829.10</td>
    <td align="right">    9198.28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.77</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1575.86</td>
    <td align="right">    9053.64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.76</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     700.54</td>
    <td align="right">    4468.18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   31964.70</td>
    <td align="right">   54378.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   22372.51</td>
    <td align="right">   29513.28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.48</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.24</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   27302.72</td>
    <td align="right">   50017.78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.21</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   22507.26</td>
    <td align="right">   19283.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.62</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       0.37</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     808.42</td>
    <td align="right">   11322.85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   62154.19</td>
    <td align="right">  117269.05</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.86</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.93</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   86938.18</td>
    <td align="right">  127260.66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.70</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   61233.13</td>
    <td align="right">  112470.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.46</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.73</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   81728.79</td>
    <td align="right">   52693.73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.43</td>
    <td align="right">n/a</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.22</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     573.84</td>
    <td align="right">    2295.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   19327.35</td>
    <td align="right">   12778.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.07</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     722.15</td>
    <td align="right">    1645.54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     866.25</td>
    <td align="right">    1972.98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    9151.34</td>
    <td align="right">   11572.62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.97</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.49</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.73</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26394.27</td>
    <td align="right">   36219.50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.52</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     807.06</td>
    <td align="right">    1859.71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    9176.94</td>
    <td align="right">   12035.38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.01</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.51</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2232.87</td>
    <td align="right">    2157.40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     697.97</td>
    <td align="right">     220.34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     433.42</td>
    <td align="right">     264.58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     643.64</td>
    <td align="right">     393.58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     797.88</td>
    <td align="right">     249.12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     555.33</td>
    <td align="right">     340.98</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     555.24</td>
    <td align="right">     340.98</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     490.69</td>
    <td align="right">     299.74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     491.15</td>
    <td align="right">     299.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     491.80</td>
    <td align="right">     299.74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     490.87</td>
    <td align="right">     299.71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1040.69</td>
    <td align="right">     637.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     555.32</td>
    <td align="right">     341.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     555.22</td>
    <td align="right">     340.98</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     490.45</td>
    <td align="right">     299.74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     490.86</td>
    <td align="right">     299.73</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     491.06</td>
    <td align="right">     299.74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F21 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     490.73</td>
    <td align="right">     299.74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   18294.03</td>
    <td align="right">   16489.84</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.29</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5590.49</td>
    <td align="right">    1803.30</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3470.83</td>
    <td align="right">    2116.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.26</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5149.65</td>
    <td align="right">    3148.73</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       0.41</td>
    <td align="right">       0.33</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6390.83</td>
    <td align="right">    2039.63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4442.75</td>
    <td align="right">    2727.99</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4442.08</td>
    <td align="right">    2727.76</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3925.59</td>
    <td align="right">    2397.89</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3928.37</td>
    <td align="right">    2397.62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3926.17</td>
    <td align="right">    2397.94</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3925.21</td>
    <td align="right">    2397.65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4443.61</td>
    <td align="right">    2727.93</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4442.52</td>
    <td align="right">    2727.83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3926.36</td>
    <td align="right">    2397.90</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3926.84</td>
    <td align="right">    2397.86</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3926.38</td>
    <td align="right">    2397.95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3925.72</td>
    <td align="right">    2397.92</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F29 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.26</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5148.57</td>
    <td align="right">    3148.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1193.86</td>
    <td align="right">    2508.94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4300.33</td>
    <td align="right">    1814.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6327.88</td>
    <td align="right">    8547.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.72</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6643.53</td>
    <td align="right">    2984.74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   18559.06</td>
    <td align="right">   34182.26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     806.06</td>
    <td align="right">    4403.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       0.40</td>
    <td align="right">       0.32</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     711.65</td>
    <td align="right">    9971.15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.52</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1498.38</td>
    <td align="right">   12211.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.99</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.49</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     784.34</td>
    <td align="right">    9227.85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1522.19</td>
    <td align="right">    9085.77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.77</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     677.76</td>
    <td align="right">    4483.48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   31748.65</td>
    <td align="right">   54527.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.59</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   22237.10</td>
    <td align="right">   29617.86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.49</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.25</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   27144.36</td>
    <td align="right">   50191.47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   22364.73</td>
    <td align="right">   19380.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.63</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       0.37</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     768.22</td>
    <td align="right">   11348.40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   61689.50</td>
    <td align="right">  117569.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.89</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.94</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   86235.97</td>
    <td align="right">  127677.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.74</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.37</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   60826.66</td>
    <td align="right">  112890.37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.49</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.75</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   80955.63</td>
    <td align="right">   52926.56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.45</td>
    <td align="right">n/a</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.23</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F3-F11 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     561.57</td>
    <td align="right">    2303.67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    8136.72</td>
    <td align="right">   11337.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.95</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.63</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     310.33</td>
    <td align="right">    2103.64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     502.64</td>
    <td align="right">    2216.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     640.87</td>
    <td align="right">   51708.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       0.49</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   34862.91</td>
    <td align="right">   50219.15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     342.08</td>
    <td align="right">    2382.62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4516.86</td>
    <td align="right">    7223.46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.61</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3473.28</td>
    <td align="right">    6606.85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.56</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F30 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     472.43</td>
    <td align="right">    7547.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   46595.43</td>
    <td align="right">   53731.61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.53</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.26</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1144.58</td>
    <td align="right">    7281.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.50</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1898.31</td>
    <td align="right">    8747.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.71</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.40</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6996.45</td>
    <td align="right">    4282.13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.29</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1252.70</td>
    <td align="right">    8257.44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.57</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2259.90</td>
    <td align="right">    1389.68</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2259.57</td>
    <td align="right">    1389.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       0.86</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   16576.19</td>
    <td align="right">   10154.71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.86</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2919.03</td>
    <td align="right">    1794.69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2050.55</td>
    <td align="right">    7203.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.61</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.61</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2919.34</td>
    <td align="right">    1794.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       1.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   21438.38</td>
    <td align="right">   13132.12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6994.73</td>
    <td align="right">    4282.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   10931.22</td>
    <td align="right">    8258.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.69</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   20243.61</td>
    <td align="right">   17088.72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.68</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   10891.64</td>
    <td align="right">    8046.73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1856.92</td>
    <td align="right">    1651.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2435.51</td>
    <td align="right">    2032.50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     997.39</td>
    <td align="right">     611.76</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6885.45</td>
    <td align="right">   26841.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2099.19</td>
    <td align="right">    1871.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     416.93</td>
    <td align="right">     256.38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2050.65</td>
    <td align="right">    1772.81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     416.97</td>
    <td align="right">     256.39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3059.44</td>
    <td align="right">    1876.02</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    8271.25</td>
    <td align="right">    2919.87</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS ERV</td>
    <td align="right">F21 RESI_BOT STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS ERV</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:16:00</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">    2714.11</td>
    <td align="right">    3121.23</td>
    <td align="right">      26.88</td>
    <td align="right">      0.221</td>
    <td align="right">      0.254</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.96</td>
    <td align="right">    0.00862</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">    1197.25</td>
    <td align="right">    1376.83</td>
    <td align="right">      24.70</td>
    <td align="right">      0.097</td>
    <td align="right">      0.111</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.96</td>
    <td align="right">    0.00864</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">    4021.38</td>
    <td align="right">    4624.58</td>
    <td align="right">      12.64</td>
    <td align="right">      0.338</td>
    <td align="right">      0.389</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00891</td>
    <td align="right">      27.09</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">   10455.64</td>
    <td align="right">   12023.98</td>
    <td align="right">      38.50</td>
    <td align="right">      0.879</td>
    <td align="right">      1.011</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">    1475.17</td>
    <td align="right">    1696.44</td>
    <td align="right">      30.43</td>
    <td align="right">      0.118</td>
    <td align="right">      0.136</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.96</td>
    <td align="right">    0.00860</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">    9032.41</td>
    <td align="right">   10387.27</td>
    <td align="right">      84.63</td>
    <td align="right">      0.760</td>
    <td align="right">      0.874</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">   29955.51</td>
    <td align="right">   34448.83</td>
    <td align="right">      34.10</td>
    <td align="right">      2.520</td>
    <td align="right">      2.897</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">    9428.75</td>
    <td align="right">   10843.06</td>
    <td align="right">      88.35</td>
    <td align="right">      0.793</td>
    <td align="right">      0.912</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1570.07</td>
    <td align="right">    1805.58</td>
    <td align="right">     323.92</td>
    <td align="right">      0.132</td>
    <td align="right">      0.152</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    7407.38</td>
    <td align="right">    8518.49</td>
    <td align="right">     955.13</td>
    <td align="right">      0.623</td>
    <td align="right">      0.716</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2582.09</td>
    <td align="right">    2969.40</td>
    <td align="right">     332.94</td>
    <td align="right">      0.217</td>
    <td align="right">      0.250</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">   29606.39</td>
    <td align="right">   34047.35</td>
    <td align="right">     202.48</td>
    <td align="right">      2.415</td>
    <td align="right">      2.777</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00863</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">    3815.54</td>
    <td align="right">    4387.87</td>
    <td align="right">     134.94</td>
    <td align="right">      0.321</td>
    <td align="right">      0.370</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">   10593.76</td>
    <td align="right">   12182.82</td>
    <td align="right">     218.56</td>
    <td align="right">      0.856</td>
    <td align="right">      0.984</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00862</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    7998.50</td>
    <td align="right">    9198.28</td>
    <td align="right">     132.01</td>
    <td align="right">      0.674</td>
    <td align="right">      0.775</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    7872.73</td>
    <td align="right">    9053.64</td>
    <td align="right">     129.94</td>
    <td align="right">      0.663</td>
    <td align="right">      0.763</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    3885.37</td>
    <td align="right">    4468.18</td>
    <td align="right">     137.41</td>
    <td align="right">      0.327</td>
    <td align="right">      0.376</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   47285.98</td>
    <td align="right">   54378.88</td>
    <td align="right">    1268.60</td>
    <td align="right">      3.977</td>
    <td align="right">      4.574</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   25663.73</td>
    <td align="right">   29513.28</td>
    <td align="right">    1107.67</td>
    <td align="right">      2.158</td>
    <td align="right">      2.482</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      28.33</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   43493.72</td>
    <td align="right">   50017.78</td>
    <td align="right">    1750.28</td>
    <td align="right">      3.658</td>
    <td align="right">      4.206</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   16768.08</td>
    <td align="right">   19283.30</td>
    <td align="right">     723.72</td>
    <td align="right">      1.410</td>
    <td align="right">      1.622</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  101973.08</td>
    <td align="right">  117269.05</td>
    <td align="right">     625.52</td>
    <td align="right">      8.577</td>
    <td align="right">      9.863</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  110661.44</td>
    <td align="right">  127260.66</td>
    <td align="right">     382.05</td>
    <td align="right">      9.307</td>
    <td align="right">     10.704</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   97800.21</td>
    <td align="right">  112470.24</td>
    <td align="right">     590.56</td>
    <td align="right">      8.225</td>
    <td align="right">      9.459</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   45820.63</td>
    <td align="right">   52693.73</td>
    <td align="right">     166.65</td>
    <td align="right">      3.854</td>
    <td align="right">      4.432</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">    1995.75</td>
    <td align="right">    2295.12</td>
    <td align="right">     145.32</td>
    <td align="right">      0.168</td>
    <td align="right">      0.193</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">   11111.90</td>
    <td align="right">   12778.69</td>
    <td align="right">      40.92</td>
    <td align="right">      0.935</td>
    <td align="right">      1.075</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">    1715.64</td>
    <td align="right">    1972.98</td>
    <td align="right">      35.40</td>
    <td align="right">      0.137</td>
    <td align="right">      0.158</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.96</td>
    <td align="right">    0.00858</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">   10063.15</td>
    <td align="right">   11572.62</td>
    <td align="right">      86.27</td>
    <td align="right">      0.846</td>
    <td align="right">      0.973</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.098</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">   31495.21</td>
    <td align="right">   36219.50</td>
    <td align="right">      36.26</td>
    <td align="right">      2.649</td>
    <td align="right">      3.046</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.727</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">   10465.55</td>
    <td align="right">   12035.38</td>
    <td align="right">      89.72</td>
    <td align="right">      0.880</td>
    <td align="right">      1.012</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.098</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     564.78</td>
    <td align="right">     649.50</td>
    <td align="right">      11.65</td>
    <td align="right">      0.048</td>
    <td align="right">      0.055</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      24.92</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.022</td>
    <td align="right">    -264.05</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">    4996.96</td>
    <td align="right">    5746.51</td>
    <td align="right">      46.30</td>
    <td align="right">      0.420</td>
    <td align="right">      0.483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.033</td>
    <td align="right">    -392.79</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">    5567.44</td>
    <td align="right">    6402.55</td>
    <td align="right">      59.54</td>
    <td align="right">      0.468</td>
    <td align="right">      0.538</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.029</td>
    <td align="right">    -340.30</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">    6191.65</td>
    <td align="right">    7120.40</td>
    <td align="right">      66.22</td>
    <td align="right">      0.521</td>
    <td align="right">      0.599</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -340.29</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">    1113.84</td>
    <td align="right">    1280.92</td>
    <td align="right">      13.55</td>
    <td align="right">      0.094</td>
    <td align="right">      0.108</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00827</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.14</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">    1124.71</td>
    <td align="right">    1293.42</td>
    <td align="right">      13.68</td>
    <td align="right">      0.095</td>
    <td align="right">      0.109</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.10</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">    1172.58</td>
    <td align="right">    1348.47</td>
    <td align="right">      14.27</td>
    <td align="right">      0.099</td>
    <td align="right">      0.113</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.14</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">    1308.84</td>
    <td align="right">    1505.16</td>
    <td align="right">      15.92</td>
    <td align="right">      0.110</td>
    <td align="right">      0.127</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.11</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">    5767.19</td>
    <td align="right">    6632.27</td>
    <td align="right">      53.44</td>
    <td align="right">      0.485</td>
    <td align="right">      0.558</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.054</td>
    <td align="right">    -635.90</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">    6114.98</td>
    <td align="right">    7032.23</td>
    <td align="right">      65.40</td>
    <td align="right">      0.514</td>
    <td align="right">      0.591</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -340.31</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">    6663.75</td>
    <td align="right">    7663.32</td>
    <td align="right">      71.27</td>
    <td align="right">      0.560</td>
    <td align="right">      0.644</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -340.30</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">    2524.72</td>
    <td align="right">    2903.43</td>
    <td align="right">      30.72</td>
    <td align="right">      0.212</td>
    <td align="right">      0.244</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00838</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.15</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">    2513.67</td>
    <td align="right">    2890.72</td>
    <td align="right">      30.58</td>
    <td align="right">      0.211</td>
    <td align="right">      0.243</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.14</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">    2498.68</td>
    <td align="right">    2873.48</td>
    <td align="right">      30.40</td>
    <td align="right">      0.210</td>
    <td align="right">      0.242</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00838</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.14</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">    2600.32</td>
    <td align="right">    2990.37</td>
    <td align="right">      31.64</td>
    <td align="right">      0.219</td>
    <td align="right">      0.251</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00839</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">    -299.14</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    4581.31</td>
    <td align="right">    5268.50</td>
    <td align="right">      94.52</td>
    <td align="right">      0.385</td>
    <td align="right">      0.443</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      24.92</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.178</td>
    <td align="right">   -2112.41</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">   42066.98</td>
    <td align="right">   48377.02</td>
    <td align="right">     389.77</td>
    <td align="right">      3.538</td>
    <td align="right">      4.069</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.265</td>
    <td align="right">   -3142.38</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">   46526.80</td>
    <td align="right">   53505.82</td>
    <td align="right">     497.58</td>
    <td align="right">      3.913</td>
    <td align="right">      4.500</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.229</td>
    <td align="right">   -2722.48</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">   51966.16</td>
    <td align="right">   59761.08</td>
    <td align="right">     555.80</td>
    <td align="right">      4.370</td>
    <td align="right">      5.026</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.229</td>
    <td align="right">   -2722.29</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">    8862.42</td>
    <td align="right">   10191.78</td>
    <td align="right">     107.83</td>
    <td align="right">      0.745</td>
    <td align="right">      0.857</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00826</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2393.10</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">    9061.72</td>
    <td align="right">   10420.98</td>
    <td align="right">     110.25</td>
    <td align="right">      0.762</td>
    <td align="right">      0.877</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2392.83</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">    8131.18</td>
    <td align="right">    9350.86</td>
    <td align="right">      98.93</td>
    <td align="right">      0.684</td>
    <td align="right">      0.786</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00825</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2393.15</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">    9998.09</td>
    <td align="right">   11497.81</td>
    <td align="right">     121.64</td>
    <td align="right">      0.841</td>
    <td align="right">      0.967</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      26.96</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2392.85</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">   51086.04</td>
    <td align="right">   58748.94</td>
    <td align="right">     546.34</td>
    <td align="right">      4.297</td>
    <td align="right">      4.941</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.229</td>
    <td align="right">   -2722.44</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">   55049.06</td>
    <td align="right">   63306.42</td>
    <td align="right">     588.76</td>
    <td align="right">      4.630</td>
    <td align="right">      5.324</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.229</td>
    <td align="right">   -2722.37</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">   21674.72</td>
    <td align="right">   24925.93</td>
    <td align="right">     263.71</td>
    <td align="right">      1.823</td>
    <td align="right">      2.096</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2393.11</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">   20911.26</td>
    <td align="right">   24047.95</td>
    <td align="right">     254.42</td>
    <td align="right">      1.759</td>
    <td align="right">      2.023</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2393.07</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">   20423.75</td>
    <td align="right">   23487.31</td>
    <td align="right">     248.49</td>
    <td align="right">      1.718</td>
    <td align="right">      1.975</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00838</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2393.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">   21349.19</td>
    <td align="right">   24551.57</td>
    <td align="right">     259.75</td>
    <td align="right">      1.795</td>
    <td align="right">      2.065</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00839</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.202</td>
    <td align="right">   -2393.13</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">   45461.19</td>
    <td align="right">   52280.37</td>
    <td align="right">     421.21</td>
    <td align="right">      3.823</td>
    <td align="right">      4.397</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.265</td>
    <td align="right">   -3142.38</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1577.92</td>
    <td align="right">    1814.60</td>
    <td align="right">     325.54</td>
    <td align="right">      0.133</td>
    <td align="right">      0.153</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00867</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    7432.24</td>
    <td align="right">    8547.08</td>
    <td align="right">     958.33</td>
    <td align="right">      0.625</td>
    <td align="right">      0.719</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2595.42</td>
    <td align="right">    2984.74</td>
    <td align="right">     334.66</td>
    <td align="right">      0.218</td>
    <td align="right">      0.251</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">   29723.71</td>
    <td align="right">   34182.26</td>
    <td align="right">     203.28</td>
    <td align="right">      2.424</td>
    <td align="right">      2.788</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00863</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">    3828.87</td>
    <td align="right">    4403.20</td>
    <td align="right">     135.42</td>
    <td align="right">      0.323</td>
    <td align="right">      0.371</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">   10618.44</td>
    <td align="right">   12211.20</td>
    <td align="right">     219.07</td>
    <td align="right">      0.858</td>
    <td align="right">      0.987</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.00862</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8024.22</td>
    <td align="right">    9227.85</td>
    <td align="right">     132.44</td>
    <td align="right">      0.676</td>
    <td align="right">      0.777</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    7900.67</td>
    <td align="right">    9085.77</td>
    <td align="right">     130.40</td>
    <td align="right">      0.665</td>
    <td align="right">      0.765</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    3898.68</td>
    <td align="right">    4483.48</td>
    <td align="right">     137.89</td>
    <td align="right">      0.328</td>
    <td align="right">      0.378</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      18.47</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   47415.21</td>
    <td align="right">   54527.49</td>
    <td align="right">    1272.07</td>
    <td align="right">      3.988</td>
    <td align="right">      4.586</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   25754.66</td>
    <td align="right">   29617.86</td>
    <td align="right">    1111.59</td>
    <td align="right">      2.166</td>
    <td align="right">      2.491</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      28.33</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   43644.76</td>
    <td align="right">   50191.47</td>
    <td align="right">    1756.35</td>
    <td align="right">      3.670</td>
    <td align="right">      4.221</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   16852.46</td>
    <td align="right">   19380.33</td>
    <td align="right">     727.37</td>
    <td align="right">      1.417</td>
    <td align="right">      1.630</td>
